PWCaseInformation (Selected)
{
"NO "
   <SUBDATA PWCaseHeader>
     //Case Description
     This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
     Data research project and contains no CEII.
     Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
     Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.
     
     Case Version: Feb. 3, 2018
   </SUBDATA>
}
Owner (Number,Name,DataMaintainerAssign)
{
       1 "1" ""
}
Substation (Number,Name,IDExtra,Latitude,Longitude,DataMaintainerAssign,
   DataMaintainerInheritBlock)
{
       1 "ODESSA 2" "1" 31.9067360000000 -102.262348000000 "" "NO "
       2 "PRESIDIO 2" "2" 29.8880460000000 -104.519139000000 "" "NO "
       3 "O DONNELL 1" "3" 32.9263890000000 -101.647778000000 "" "NO "
       4 "BIG SPRING 5" "4" 32.2075000000000 -101.388333000000 "" "NO "
       5 "VAN HORN" "5" 31.0934800000000 -104.624514000000 "" "NO "
       6 "IRAAN 2" "6" 30.9314670000000 -102.201433000000 "" "NO "
       7 "PRESIDIO 1" "7" 29.6000000000000 -104.300000000000 "" "NO "
       8 "SANDERSON" "8" 30.0280670000000 -101.970461000000 "" "NO "
       9 "MONAHANS 2" "9" 31.4845860000000 -103.161046000000 "" "NO "
      10 "GRANDFALLS" "10" 31.1695230000000 -103.085134000000 "" "NO "
      11 "MARFA" "11" 30.2852960000000 -104.005761000000 "" "NO "
      12 "GARDEN CITY" "12" 31.7630750000000 -101.501775000000 "" "NO "
      13 "ODESSA 4" "13" 31.7251710000000 -102.413607000000 "" "NO "
      14 "NOTREES" "14" 31.7991710000000 -102.632933000000 "" "NO "
      15 "MIDLAND 4" "15" 31.9794270000000 -102.132366000000 "" "NO "
      16 "BIG SPRING 1" "16" 31.9925000000000 -101.116700000000 "" "NO "
      17 "O DONNELL 2" "17" 32.9290140000000 -101.578617000000 "" "NO "
      18 "ODESSA 6" "18" 31.9693120000000 -102.630882000000 "" "NO "
      19 "BIG SPRINGS" "19" 32.0390000000000 -101.220000000000 "" "NO "
      20 "MIDLAND 2" "20" 32.3216730000000 -102.042298000000 "" "NO "
      21 "COAHOMA" "21" 32.8795110000000 -101.246784000000 "" "NO "
      22 "MIDLAND 3" "22" 31.9923840000000 -102.081464000000 "" "NO "
      23 "ALPINE" "23" 29.8020940000000 -103.222360000000 "" "NO "
      24 "FORT DAVIS" "24" 31.0049690000000 -103.759065000000 "" "NO "
      25 "MCCAMEY 1" "25" 31.2092000000000 -102.241700000000 "" "NO "
      26 "BIG SPRING 4" "26" 31.9914420000000 -101.302637000000 "" "NO "
      27 "CRANE" "27" 31.1868880000000 -102.596253000000 "" "NO "
      28 "ODESSA 5" "28" 31.7991580000000 -102.474090000000 "" "NO "
      29 "FORT STOCKTON 1" "29" 30.7725750000000 -102.505808000000 "" "NO "
      30 "ANDREWS" "30" 32.3357290000000 -102.697303000000 "" "NO "
      31 "FORSAN" "31" 32.1408000000000 -101.398600000000 "" "NO "
      32 "BIG LAKE" "32" 31.2725510000000 -101.172783000000 "" "NO "
      33 "MIDLAND 5" "33" 32.0536040000000 -102.201660000000 "" "NO "
      34 "OZONA" "34" 30.5756180000000 -101.331239000000 "" "NO "
      35 "MONAHANS 1" "35" 31.5839000000000 -102.963300000000 "" "NO "
      36 "STANTON" "36" 32.4898180000000 -101.754488000000 "" "NO "
      37 "ODONNELL" "37" 32.9270100000000 -101.764414000000 "" "NO "
      38 "LENORAH" "38" 32.2353000000000 -101.836700000000 "" "NO "
      39 "IRAAN 3" "39" 30.8847000000000 -101.920800000000 "" "NO "
      40 "BIG SPRING 6" "40" 32.2731820000000 -101.422436000000 "" "NO "
      41 "ODESSA 3" "41" 32.0011290000000 -102.312423000000 "" "NO "
      42 "BIG SPRING 3" "42" 32.1008230000000 -101.451385000000 "" "NO "
      43 "BIG SPRING 7" "43" 32.1029110000000 -101.365434000000 "" "NO "
      44 "MIDLAND 1" "44" 31.5176280000000 -101.918007000000 "" "NO "
      45 "IRAAN 1" "45" 30.9178000000000 -102.086700000000 "" "NO "
      46 "ODESSA 1" "46" 31.8403000000000 -102.326400000000 "" "NO "
      47 "FORT STOCKTON 2" "47" 30.8072720000000 -102.355628000000 "" "NO "
      48 "FORT STOCKTON 3" "48" 30.7474590000000 -102.790792000000 "" "NO "
      49 "BIG SPRING 2" "49" 31.9361000000000 -101.298300000000 "" "NO "
      50 "KERMIT" "50" 31.6962510000000 -103.138992000000 "" "NO "
      51 "PECOS" "51" 31.8035470000000 -103.599914000000 "" "NO "
      52 "SHEFFIELD" "52" 30.5969980000000 -101.784530000000 "" "NO "
      53 "MCCAMEY 2" "53" 31.1392000000000 -102.225300000000 "" "NO "
      54 "LAMESA" "54" 32.9296480000000 -102.133506000000 "" "NO "
      55 "GOLDSMITH" "55" 31.9950000000000 -102.828333000000 "" "NO "
      56 "RALLS 2" "56" 33.6586710000000 -101.531037000000 "" "NO "
      57 "PARIS 3" "57" 33.6838690000000 -95.344733000000 "" "NO "
      58 "SAVOY" "58" 33.6281430000000 -96.367605000000 "" "NO "
      59 "HONEY GROVE" "59" 33.6151670000000 -95.900109000000 "" "NO "
      60 "MEMPHIS" "60" 34.8572580000000 -100.512868000000 "" "NO "
      61 "IOWA PARK" "61" 33.9732970000000 -98.721096000000 "" "NO "
      62 "VERNON 2" "62" 33.8998130000000 -99.773497000000 "" "NO "
      63 "PANHANDLE 2" "63" 35.2383330000000 -101.310833000000 "" "NO "
      64 "CHILDRESS" "64" 34.4472260000000 -100.809848000000 "" "NO "
      65 "FORESTBURG" "65" 33.4716170000000 -97.445189000000 "" "NO "
      66 "SHERMAN 3" "66" 33.6276230000000 -96.767394000000 "" "NO "
      67 "PANHANDLE 4" "67" 35.4275000000000 -101.253056000000 "" "NO "
      68 "WICHITA FALLS 6" "68" 33.9437840000000 -98.523064000000 "" "NO "
      69 "PARIS 2" "69" 33.6968000000000 -95.557700000000 "" "NO "
      70 "WICHITA FALLS 4" "70" 33.8645150000000 -98.491046000000 "" "NO "
      71 "WHEELER" "71" 35.8307630000000 -100.765905000000 "" "NO "
      72 "DEPORT" "72" 33.4826460000000 -95.320088000000 "" "NO "
      73 "WICHITA FALLS 3" "73" 34.0047830000000 -98.388757000000 "" "NO "
      74 "SILVERTON" "74" 34.4574780000000 -101.287161000000 "" "NO "
      75 "BONHAM" "75" 33.7083110000000 -96.240654000000 "" "NO "
      76 "MATADOR" "76" 33.7106840000000 -100.384217000000 "" "NO "
      77 "ARTHUR CITY" "77" 33.8578680000000 -95.649137000000 "" "NO "
      78 "LEONARD" "78" 33.4414400000000 -96.179163000000 "" "NO "
      79 "GORDONVILLE" "79" 33.8309320000000 -96.839764000000 "" "NO "
      80 "KNOX CITY" "80" 33.4318370000000 -99.853667000000 "" "NO "
      81 "WICHITA FALLS 7" "81" 33.8949410000000 -98.543670000000 "" "NO "
      82 "LINDSAY" "82" 33.6158550000000 -97.310834000000 "" "NO "
      83 "ECTOR" "83" 33.5535200000000 -96.282897000000 "" "NO "
      84 "SUNSET" "84" 33.4559910000000 -97.751818000000 "" "NO "
      85 "CLARKSVILLE" "85" 33.6630630000000 -94.997258000000 "" "NO "
      86 "PANHANDLE 3" "86" 35.3860380000000 -101.578572000000 "" "NO "
      87 "SADLER" "87" 33.7379740000000 -96.839543000000 "" "NO "
      88 "WHITESBORO" "88" 33.7438930000000 -96.936121000000 "" "NO "
      89 "SHEPPARD AFB" "89" 33.9695230000000 -98.509016000000 "" "NO "
      90 "POTTSBORO" "90" 33.8007170000000 -96.725989000000 "" "NO "
      91 "BELLS" "91" 33.6236450000000 -96.427874000000 "" "NO "
      92 "CROSBYTON" "92" 33.7744790000000 -100.990114000000 "" "NO "
      93 "ELECTRA" "93" 34.1316880000000 -99.106624000000 "" "NO "
      94 "PATTONVILLE" "94" 33.4022500000000 -95.483203000000 "" "NO "
      95 "HENRIETTA" "95" 33.7584900000000 -98.202251000000 "" "NO "
      96 "PANHANDLE 6" "96" 34.9007600000000 -100.994549000000 "" "NO "
      97 "BOWIE" "97" 33.5205720000000 -97.956120000000 "" "NO "
      98 "WICHITA FALLS 1" "98" 33.9133000000000 -98.493100000000 "" "NO "
      99 "WHITE DEER" "99" 35.4789000000000 -101.243900000000 "" "NO "
     100 "ROXTON" "100" 33.5768230000000 -95.809701000000 "" "NO "
     101 "VERNON 1" "101" 34.2900000000000 -99.364722000000 "" "NO "
     102 "DENISON 2" "102" 33.7707850000000 -96.604061000000 "" "NO "
     103 "SUMNER" "103" 33.7452360000000 -95.744327000000 "" "NO "
     104 "GAINESVILLE" "104" 33.6615830000000 -97.176350000000 "" "NO "
     105 "ASPERMONT" "105" 33.1830640000000 -100.245133000000 "" "NO "
     106 "WICHITA FALLS 5" "106" 33.7990850000000 -98.509840000000 "" "NO "
     107 "WINDTHORST" "107" 33.5126280000000 -98.457627000000 "" "NO "
     108 "HOWE" "108" 33.4507680000000 -96.742245000000 "" "NO "
     109 "ARCHER 2" "109" 33.4930560000000 -98.581944000000 "" "NO "
     110 "COLLINSVILLE" "110" 33.5377060000000 -96.906575000000 "" "NO "
     111 "JAYTON" "111" 32.9697220000000 -100.524167000000 "" "NO "
     112 "MUENSTER 1" "112" 33.7330060000000 -97.428406000000 "" "NO "
     113 "PADUCAH" "113" 33.9943220000000 -100.287247000000 "" "NO "
     114 "NOCONA" "114" 33.7930740000000 -97.963802000000 "" "NO "
     115 "DODD CITY" "115" 33.6155390000000 -96.072156000000 "" "NO "
     116 "WICHITA FALLS 2" "116" 33.8625000000000 -98.589400000000 "" "NO "
     117 "MONTAGUE" "117" 33.6269040000000 -97.687873000000 "" "NO "
     118 "SPUR" "118" 33.3410530000000 -100.714732000000 "" "NO "
     119 "ARCHER 1" "119" 33.4952780000000 -98.500000000000 "" "NO "
     120 "ANNONA" "120" 33.4982210000000 -94.890845000000 "" "NO "
     121 "SEYMOUR" "121" 33.6211450000000 -99.243765000000 "" "NO "
     122 "DENISON 1" "122" 33.7271260000000 -96.470794000000 "" "NO "
     123 "PANHANDLE 5" "123" 35.3503000000000 -101.540000000000 "" "NO "
     124 "RALLS 1" "124" 33.6611110000000 -101.390000000000 "" "NO "
     125 "SHERMAN 1" "125" 33.5825730000000 -96.617893000000 "" "NO "
     126 "WHITEWRIGHT" "126" 33.4945770000000 -96.396115000000 "" "NO "
     127 "SHERMAN 2" "127" 33.6041310000000 -96.550405000000 "" "NO "
     128 "ROCHESTER" "128" 33.3228360000000 -99.642126000000 "" "NO "
     129 "BURKBURNETT" "129" 34.1032730000000 -98.622467000000 "" "NO "
     130 "MUENSTER 2" "130" 33.6820810000000 -97.382855000000 "" "NO "
     131 "ARCHER CITY" "131" 33.5273960000000 -98.884782000000 "" "NO "
     132 "PETROLIA" "132" 34.0083080000000 -98.259320000000 "" "NO "
     133 "PARIS 1" "133" 33.6308000000000 -95.590000000000 "" "NO "
     134 "BAGWELL" "134" 33.8018680000000 -95.151966000000 "" "NO "
     135 "TELEPHONE" "135" 33.7787160000000 -95.996823000000 "" "NO "
     136 "PANHANDLE 1" "136" 35.4427780000000 -101.372778000000 "" "NO "
     137 "VAN ALSTYNE" "137" 33.4356600000000 -96.549913000000 "" "NO "
     138 "TIOGA" "138" 33.4646430000000 -96.892724000000 "" "NO "
     139 "VALLEY VIEW" "139" 33.4580280000000 -97.128552000000 "" "NO "
     140 "MIAMI" "140" 35.6538890000000 -100.538611000000 "" "NO "
     141 "TRENTON" "141" 33.4391250000000 -96.311485000000 "" "NO "
     142 "HASKELL" "142" 33.1226850000000 -99.650389000000 "" "NO "
     143 "SAINT JO" "143" 33.7413670000000 -97.535329000000 "" "NO "
     144 "KERRVILLE" "144" 30.0367010000000 -99.163039000000 "" "NO "
     145 "SWEETWATER 4" "145" 32.3606000000000 -100.338900000000 "" "NO "
     146 "LEAKEY" "146" 29.6444700000000 -99.682471000000 "" "NO "
     147 "HAMLIN" "147" 32.8570040000000 -100.124032000000 "" "NO "
     148 "MERKEL 3" "148" 32.4736210000000 -100.032723000000 "" "NO "
     149 "COLEMAN" "149" 31.7369020000000 -99.567791000000 "" "NO "
     150 "SONORA" "150" 30.4414140000000 -100.560620000000 "" "NO "
     151 "CAMP WOOD" "151" 29.6747000000000 -100.078588000000 "" "NO "
     152 "LLANO" "152" 30.6537460000000 -98.918266000000 "" "NO "
     153 "WILLOW CITY" "153" 30.4370690000000 -98.708714000000 "" "NO "
     154 "ABILENE 4" "154" 32.3356770000000 -99.667488000000 "" "NO "
     155 "KINGSLAND" "155" 30.6728180000000 -98.442748000000 "" "NO "
     156 "ROSCOE 6" "156" 32.4152120000000 -100.573539000000 "" "NO "
     157 "BLACKWELL" "157" 32.1981000000000 -100.268600000000 "" "NO "
     158 "CHRISTOVAL" "158" 31.0854350000000 -100.678820000000 "" "NO "
     159 "LUEDERS" "159" 32.8686190000000 -99.694492000000 "" "NO "
     160 "COLORADO CITY" "160" 32.3145050000000 -100.918356000000 "" "NO "
     161 "STAMFORD" "161" 32.9409110000000 -99.850964000000 "" "NO "
     162 "ELDORADO" "162" 30.8835390000000 -100.595464000000 "" "NO "
     163 "SAN SABA" "163" 31.1570930000000 -98.763991000000 "" "NO "
     164 "ABILENE 2" "164" 32.6256000000000 -99.492800000000 "" "NO "
     165 "LOMETA" "165" 31.2572240000000 -98.376742000000 "" "NO "
     166 "SAN ANGELO 1" "166" 31.5097200000000 -100.322075000000 "" "NO "
     167 "TUSCOLA" "167" 32.2740810000000 -99.826041000000 "" "NO "
     168 "ABILENE 7" "168" 32.3335510000000 -99.927724000000 "" "NO "
     169 "SNYDER 1" "169" 32.7204000000000 -100.995200000000 "" "NO "
     170 "CHEROKEE" "170" 30.9398200000000 -99.079893000000 "" "NO "
     171 "RICHLAND SPRINGS" "171" 31.5179130000000 -99.135467000000 "" "NO "
     172 "ROSCOE 2" "172" 32.4694000000000 -100.666400000000 "" "NO "
     173 "BALLINGER" "173" 31.7385760000000 -99.934162000000 "" "NO "
     174 "SILVER" "174" 32.0500000000000 -100.691700000000 "" "NO "
     175 "ROSCOE 5" "175" 32.3122000000000 -100.530300000000 "" "NO "
     176 "ANSON" "176" 32.7478630000000 -99.905394000000 "" "NO "
     177 "DEL RIO" "177" 29.8372200000000 -101.212436000000 "" "NO "
     178 "HUNT" "178" 30.0951150000000 -99.628211000000 "" "NO "
     179 "WINGATE" "179" 32.2140240000000 -100.057120000000 "" "NO "
     180 "STERLING CITY 1" "180" 31.9261000000000 -100.928100000000 "" "NO "
     181 "ROSCOE 4" "181" 32.2369440000000 -100.483300000000 "" "NO "
     182 "BRADY" "182" 31.1769510000000 -99.616412000000 "" "NO "
     183 "TRENT 1" "183" 32.4301000000000 -100.235652000000 "" "NO "
     184 "OVALO" "184" 32.1202490000000 -99.753027000000 "" "NO "
     185 "NOLAN" "185" 32.2878000000000 -100.100000000000 "" "NO "
     186 "MILES" "186" 31.5920130000000 -100.192616000000 "" "NO "
     187 "BRACKETTVILLE 2" "187" 29.2347220000000 -100.209167000000 "" "NO "
     188 "MASON" "188" 30.8431220000000 -99.570053000000 "" "NO "
     189 "BRACKETTVILLE 3" "189" 29.3956210000000 -100.439985000000 "" "NO "
     190 "ABILENE 6" "190" 32.3627830000000 -99.817314000000 "" "NO "
     191 "HERMLEIGH" "191" 32.5886000000000 -100.672800000000 "" "NO "
     192 "MERKEL 1" "192" 32.3182210000000 -100.176986000000 "" "NO "
     193 "LORAINE 1" "193" 32.4375000000000 -100.744400000000 "" "NO "
     194 "ABILENE 1" "194" 32.5144000000000 -99.656400000000 "" "NO "
     195 "ROCKSPRINGS" "195" 29.9880920000000 -100.286076000000 "" "NO "
     196 "MERKEL 2" "196" 32.3115560000000 -100.061589000000 "" "NO "
     197 "FLUVANNA 2" "197" 32.9479300000000 -101.147784000000 "" "NO "
     198 "DYESS AFB" "198" 32.4158230000000 -99.906230000000 "" "NO "
     199 "HAWLEY" "199" 32.6304730000000 -99.830642000000 "" "NO "
     200 "BUCHANAN DAM 2" "200" 30.9367680000000 -98.467066000000 "" "NO "
     201 "ABILENE 3" "201" 32.5764890000000 -99.665323000000 "" "NO "
     202 "SWEETWATER 5" "202" 32.2918610000000 -100.210748000000 "" "NO "
     203 "BUCHANAN DAM 1" "203" 30.7315990000000 -98.385422000000 "" "NO "
     204 "INGRAM" "204" 30.1591360000000 -99.345011000000 "" "NO "
     205 "KEMPNER" "205" 31.0881580000000 -98.010690000000 "" "NO "
     206 "FLUVANNA 1" "206" 32.9254400000000 -101.219397000000 "" "NO "
     207 "STERLING CITY 2" "207" 31.9519440000000 -100.791389000000 "" "NO "
     208 "SAN ANGELO 2" "208" 31.2688430000000 -100.563525000000 "" "NO "
     209 "ROTAN" "209" 32.8918180000000 -100.498206000000 "" "NO "
     210 "SYNDER" "210" 32.7392940000000 -100.738949000000 "" "NO "
     211 "BRACKETTVILLE 1" "211" 29.3288890000000 -100.383889000000 "" "NO "
     212 "ROSCOE 1" "212" 32.4969000000000 -100.579700000000 "" "NO "
     213 "UVALDE" "213" 29.1510120000000 -100.015870000000 "" "NO "
     214 "FREDERICKSBURG" "214" 30.2809380000000 -98.876683000000 "" "NO "
     215 "ABILENE 5" "215" 32.4622350000000 -99.715894000000 "" "NO "
     216 "SABINAL" "216" 29.3038170000000 -99.630829000000 "" "NO "
     217 "SWEETWATER 2" "217" 32.2908330000000 -100.421900000000 "" "NO "
     218 "LORAINE 2" "218" 32.4048690000000 -100.711396000000 "" "NO "
     219 "ROSCOE 3" "219" 32.3983000000000 -100.648100000000 "" "NO "
     220 "SAN ANGELO 3" "220" 31.8027480000000 -101.055625000000 "" "NO "
     221 "TUSOCOLA" "221" 32.3038890000000 -100.021667000000 "" "NO "
     222 "EDEN" "222" 31.2227640000000 -99.896212000000 "" "NO "
     223 "SNYDER 2" "223" 32.7470580000000 -100.954661000000 "" "NO "
     224 "SWEETWATER 1" "224" 32.4081000000000 -100.128600000000 "" "NO "
     225 "MENARD" "225" 30.8975440000000 -100.107479000000 "" "NO "
     226 "WINTERS" "226" 31.8585160000000 -100.165338000000 "" "NO "
     227 "GOLDSBORO" "227" 32.0520750000000 -99.694650000000 "" "NO "
     228 "SWEETWATER 3" "228" 32.3472000000000 -100.370300000000 "" "NO "
     229 "GOODFELLOW AFB" "229" 31.2895230000000 -100.152670000000 "" "NO "
     230 "SANTA ANNA" "230" 31.5153160000000 -99.380601000000 "" "NO "
     231 "ROWENA" "231" 31.4115050000000 -99.682323000000 "" "NO "
     232 "TRENT 2" "232" 32.6648590000000 -100.212875000000 "" "NO "
     233 "JUNCTION" "233" 30.4586700000000 -100.069150000000 "" "NO "
     234 "LAMPASAS" "234" 31.1023770000000 -98.259340000000 "" "NO "
     235 "LAUGHLIN A F B" "235" 29.3585230000000 -100.777486000000 "" "NO "
     236 "EDINBURG 3" "236" 26.4503690000000 -98.276935000000 "" "NO "
     237 "LAREDO 7" "237" 27.8335090000000 -99.685482000000 "" "NO "
     238 "BRUNI 2" "238" 27.3651300000000 -98.996708000000 "" "NO "
     239 "MCALLEN 2" "239" 26.2158160000000 -98.239592000000 "" "NO "
     240 "POTEET" "240" 29.0798490000000 -98.642309000000 "" "NO "
     241 "SARITA 3" "241" 27.0702000000000 -97.507700000000 "" "NO "
     242 "HEBBRONVILLE" "242" 27.1004480000000 -98.789966000000 "" "NO "
     243 "PROGRESO" "243" 26.0831770000000 -97.962140000000 "" "NO "
     244 "EDINBURG 2" "244" 26.2806890000000 -98.183295000000 "" "NO "
     245 "EAGLE PASS" "245" 28.4763960000000 -100.276888000000 "" "NO "
     246 "CHARLOTTE" "246" 28.7909150000000 -98.717634000000 "" "NO "
     247 "CORPUS CHRISTI 4" "247" 27.6271210000000 -97.269242000000 "" "NO "
     248 "WOODSBORO" "248" 28.1870860000000 -97.382251000000 "" "NO "
     249 "MERCEDES" "249" 26.1488310000000 -97.831112000000 "" "NO "
     250 "CORPUS CHRISTI 16" "250" 27.6578700000000 -97.479816000000 "" "NO "
     251 "EDCOUCH" "251" 26.3745410000000 -97.980280000000 "" "NO "
     252 "ENCINAL" "252" 28.0416840000000 -99.399193000000 "" "NO "
     253 "MOORE" "253" 28.9417360000000 -98.851298000000 "" "NO "
     254 "CHRISTINE" "254" 28.7044000000000 -98.477500000000 "" "NO "
     255 "MCALLEN 3" "255" 26.1623440000000 -98.248700000000 "" "NO "
     256 "FANNIN" "256" 28.7128000000000 -97.214167000000 "" "NO "
     257 "SAN YGNACIO" "257" 27.1282330000000 -99.330830000000 "" "NO "
     258 "KINGSVILLE" "258" 27.4442040000000 -97.865597000000 "" "NO "
     259 "LAREDO 6" "259" 27.5138110000000 -99.502143000000 "" "NO "
     260 "HIDALGO" "260" 26.1111890000000 -98.241746000000 "" "NO "
     261 "CORPUS CHRISTI 18" "261" 27.8382470000000 -97.596306000000 "" "NO "
     262 "CRYSTAL CITY" "262" 28.8887480000000 -99.562652000000 "" "NO "
     263 "SINTON" "263" 28.1215970000000 -97.553013000000 "" "NO "
     264 "BEEVILLE" "264" 28.4077120000000 -97.710620000000 "" "NO "
     265 "MISSION 4" "265" 26.2287350000000 -98.376166000000 "" "NO "
     266 "SAN JUAN" "266" 26.1445390000000 -98.121312000000 "" "NO "
     267 "FALCON HEIGHTS 2" "267" 26.6781960000000 -99.103088000000 "" "NO "
     268 "FALCON HEIGHTS 1" "268" 26.5575000000000 -99.164200000000 "" "NO "
     269 "LA JOYA" "269" 26.2428130000000 -98.494493000000 "" "NO "
     270 "SEBASTIAN 2" "270" 26.3307200000000 -97.585700000000 "" "NO "
     271 "BISHOP" "271" 27.5697000000000 -97.822800000000 "" "NO "
     272 "ARMSTRONG 2" "272" 26.9110140000000 -97.773774000000 "" "NO "
     273 "SKIDMORE" "273" 28.2461890000000 -97.650894000000 "" "NO "
     274 "CORPUS CHRISTI 9" "274" 27.8194190000000 -97.392456000000 "" "NO "
     275 "GREGORY" "275" 27.8892900000000 -97.258417000000 "" "NO "
     276 "CORPUS CHRISTI 2" "276" 27.8322000000000 -97.528100000000 "" "NO "
     277 "WESLACO" "277" 26.1586220000000 -97.989155000000 "" "NO "
     278 "HARLINGEN 1" "278" 26.2555230000000 -97.667502000000 "" "NO "
     279 "ELSA" "279" 26.3078310000000 -98.039361000000 "" "NO "
     280 "CORPUS CHRISTI 17" "280" 27.7712370000000 -97.518791000000 "" "NO "
     281 "BROWNSVILLE 2" "281" 25.9439230000000 -97.317944000000 "" "NO "
     282 "CORPUS CHRISTI 10" "282" 27.7680210000000 -97.399135000000 "" "NO "
     283 "MISSION 1" "283" 26.2080000000000 -98.399200000000 "" "NO "
     284 "CORPUS CHRISTI 8" "284" 27.7298940000000 -97.385247000000 "" "NO "
     285 "MISSION 3" "285" 26.3189130000000 -98.370054000000 "" "NO "
     286 "CORPUS CHRISTI 3" "286" 27.6064000000000 -97.311700000000 "" "NO "
     287 "RIO HONDO" "287" 26.2613630000000 -97.489015000000 "" "NO "
     288 "CORPUS CHRISTI 5" "288" 27.6951510000000 -97.269443000000 "" "NO "
     289 "PHARR" "289" 26.1496840000000 -98.189714000000 "" "NO "
     290 "SANTA ROSA 1" "290" 26.2696830000000 -97.867012000000 "" "NO "
     291 "ODEM" "291" 27.9629240000000 -97.679027000000 "" "NO "
     292 "CORPUS CHRISTI 13" "292" 27.7742500000000 -97.438774000000 "" "NO "
     293 "LAREDO 3" "293" 27.5569890000000 -99.267161000000 "" "NO "
     294 "OLMITO" "294" 26.0217600000000 -97.526109000000 "" "NO "
     295 "EDINBURG 1" "295" 26.4514770000000 -98.092002000000 "" "NO "
     296 "TAFT 2" "296" 27.9386000000000 -97.458600000000 "" "NO "
     297 "PORT ISABEL" "297" 26.0516250000000 -97.312767000000 "" "NO "
     298 "DONNA" "298" 26.1619000000000 -98.058657000000 "" "NO "
     299 "INGLESIDE" "299" 27.8679370000000 -97.202971000000 "" "NO "
     300 "CORPUS CHRISTI 11" "300" 27.6832770000000 -97.406289000000 "" "NO "
     301 "LOS FRESNOS" "301" 26.2350000000000 -97.271778000000 "" "NO "
     302 "HARLINGEN 2" "302" 26.2528320000000 -97.743596000000 "" "NO "
     303 "RIVIERA" "303" 27.1391470000000 -97.901370000000 "" "NO "
     304 "LAREDO 1" "304" 27.5667000000000 -99.508900000000 "" "NO "
     305 "JOURDANTON" "305" 28.7645360000000 -98.485960000000 "" "NO "
     306 "GEORGE WEST" "306" 28.2574750000000 -98.143051000000 "" "NO "
     307 "ROMA" "307" 26.5325500000000 -99.112986000000 "" "NO "
     308 "CORPUS CHRISTI 12" "308" 27.7520060000000 -97.436501000000 "" "NO "
     309 "SANTA MARIA" "309" 26.0527130000000 -97.740451000000 "" "NO "
     310 "MCALLEN 1" "310" 26.2719650000000 -98.236570000000 "" "NO "
     311 "CORPUS CHRISTI 7" "311" 27.6625140000000 -97.371365000000 "" "NO "
     312 "FALFURRIAS" "312" 26.8805170000000 -98.216213000000 "" "NO "
     313 "PETTUS" "313" 28.5409000000000 -97.957001000000 "" "NO "
     314 "BROWNSVILLE 3" "314" 25.9889420000000 -97.443582000000 "" "NO "
     315 "ALICE" "315" 27.6599200000000 -98.075720000000 "" "NO "
     316 "RIO GRANDE CITY" "316" 26.5829290000000 -98.521632000000 "" "NO "
     317 "PREMONT" "317" 27.6344190000000 -98.496692000000 "" "NO "
     318 "FREER" "318" 27.8359180000000 -98.628970000000 "" "NO "
     319 "PEARSALL" "319" 28.9275000000000 -99.091900000000 "" "NO "
     320 "SANDIA" "320" 28.0931610000000 -97.962915000000 "" "NO "
     321 "SARITA 1" "321" 27.2230560000000 -97.789167000000 "" "NO "
     322 "DILLEY" "322" 28.7033960000000 -99.191188000000 "" "NO "
     323 "ORANGE GROVE" "323" 27.9862440000000 -98.060187000000 "" "NO "
     324 "PORTLAND" "324" 27.8921320000000 -97.384238000000 "" "NO "
     325 "LAREDO 4" "325" 27.3735430000000 -99.350596000000 "" "NO "
     326 "THREE RIVERS" "326" 28.3103470000000 -98.573186000000 "" "NO "
     327 "ROCKPORT" "327" 28.1207010000000 -97.196890000000 "" "NO "
     328 "CORPUS CHRISTI 15" "328" 27.7396300000000 -97.466820000000 "" "NO "
     329 "ARMSTRONG 1" "329" 27.0011000000000 -97.599400000000 "" "NO "
     330 "PENITAS" "330" 26.3216070000000 -98.476164000000 "" "NO "
     331 "SULLIVAN CITY" "331" 26.2537270000000 -98.567191000000 "" "NO "
     332 "CORPUS CHRISTI 6" "332" 27.7035730000000 -97.345045000000 "" "NO "
     333 "MISSION 2" "333" 26.2964340000000 -98.299977000000 "" "NO "
     334 "CORPUS CHRISTI 1" "334" 27.8139000000000 -97.428300000000 "" "NO "
     335 "GRULLA" "335" 26.2748270000000 -98.654824000000 "" "NO "
     336 "SARITA 2" "336" 27.1197000000000 -97.549900000000 "" "NO "
     337 "HARGILL" "337" 26.4774350000000 -97.921496000000 "" "NO "
     338 "CORPUS CHRISTI 14" "338" 27.8106980000000 -97.440395000000 "" "NO "
     339 "MATHIS" "339" 28.1032470000000 -97.808031000000 "" "NO "
     340 "ARANSAS PASS" "340" 27.8730280000000 -97.092196000000 "" "NO "
     341 "SAN BENITO" "341" 26.1060860000000 -97.629292000000 "" "NO "
     342 "PLEASANTON" "342" 28.9357790000000 -98.428996000000 "" "NO "
     343 "REFUGIO" "343" 28.2911470000000 -96.899059000000 "" "NO "
     344 "LYTLE" "344" 29.2036790000000 -98.776694000000 "" "NO "
     345 "LAREDO 2" "345" 27.7517470000000 -99.126085000000 "" "NO "
     346 "BRUNI 1" "346" 27.5761110000000 -98.905278000000 "" "NO "
     347 "GOLIAD" "347" 28.5682780000000 -97.579237000000 "" "NO "
     348 "SAN DIEGO" "348" 27.8495580000000 -98.385775000000 "" "NO "
     349 "PORT ARANSAS" "349" 27.7774370000000 -97.114983000000 "" "NO "
     350 "TAFT 1" "350" 27.9958000000000 -97.296700000000 "" "NO "
     351 "SAN PERLITA" "351" 26.4752780000000 -97.691111000000 "" "NO "
     352 "ZAPATA" "352" 26.9309290000000 -99.162765000000 "" "NO "
     353 "SANTA ROSA 2" "353" 26.3452570000000 -97.794892000000 "" "NO "
     354 "COTULLA" "354" 28.2931730000000 -99.214344000000 "" "NO "
     355 "QUEMADO" "355" 28.9511730000000 -100.593386000000 "" "NO "
     356 "CARRIZO SPRINGS" "356" 28.5249030000000 -99.508480000000 "" "NO "
     357 "LAREDO 5" "357" 27.5454040000000 -99.461989000000 "" "NO "
     358 "RAYMONDVILLE" "358" 26.5693080000000 -97.442331000000 "" "NO "
     359 "BROWNSVILLE 1" "359" 25.9131000000000 -97.521400000000 "" "NO "
     360 "LEMING" "360" 29.0705470000000 -98.481810000000 "" "NO "
     361 "SEBASTIAN 1" "361" 26.3489200000000 -97.666800000000 "" "NO "
     362 "GARLAND 5" "362" 32.9117020000000 -96.674838000000 "" "NO "
     363 "KERENS" "363" 32.1582650000000 -96.329632000000 "" "NO "
     364 "LIPAN" "364" 32.5270150000000 -98.008849000000 "" "NO "
     365 "DALLAS 24" "365" 32.9696990000000 -96.797334000000 "" "NO "
     366 "DENTON 4" "366" 33.2315690000000 -97.109882000000 "" "NO "
     367 "ALBANY 2" "367" 32.7901310000000 -99.241840000000 "" "NO "
     368 "DALLAS 21" "368" 32.8648870000000 -96.790359000000 "" "NO "
     369 "PLANO 2" "369" 33.0315610000000 -96.673164000000 "" "NO "
     370 "THORNTON" "370" 31.2995880000000 -96.608952000000 "" "NO "
     371 "DENTON 5" "371" 33.2209740000000 -97.146038000000 "" "NO "
     372 "EARLY" "372" 31.8425650000000 -98.805134000000 "" "NO "
     373 "DECATUR" "373" 33.2763190000000 -97.514178000000 "" "NO "
     374 "KELLER 2" "374" 32.9280370000000 -97.283914000000 "" "NO "
     375 "PONDER" "375" 33.1987040000000 -97.311628000000 "" "NO "
     376 "JACKSBORO 1" "376" 33.0679700000000 -98.337652000000 "" "NO "
     377 "ALEDO 1" "377" 32.7206000000000 -97.514200000000 "" "NO "
     378 "GATESVILLE 4" "378" 31.4172560000000 -97.755604000000 "" "NO "
     379 "CLEBURNE 2" "379" 32.2766630000000 -97.508356000000 "" "NO "
     380 "FORT WORTH 14" "380" 32.6390290000000 -97.335106000000 "" "NO "
     381 "FORT WORTH 23" "381" 32.6673050000000 -97.416615000000 "" "NO "
     382 "FORT WORTH 1" "382" 32.8239780000000 -97.048681000000 "" "NO "
     383 "TROY" "383" 31.1959050000000 -97.265253000000 "" "NO "
     384 "SPRINGTOWN" "384" 32.8530680000000 -97.696600000000 "" "NO "
     385 "PRINCETON" "385" 33.1517470000000 -96.483157000000 "" "NO "
     386 "DALLAS 27" "386" 32.7468230000000 -96.802681000000 "" "NO "
     387 "DALLAS 1" "387" 32.6486110000000 -96.644444000000 "" "NO "
     388 "ROYSE CITY" "388" 32.9455030000000 -96.375325000000 "" "NO "
     389 "BOYD" "389" 33.0419420000000 -97.597083000000 "" "NO "
     390 "STEPHENVILLE" "390" 32.2822350000000 -98.196717000000 "" "NO "
     391 "MANSFIELD" "391" 32.5039730000000 -97.188374000000 "" "NO "
     392 "GREENVILLE 1" "392" 33.1707000000000 -96.126400000000 "" "NO "
     393 "PLANO 4" "393" 33.0900850000000 -96.740008000000 "" "NO "
     394 "GROESBECK" "394" 31.5030560000000 -96.520013000000 "" "NO "
     395 "GRAHAM" "395" 33.1344000000000 -98.611700000000 "" "NO "
     396 "MABANK 2" "396" 32.2777590000000 -96.105332000000 "" "NO "
     397 "ARLINGTON 1" "397" 32.7750930000000 -97.142090000000 "" "NO "
     398 "DALLAS 41" "398" 32.7812460000000 -96.878831000000 "" "NO "
     399 "WACO 3" "399" 31.5768240000000 -97.127249000000 "" "NO "
     400 "DALLAS 19" "400" 32.9973730000000 -96.788213000000 "" "NO "
     401 "BANGS" "401" 31.7062040000000 -99.151374000000 "" "NO "
     402 "PROSPER" "402" 33.2419020000000 -96.807989000000 "" "NO "
     403 "EVANT" "403" 31.5539080000000 -98.049081000000 "" "NO "
     404 "TERRELL 1" "404" 32.7384710000000 -96.169166000000 "" "NO "
     405 "AUBREY" "405" 33.2734490000000 -96.990119000000 "" "NO "
     406 "WACO 4" "406" 31.5137560000000 -97.152983000000 "" "NO "
     407 "LORENA" "407" 31.2686440000000 -97.202495000000 "" "NO "
     408 "FORT HOOD" "408" 31.1436420000000 -97.761047000000 "" "NO "
     409 "ARLINGTON 5" "409" 32.6921050000000 -97.086517000000 "" "NO "
     410 "MCKINNEY 3" "410" 33.1720330000000 -96.696270000000 "" "NO "
     411 "DALLAS 38" "411" 32.6656180000000 -96.873056000000 "" "NO "
     412 "ARLINGTON 9" "412" 32.7193280000000 -97.155028000000 "" "NO "
     413 "MILFORD" "413" 32.1375130000000 -96.992470000000 "" "NO "
     414 "CLIFTON 1" "414" 31.8694000000000 -97.366700000000 "" "NO "
     415 "DALLAS 15" "415" 32.8312790000000 -96.771191000000 "" "NO "
     416 "FROST" "416" 32.0386870000000 -96.807932000000 "" "NO "
     417 "GRANDVIEW" "417" 32.2809230000000 -97.160760000000 "" "NO "
     418 "HASLET" "418" 32.9866240000000 -97.377255000000 "" "NO "
     419 "BARDWELL" "419" 32.2111230000000 -96.752827000000 "" "NO "
     420 "LAKE DALLAS" "420" 33.1103510000000 -97.005469000000 "" "NO "
     421 "PLANO 1" "421" 33.0217930000000 -96.615482000000 "" "NO "
     422 "EULESS 2" "422" 32.8141070000000 -97.091323000000 "" "NO "
     423 "FORT WORTH 24" "423" 32.5818580000000 -97.420575000000 "" "NO "
     424 "FLOWER MOUND 2" "424" 33.0348900000000 -97.124906000000 "" "NO "
     425 "DALLAS 11" "425" 32.7706350000000 -96.746362000000 "" "NO "
     426 "COMANCHE" "426" 31.8911010000000 -98.614553000000 "" "NO "
     427 "RICHARDSON 2" "427" 32.9760630000000 -96.742080000000 "" "NO "
     428 "FORT WORTH 8" "428" 32.6200580000000 -97.274934000000 "" "NO "
     429 "IRVING 1" "429" 32.9192000000000 -96.989400000000 "" "NO "
     430 "DALLAS 44" "430" 32.6360770000000 -96.964622000000 "" "NO "
     431 "LANCASTER 1" "431" 32.5627440000000 -96.752161000000 "" "NO "
     432 "PALO PINTO 2" "432" 32.7640960000000 -98.276879000000 "" "NO "
     433 "ADDISON" "433" 32.9600470000000 -96.838522000000 "" "NO "
     434 "HICO" "434" 32.0014810000000 -97.882600000000 "" "NO "
     435 "KRUM" "435" 33.2788230000000 -97.302309000000 "" "NO "
     436 "KAUFMAN" "436" 32.5688010000000 -96.255103000000 "" "NO "
     437 "CADDO MILLS" "437" 33.0662840000000 -96.222134000000 "" "NO "
     438 "PLANO 7" "438" 33.0342250000000 -96.811607000000 "" "NO "
     439 "FORT WORTH 5" "439" 32.6911470000000 -97.262625000000 "" "NO "
     440 "BAIRD" "440" 32.3411520000000 -99.198272000000 "" "NO "
     441 "PERRIN" "441" 33.0149830000000 -98.053654000000 "" "NO "
     442 "BROWNWOOD" "442" 31.7483030000000 -99.032891000000 "" "NO "
     443 "DALLAS 6" "443" 32.8419870000000 -96.702574000000 "" "NO "
     444 "MARLIN" "444" 31.2023940000000 -96.814239000000 "" "NO "
     445 "ARLINGTON 6" "445" 32.7849520000000 -97.100052000000 "" "NO "
     446 "DALLAS 8" "446" 32.9126330000000 -96.736637000000 "" "NO "
     447 "JONESBORO" "447" 31.7690030000000 -97.804426000000 "" "NO "
     448 "DALLAS 33" "448" 32.7531410000000 -96.839613000000 "" "NO "
     449 "GOLDTHWAITE 2" "449" 31.6273570000000 -98.546717000000 "" "NO "
     450 "PLANO 5" "450" 33.0212680000000 -96.741558000000 "" "NO "
     451 "BELTON" "451" 31.0516880000000 -97.499909000000 "" "NO "
     452 "TOLAR" "452" 32.3626490000000 -97.924354000000 "" "NO "
     453 "BRECKENRIDGE" "453" 32.8042720000000 -98.892466000000 "" "NO "
     454 "EASTLAND" "454" 32.4958750000000 -98.664020000000 "" "NO "
     455 "COOPER" "455" 33.4622180000000 -95.757461000000 "" "NO "
     456 "WACO 1" "456" 31.4756710000000 -97.083854000000 "" "NO "
     457 "DALLAS 42" "457" 32.9231890000000 -96.891721000000 "" "NO "
     458 "GATESVILLE 1" "458" 31.4864160000000 -97.706884000000 "" "NO "
     459 "ANNA" "459" 33.3217340000000 -96.378479000000 "" "NO "
     460 "MOODY" "460" 31.2850860000000 -97.390061000000 "" "NO "
     461 "FORT WORTH 2" "461" 32.7759150000000 -97.180963000000 "" "NO "
     462 "WACO 6" "462" 31.6271230000000 -97.215893000000 "" "NO "
     463 "GRAND PRAIRIE 1" "463" 32.7294400000000 -96.996462000000 "" "NO "
     464 "ROWLETT 2" "464" 32.9380770000000 -96.556367000000 "" "NO "
     465 "PLANO 6" "465" 33.0754220000000 -96.802686000000 "" "NO "
     466 "IRVING 5" "466" 32.8748330000000 -96.996735000000 "" "NO "
     467 "DALLAS 7" "467" 32.8784970000000 -96.707819000000 "" "NO "
     468 "BRYSON 2" "468" 33.2764260000000 -98.382374000000 "" "NO "
     469 "MORGAN" "469" 31.9889890000000 -97.529760000000 "" "NO "
     470 "SACHSE" "470" 32.9690080000000 -96.580883000000 "" "NO "
     471 "PARADISE" "471" 33.0987270000000 -97.723422000000 "" "NO "
     472 "RIO VISTA" "472" 32.1085120000000 -97.395815000000 "" "NO "
     473 "STRAWN" "473" 32.7593730000000 -98.666449000000 "" "NO "
     474 "MAY" "474" 31.9312330000000 -98.927404000000 "" "NO "
     475 "DESOTO" "475" 32.5994270000000 -96.864075000000 "" "NO "
     476 "MESQUITE 2" "476" 32.7717070000000 -96.616717000000 "" "NO "
     477 "ROSEBUD" "477" 31.0822670000000 -96.953514000000 "" "NO "
     478 "DENTON 2" "478" 33.2088110000000 -97.055133000000 "" "NO "
     479 "DALLAS 4" "479" 32.8249240000000 -96.679438000000 "" "NO "
     480 "AXTELL" "480" 31.6610470000000 -96.955129000000 "" "NO "
     481 "NOLANVILLE" "481" 31.0759550000000 -97.604369000000 "" "NO "
     482 "DENTON 1" "482" 33.1975000000000 -97.106100000000 "" "NO "
     483 "DALLAS 39" "483" 32.8685290000000 -96.876118000000 "" "NO "
     484 "DUBLIN 1" "484" 32.3386110000000 -98.476111000000 "" "NO "
     485 "MERTENS" "485" 32.0439760000000 -96.914580000000 "" "NO "
     486 "WEATHERFORD 1" "486" 32.6827330000000 -97.782298000000 "" "NO "
     487 "PLANO 3" "487" 33.0567560000000 -96.730831000000 "" "NO "
     488 "MALONE" "488" 31.9246040000000 -96.904503000000 "" "NO "
     489 "DENTON 3" "489" 33.1494670000000 -97.096016000000 "" "NO "
     490 "GRAFORD" "490" 32.9049940000000 -98.324274000000 "" "NO "
     491 "ARLINGTON 8" "491" 32.6355630000000 -97.148829000000 "" "NO "
     492 "ROCKWALL 1" "492" 32.8516810000000 -96.436170000000 "" "NO "
     493 "CORSICANA 2" "493" 32.0579380000000 -96.632547000000 "" "NO "
     494 "GARLAND 2" "494" 32.9289020000000 -96.619782000000 "" "NO "
     495 "GATESVILLE 2" "495" 31.4765790000000 -97.728745000000 "" "NO "
     496 "CARROLLTON 3" "496" 32.9624730000000 -96.898170000000 "" "NO "
     497 "FORT WORTH 26" "497" 32.7754090000000 -97.435599000000 "" "NO "
     498 "RHOME" "498" 33.0933650000000 -97.462793000000 "" "NO "
     499 "VENUS" "499" 32.4263220000000 -97.090328000000 "" "NO "
     500 "OLNEY 2" "500" 33.2502030000000 -98.925556000000 "" "NO "
     501 "CARROLLTON 1" "501" 33.0501640000000 -96.874540000000 "" "NO "
     502 "DALLAS 20" "502" 32.8021320000000 -96.788852000000 "" "NO "
     503 "GORDON" "503" 32.5876030000000 -98.333604000000 "" "NO "
     504 "MERIDIAN" "504" 31.9162150000000 -97.710123000000 "" "NO "
     505 "KILLEEN 4" "505" 30.9360060000000 -97.934579000000 "" "NO "
     506 "DUNCANVILLE 1" "506" 32.6606600000000 -96.911882000000 "" "NO "
     507 "ARGYLE" "507" 33.1146750000000 -97.173782000000 "" "NO "
     508 "BRYSON 1" "508" 33.2058010000000 -98.365069000000 "" "NO "
     509 "FORT WORTH 12" "509" 32.7591040000000 -97.329756000000 "" "NO "
     510 "MINERAL WELLS" "510" 32.7996020000000 -98.126806000000 "" "NO "
     511 "COOLIDGE" "511" 31.6610960000000 -96.760043000000 "" "NO "
     512 "RICE" "512" 32.2291130000000 -96.475509000000 "" "NO "
     513 "DALLAS 35" "513" 32.9993090000000 -96.841688000000 "" "NO "
     514 "POOLVILLE" "514" 33.0583000000000 -97.910300000000 "" "NO "
     515 "WALNUT SPRINGS" "515" 32.0835220000000 -97.736712000000 "" "NO "
     516 "BEDFORD 2" "516" 32.8306580000000 -97.145157000000 "" "NO "
     517 "HUBBARD" "517" 31.8485060000000 -96.807276000000 "" "NO "
     518 "FERRIS" "518" 32.4398730000000 -96.678049000000 "" "NO "
     519 "GARLAND 4" "519" 32.8801960000000 -96.651555000000 "" "NO "
     520 "DALLAS 32" "520" 32.7114050000000 -96.838591000000 "" "NO "
     521 "PILOT POINT" "521" 33.3712460000000 -96.933242000000 "" "NO "
     522 "FORT WORTH 6" "522" 32.7240470000000 -97.269432000000 "" "NO "
     523 "NORTH RICHLAND HILLS 2" "523" 32.8400110000000 -97.225295000000 "" "NO "
     524 "JUSTIN" "524" 33.0999930000000 -97.340499000000 "" "NO "
     525 "SCURRY" "525" 32.4647560000000 -96.439520000000 "" "NO "
     526 "SANGER" "526" 33.3730510000000 -97.213359000000 "" "NO "
     527 "KILLEEN 1" "527" 31.1492080000000 -97.633196000000 "" "NO "
     528 "MABANK 1" "528" 32.4366760000000 -96.079558000000 "" "NO "
     529 "MEXIA" "529" 31.6549190000000 -96.468137000000 "" "NO "
     530 "CARROLLTON 2" "530" 33.0052620000000 -96.896742000000 "" "NO "
     531 "NEVADA" "531" 33.0617890000000 -96.393331000000 "" "NO "
     532 "ZEPHYR" "532" 31.6866770000000 -98.776277000000 "" "NO "
     533 "TERRELL 2" "533" 32.7584080000000 -96.301323000000 "" "NO "
     534 "DALLAS 14" "534" 32.6654470000000 -96.759451000000 "" "NO "
     535 "DALLAS 13" "535" 32.7506020000000 -96.756846000000 "" "NO "
     536 "DALLAS 28" "536" 32.8118470000000 -96.812903000000 "" "NO "
     537 "HAMILTON" "537" 31.6868140000000 -98.187029000000 "" "NO "
     538 "ARLINGTON 7" "538" 32.6921860000000 -97.133304000000 "" "NO "
     539 "EULESS 1" "539" 32.8602850000000 -97.086028000000 "" "NO "
     540 "FRISCO 1" "540" 33.1631290000000 -96.790192000000 "" "NO "
     541 "SALADO" "541" 30.9257360000000 -97.598650000000 "" "NO "
     542 "OLNEY 1" "542" 33.3836110000000 -98.711944000000 "" "NO "
     543 "GOLDTHWAITE 1" "543" 31.3833330000000 -98.466667000000 "" "NO "
     544 "FORT WORTH 22" "544" 32.7006500000000 -97.386965000000 "" "NO "
     545 "GRAPEVINE" "545" 32.9257650000000 -97.071545000000 "" "NO "
     546 "GLEN ROSE 2" "546" 32.2084830000000 -97.795247000000 "" "NO "
     547 "KOPPERL" "547" 32.1175380000000 -97.575601000000 "" "NO "
     548 "BEDFORD 1" "548" 32.8529710000000 -97.130443000000 "" "NO "
     549 "FORT WORTH 29" "549" 32.7870090000000 -97.523856000000 "" "NO "
     550 "DALLAS 5" "550" 32.7671190000000 -96.689321000000 "" "NO "
     551 "GRAND PRAIRIE 2" "551" 32.7766710000000 -97.009389000000 "" "NO "
     552 "DALLAS 22" "552" 32.9026790000000 -96.793393000000 "" "NO "
     553 "FLOWER MOUND 1" "553" 33.0327100000000 -97.060070000000 "" "NO "
     554 "ROANOKE" "554" 33.0093350000000 -97.226720000000 "" "NO "
     555 "MILLSAP" "555" 32.7044560000000 -97.993148000000 "" "NO "
     556 "FORRESTON" "556" 32.2375120000000 -96.842324000000 "" "NO "
     557 "ITALY" "557" 32.1777120000000 -96.851180000000 "" "NO "
     558 "FORNEY" "558" 32.7431780000000 -96.454900000000 "" "NO "
     559 "LAVON" "559" 33.0126520000000 -96.454083000000 "" "NO "
     560 "GLEN ROSE 1" "560" 32.2983650000000 -97.785515000000 "" "NO "
     561 "DE LEON" "561" 32.2985940000000 -98.552257000000 "" "NO "
     562 "KELLER 1" "562" 32.9240090000000 -97.225148000000 "" "NO "
     563 "CEDAR HILL" "563" 32.5801810000000 -96.964675000000 "" "NO "
     564 "MC GREGOR" "564" 31.4095180000000 -97.531134000000 "" "NO "
     565 "COMMERCE" "565" 33.3162690000000 -95.788968000000 "" "NO "
     566 "MIDLOTHIAN 2" "566" 32.4692670000000 -96.990710000000 "" "NO "
     567 "WEST" "567" 31.8161910000000 -97.243292000000 "" "NO "
     568 "BARTLETT" "568" 30.7892540000000 -97.291628000000 "" "NO "
     569 "DALLAS 16" "569" 32.7924960000000 -96.772763000000 "" "NO "
     570 "COPPELL" "570" 32.9634170000000 -96.984664000000 "" "NO "
     571 "WILMER" "571" 32.6051920000000 -96.674333000000 "" "NO "
     572 "DAWSON" "572" 31.8669530000000 -96.655804000000 "" "NO "
     573 "MART" "573" 31.5609950000000 -96.802449000000 "" "NO "
     574 "LITTLE ELM" "574" 33.1764950000000 -96.950551000000 "" "NO "
     575 "TEMPLE 2" "575" 31.0753030000000 -97.252433000000 "" "NO "
     576 "TEMPLE 1" "576" 31.0558330000000 -97.317222000000 "" "NO "
     577 "QUINLAN" "577" 32.9247090000000 -96.113355000000 "" "NO "
     578 "CHICO" "578" 33.3158830000000 -97.857678000000 "" "NO "
     579 "DUBLIN 2" "579" 32.0753010000000 -98.348620000000 "" "NO "
     580 "ARLINGTON 2" "580" 32.5912100000000 -97.039429000000 "" "NO "
     581 "WOLFE CITY" "581" 33.4208720000000 -95.945707000000 "" "NO "
     582 "DALLAS 26" "582" 32.9446220000000 -96.801792000000 "" "NO "
     583 "WHITNEY" "583" 31.9597010000000 -97.330421000000 "" "NO "
     584 "FORT WORTH 25" "584" 32.9135220000000 -97.433835000000 "" "NO "
     585 "FORT WORTH 27" "585" 32.8473260000000 -97.482178000000 "" "NO "
     586 "JOSHUA" "586" 32.4259360000000 -97.539874000000 "" "NO "
     587 "DALLAS 12" "587" 32.8734850000000 -96.747539000000 "" "NO "
     588 "MCKINNEY 1" "588" 33.1669440000000 -96.601666000000 "" "NO "
     589 "ALLEN 1" "589" 33.0895870000000 -96.607767000000 "" "NO "
     590 "ALEDO 2" "590" 32.6957080000000 -97.631482000000 "" "NO "
     591 "THE COLONY" "591" 33.0702920000000 -96.912391000000 "" "NO "
     592 "SUNNYVALE" "592" 32.8005100000000 -96.547563000000 "" "NO "
     593 "DALLAS 10" "593" 32.8286510000000 -96.745951000000 "" "NO "
     594 "FORT WORTH 4" "594" 32.8684210000000 -97.252132000000 "" "NO "
     595 "DALLAS 30" "595" 32.8483100000000 -96.825474000000 "" "NO "
     596 "AZLE" "596" 32.9001960000000 -97.561179000000 "" "NO "
     597 "HUTCHINS" "597" 32.6385200000000 -96.695516000000 "" "NO "
     598 "VALLEY MILLS" "598" 31.6621590000000 -97.506079000000 "" "NO "
     599 "DENTON 6" "599" 33.2276950000000 -97.183844000000 "" "NO "
     600 "MESQUITE 3" "600" 32.8173090000000 -96.630277000000 "" "NO "
     601 "GRANBURY 1" "601" 32.3342200000000 -97.731686000000 "" "NO "
     602 "DALLAS 2" "602" 32.7231000000000 -96.935800000000 "" "NO "
     603 "MOUNT CALM" "603" 31.7511920000000 -96.891872000000 "" "NO "
     604 "RIESEL 2" "604" 31.3547340000000 -97.012872000000 "" "NO "
     605 "DALLAS 17" "605" 32.7113240000000 -96.781215000000 "" "NO "
     606 "ARLINGTON 4" "606" 32.7542720000000 -97.083196000000 "" "NO "
     607 "CELINA" "607" 33.3388990000000 -96.752977000000 "" "NO "
     608 "FORT WORTH 16" "608" 32.8818070000000 -97.345955000000 "" "NO "
     609 "RED OAK" "609" 32.5217730000000 -96.807315000000 "" "NO "
     610 "CLYDE" "610" 32.2664000000000 -99.518879000000 "" "NO "
     611 "IRVING 2" "611" 32.8852590000000 -96.942108000000 "" "NO "
     612 "ROWLETT 1" "612" 32.8978460000000 -96.550385000000 "" "NO "
     613 "JACKSBORO 2" "613" 33.2195850000000 -98.188154000000 "" "NO "
     614 "GRANBURY 3" "614" 32.5620700000000 -97.631011000000 "" "NO "
     615 "SOUTHLAKE" "615" 32.9599220000000 -97.148582000000 "" "NO "
     616 "DALLAS 29" "616" 32.7867960000000 -96.819971000000 "" "NO "
     617 "LEWISVILLE 1" "617" 33.0684730000000 -96.963806000000 "" "NO "
     618 "DALLAS 36" "618" 32.8932950000000 -96.864339000000 "" "NO "
     619 "HILLSBORO" "619" 32.0224610000000 -97.133361000000 "" "NO "
     620 "FORT WORTH 15" "620" 32.7078310000000 -97.338265000000 "" "NO "
     621 "CISCO" "621" 32.5560040000000 -99.164736000000 "" "NO "
     622 "ITASCA" "622" 32.1626390000000 -97.154900000000 "" "NO "
     623 "LANCASTER 2" "623" 32.6176630000000 -96.778058000000 "" "NO "
     624 "GARLAND 1" "624" 32.8576170000000 -96.576325000000 "" "NO "
     625 "DALLAS 9" "625" 32.7922440000000 -96.744003000000 "" "NO "
     626 "DUNCANVILLE 2" "626" 32.6432120000000 -96.916468000000 "" "NO "
     627 "MESQUITE 1" "627" 32.7256630000000 -96.558988000000 "" "NO "
     628 "MAYPEARL" "628" 32.3023670000000 -97.037219000000 "" "NO "
     629 "GARLAND 3" "629" 32.9646070000000 -96.649686000000 "" "NO "
     630 "ALLEN 2" "630" 33.1143270000000 -96.693964000000 "" "NO "
     631 "RIESEL 1" "631" 31.4743780000000 -96.957149000000 "" "NO "
     632 "BRIDGEPORT" "632" 33.1964000000000 -97.920800000000 "" "NO "
     633 "LEWISVILLE 2" "633" 33.0813670000000 -97.061017000000 "" "NO "
     634 "SEAGOVILLE" "634" 32.6058000000000 -96.542308000000 "" "NO "
     635 "DALLAS 31" "635" 32.9252830000000 -96.836800000000 "" "NO "
     636 "HALTOM CITY" "636" 32.8034360000000 -97.267376000000 "" "NO "
     637 "BALCH SPRINGS" "637" 32.7166010000000 -96.620085000000 "" "NO "
     638 "FORT WORTH 13" "638" 32.6785000000000 -97.330511000000 "" "NO "
     639 "DALLAS 43" "639" 32.6762380000000 -96.936565000000 "" "NO "
     640 "KILLEEN 2" "640" 31.1128840000000 -97.729602000000 "" "NO "
     641 "WACO 5" "641" 31.5397230000000 -97.195009000000 "" "NO "
     642 "FORT WORTH 9" "642" 32.8596850000000 -97.291523000000 "" "NO "
     643 "ENNIS" "643" 32.3200000000000 -96.675000000000 "" "NO "
     644 "DALLAS 3" "644" 32.7103060000000 -96.678549000000 "" "NO "
     645 "RICHARDSON 1" "645" 32.9915570000000 -96.663063000000 "" "NO "
     646 "FORT WORTH 21" "646" 32.7420580000000 -97.381730000000 "" "NO "
     647 "WACO 2" "647" 31.6209540000000 -97.098510000000 "" "NO "
     648 "ROGERS" "648" 30.9401830000000 -97.227023000000 "" "NO "
     649 "CHINA SPRING" "649" 31.6939470000000 -97.325271000000 "" "NO "
     650 "ALBANY 1" "650" 32.7683000000000 -99.422800000000 "" "NO "
     651 "MCKINNEY 2" "651" 33.2458790000000 -96.631295000000 "" "NO "
     652 "GRANBURY 2" "652" 32.4030560000000 -97.700556000000 "" "NO "
     653 "CLIFTON 2" "653" 31.8170620000000 -97.546568000000 "" "NO "
     654 "FARMERSVILLE" "654" 33.1742190000000 -96.356004000000 "" "NO "
     655 "ARLINGTON 10" "655" 32.6892220000000 -97.189130000000 "" "NO "
     656 "KILLEEN 3" "656" 31.0096410000000 -97.746417000000 "" "NO "
     657 "WYLIE" "657" 33.0121350000000 -96.534936000000 "" "NO "
     658 "PALO PINTO 1" "658" 32.6581000000000 -98.310300000000 "" "NO "
     659 "FORT WORTH 10" "659" 32.9753610000000 -97.310486000000 "" "NO "
     660 "JOSEPHINE" "660" 33.0662190000000 -96.309004000000 "" "NO "
     661 "LEWSIVILLE" "661" 33.0196460000000 -96.961986000000 "" "NO "
     662 "DALLAS 40" "662" 32.8135760000000 -96.878036000000 "" "NO "
     663 "KEMP" "663" 32.3666860000000 -96.245039000000 "" "NO "
     664 "WAXAHACHIE 2" "664" 32.3608290000000 -96.915523000000 "" "NO "
     665 "HURST" "665" 32.8172000000000 -97.180586000000 "" "NO "
     666 "FORT WORTH 18" "666" 32.8165030000000 -97.359532000000 "" "NO "
     667 "WEATHERFORD 2" "667" 32.7549640000000 -97.791085000000 "" "NO "
     668 "ROCKWALL 2" "668" 32.9439010000000 -96.452875000000 "" "NO "
     669 "WEATHERFORD 3" "669" 32.8484030000000 -97.903219000000 "" "NO "
     670 "FORT WORTH 3" "670" 32.7474260000000 -97.217658000000 "" "NO "
     671 "NEWARK" "671" 33.0008500000000 -97.444409000000 "" "NO "
     672 "SANTO" "672" 32.6005030000000 -98.172760000000 "" "NO "
     673 "DALLAS 18" "673" 32.9303380000000 -96.787496000000 "" "NO "
     674 "ELM MOTT" "674" 31.6966190000000 -97.073707000000 "" "NO "
     675 "FORT WORTH 17" "675" 32.7811000000000 -97.354585000000 "" "NO "
     676 "WAXAHACHIE 1" "676" 32.3722010000000 -96.784944000000 "" "NO "
     677 "ARLINGTON 3" "677" 32.7228440000000 -97.080239000000 "" "NO "
     678 "FORT WORTH 20" "678" 32.6529180000000 -97.379538000000 "" "NO "
     679 "FORT WORTH 7" "679" 32.7490990000000 -97.272957000000 "" "NO "
     680 "FORT WORTH 11" "680" 32.7286880000000 -97.317801000000 "" "NO "
     681 "MIDLOTHIAN 1" "681" 32.4302000000000 -97.053700000000 "" "NO "
     682 "HEWITT" "682" 31.4535010000000 -97.195339000000 "" "NO "
     683 "ARLINGTON 11" "683" 32.6396490000000 -97.217476000000 "" "NO "
     684 "GRAND PRAIRIE 3" "684" 32.6649530000000 -97.024692000000 "" "NO "
     685 "MELISSA" "685" 33.2851180000000 -96.566247000000 "" "NO "
     686 "COPPERAS COVE" "686" 31.2190450000000 -97.968224000000 "" "NO "
     687 "CLEBURNE 1" "687" 32.3925880000000 -97.327540000000 "" "NO "
     688 "GREENVILLE 2" "688" 33.0684540000000 -96.084274000000 "" "NO "
     689 "ALVORD" "689" 33.3724330000000 -97.669953000000 "" "NO "
     690 "GORMAN" "690" 32.1169530000000 -98.985140000000 "" "NO "
     691 "COLLEYVILLE" "691" 32.8917870000000 -97.149641000000 "" "NO "
     692 "HOLLAND" "692" 30.8843260000000 -97.378809000000 "" "NO "
     693 "TEMPLE 3" "693" 31.1378850000000 -97.373626000000 "" "NO "
     694 "DALLAS 34" "694" 32.6608620000000 -96.840948000000 "" "NO "
     695 "IRVING 4" "695" 32.8259070000000 -96.966915000000 "" "NO "
     696 "FRISCO 2" "696" 33.1463360000000 -96.856347000000 "" "NO "
     697 "GATESVILLE 3" "697" 31.4679830000000 -97.735272000000 "" "NO "
     698 "DALLAS 25" "698" 32.7877420000000 -96.799390000000 "" "NO "
     699 "DALLAS 37" "699" 32.7039130000000 -96.871889000000 "" "NO "
     700 "FORT WORTH 19" "700" 32.7086390000000 -97.363495000000 "" "NO "
     701 "WOODWAY" "701" 31.5296640000000 -97.260442000000 "" "NO "
     702 "MINGUS" "702" 32.4554080000000 -98.418168000000 "" "NO "
     703 "THROCKMORTON" "703" 33.1877120000000 -99.265034000000 "" "NO "
     704 "NEMO" "704" 32.2662220000000 -97.655141000000 "" "NO "
     705 "ABBOTT" "705" 31.8817280000000 -97.085410000000 "" "NO "
     706 "ALVARADO" "706" 32.4149440000000 -97.196367000000 "" "NO "
     707 "CORSICANA 1" "707" 32.0431930000000 -96.350943000000 "" "NO "
     708 "HARKER HEIGHTS" "708" 31.0508560000000 -97.644625000000 "" "NO "
     709 "IRVING 3" "709" 32.7966080000000 -96.954903000000 "" "NO "
     710 "BURLESON" "710" 32.5326660000000 -97.306547000000 "" "NO "
     711 "FORT WORTH 28" "711" 32.6358700000000 -97.503481000000 "" "NO "
     712 "DALLAS 23" "712" 32.8358930000000 -96.795514000000 "" "NO "
     713 "NORTH RICHLAND HILLS 1" "713" 32.8865900000000 -97.208384000000 "" "NO "
     714 "CROSS PLAINS" "714" 32.0069250000000 -99.290758000000 "" "NO "
     715 "BLOOMING GROVE" "715" 32.1229270000000 -96.723661000000 "" "NO "
     716 "CONVERSE" "716" 29.4877740000000 -98.291474000000 "" "NO "
     717 "SAN ANTONIO 46" "717" 29.6523500000000 -98.656213000000 "" "NO "
     718 "BASTROP" "718" 30.1456000000000 -97.270800000000 "" "NO "
     719 "MARION 2" "719" 29.6004530000000 -98.047576000000 "" "NO "
     720 "PAIGE" "720" 30.3038850000000 -97.218899000000 "" "NO "
     721 "SAN ANTONIO 42" "721" 29.3714360000000 -98.593411000000 "" "NO "
     722 "WAELDER" "722" 29.7007450000000 -97.301328000000 "" "NO "
     723 "ATASCOSA" "723" 29.2830350000000 -98.737267000000 "" "NO "
     724 "SAN ANTONIO 40" "724" 29.4606460000000 -98.571279000000 "" "NO "
     725 "CIBOLO" "725" 29.5750040000000 -98.220552000000 "" "NO "
     726 "AUSTIN 6" "726" 30.2423540000000 -97.659200000000 "" "NO "
     727 "AUSTIN 25" "727" 30.2932680000000 -97.766050000000 "" "NO "
     728 "HORSESHOE BAY" "728" 30.5309000000000 -98.377752000000 "" "NO "
     729 "LEANDER 1" "729" 30.5625510000000 -97.907897000000 "" "NO "
     730 "AUSTIN 10" "730" 30.3042650000000 -97.685722000000 "" "NO "
     731 "SAN ANTONIO 31" "731" 29.5900280000000 -98.525262000000 "" "NO "
     732 "SAN ANTONIO 49" "732" 29.3413370000000 -98.705628000000 "" "NO "
     733 "ELGIN" "733" 30.3385840000000 -97.361224000000 "" "NO "
     734 "AUSTIN 31" "734" 30.2161680000000 -97.856006000000 "" "NO "
     735 "RUNGE" "735" 28.9522370000000 -97.887161000000 "" "NO "
     736 "YOAKUM" "736" 29.2023380000000 -97.076333000000 "" "NO "
     737 "AUSTIN 37" "737" 30.3197480000000 -97.958224000000 "" "NO "
     738 "PFLUGERVILLE" "738" 30.4385340000000 -97.594580000000 "" "NO "
     739 "SAN ANTONIO 12" "739" 29.5858620000000 -98.406811000000 "" "NO "
     740 "AUSTIN 3" "740" 30.2934240000000 -97.784408000000 "" "NO "
     741 "SAN ANTONIO 48" "741" 29.4620060000000 -98.676785000000 "" "NO "
     742 "SAN ANTONIO 19" "742" 29.4151000000000 -98.459123000000 "" "NO "
     743 "SAN ANTONIO 2" "743" 29.5889000000000 -98.613900000000 "" "NO "
     744 "BERGHEIM" "744" 29.9032620000000 -98.556446000000 "" "NO "
     745 "NEW BRAUNFELS 2" "745" 29.6968780000000 -98.070726000000 "" "NO "
     746 "D HANIS" "746" 29.2852850000000 -99.329182000000 "" "NO "
     747 "SAN ANTONIO 24" "747" 29.6974530000000 -98.486728000000 "" "NO "
     748 "AUSTIN 7" "748" 30.3824810000000 -97.673467000000 "" "NO "
     749 "BRENHAM" "749" 30.2150750000000 -96.410272000000 "" "NO "
     750 "BERTRAM" "750" 30.7732950000000 -98.045180000000 "" "NO "
     751 "MARION 1" "751" 29.6244000000000 -98.141900000000 "" "NO "
     752 "LA GRANGE" "752" 29.9172000000000 -96.750600000000 "" "NO "
     753 "MARBLE FALLS 1" "753" 30.5552880000000 -98.257593000000 "" "NO "
     754 "ROUND ROCK 1" "754" 30.5570440000000 -97.690286000000 "" "NO "
     755 "WIMBERLEY" "755" 30.0344490000000 -98.142776000000 "" "NO "
     756 "GONZALES" "756" 29.4769540000000 -97.448924000000 "" "NO "
     757 "SAN ANTONIO 11" "757" 29.6905140000000 -98.401812000000 "" "NO "
     758 "SAN ANTONIO 14" "758" 29.6272140000000 -98.427068000000 "" "NO "
     759 "HUTTO" "759" 30.5600420000000 -97.546124000000 "" "NO "
     760 "LULING" "760" 29.6961100000000 -97.470663000000 "" "NO "
     761 "SAN ANTONIO 21" "761" 29.5886380000000 -98.474585000000 "" "NO "
     762 "AUSTIN 12" "762" 30.3879800000000 -97.706853000000 "" "NO "
     763 "SAN ANTONIO 15" "763" 29.4605970000000 -98.438554000000 "" "NO "
     764 "ADKINS" "764" 29.3535530000000 -98.238308000000 "" "NO "
     765 "WINCHESTER" "765" 30.0381000000000 -96.987500000000 "" "NO "
     766 "ROCKDALE 1" "766" 30.5658710000000 -97.064032000000 "" "NO "
     767 "NATALIA" "767" 29.1998000000000 -98.842165000000 "" "NO "
     768 "AUSTIN 20" "768" 30.2705690000000 -97.742589000000 "" "NO "
     769 "SAN ANTONIO 43" "769" 29.4714640000000 -98.617755000000 "" "NO "
     770 "SAN ANTONIO 5" "770" 29.5560380000000 -98.360283000000 "" "NO "
     771 "TAYLOR" "771" 30.4654540000000 -97.384111000000 "" "NO "
     772 "SMITHVILLE" "772" 30.0138990000000 -97.182148000000 "" "NO "
     773 "CEDAR PARK" "773" 30.5039490000000 -97.824200000000 "" "NO "
     774 "SAN ANTONIO 25" "774" 29.5372640000000 -98.487882000000 "" "NO "
     775 "HALLETTSVILLE" "775" 29.3800360000000 -96.836189000000 "" "NO "
     776 "AUSTIN 5" "776" 30.3556570000000 -97.644682000000 "" "NO "
     777 "NEW BRAUNFELS 3" "777" 29.7588230000000 -98.190462000000 "" "NO "
     778 "SUTHERLAND SPRINGS" "778" 29.2934990000000 -98.057016000000 "" "NO "
     779 "AUSTIN 34" "779" 30.1784190000000 -97.888662000000 "" "NO "
     780 "CAMERON" "780" 30.8911290000000 -96.907601000000 "" "NO "
     781 "SAN ANTONIO 35" "781" 29.3054670000000 -98.531136000000 "" "NO "
     782 "MEDINA" "782" 29.6782910000000 -99.316592000000 "" "NO "
     783 "MANCHACA" "783" 30.1328060000000 -97.874687000000 "" "NO "
     784 "SPRING BRANCH" "784" 29.8947600000000 -98.390967000000 "" "NO "
     785 "AUSTIN 19" "785" 30.3222300000000 -97.740167000000 "" "NO "
     786 "FLATONIA" "786" 29.7276170000000 -97.158450000000 "" "NO "
     787 "GRANGER" "787" 30.7108570000000 -97.413885000000 "" "NO "
     788 "FAYETTEVILLE" "788" 30.0430160000000 -96.699188000000 "" "NO "
     789 "GEORGETOWN 2" "789" 30.6479240000000 -97.753177000000 "" "NO "
     790 "AUSTIN 35" "790" 30.3778890000000 -97.895023000000 "" "NO "
     791 "PIPE CREEK" "791" 29.6896920000000 -98.911216000000 "" "NO "
     792 "RED ROCK" "792" 29.8440130000000 -97.357996000000 "" "NO "
     793 "JARRELL" "793" 30.8186330000000 -97.502485000000 "" "NO "
     794 "SAN ANTONIO 1" "794" 29.4289000000000 -98.343300000000 "" "NO "
     795 "SAN ANTONIO 36" "795" 29.5452890000000 -98.556564000000 "" "NO "
     796 "SCHULENBURG" "796" 29.6862780000000 -96.933605000000 "" "NO "
     797 "SAN ANTONIO 22" "797" 29.2782800000000 -98.479052000000 "" "NO "
     798 "DRIPPING SPRINGS" "798" 30.2241340000000 -98.134815000000 "" "NO "
     799 "SAN ANTONIO 26" "799" 29.2000630000000 -98.492701000000 "" "NO "
     800 "MARBLE FALLS 3" "800" 30.5812160000000 -98.208732000000 "" "NO "
     801 "BOERNE 1" "801" 29.7476830000000 -98.650270000000 "" "NO "
     802 "WASHINGTON" "802" 30.2869360000000 -96.189365000000 "" "NO "
     803 "SCHERTZ" "803" 29.5470680000000 -98.262642000000 "" "NO "
     804 "AUSTIN 8" "804" 30.2699690000000 -97.683557000000 "" "NO "
     805 "SEGUIN 1" "805" 29.5930560000000 -97.973215000000 "" "NO "
     806 "SAN ANTONIO 45" "806" 29.4066240000000 -98.630303000000 "" "NO "
     807 "SAN ANTONIO 52" "807" 29.3572510000000 -98.886655000000 "" "NO "
     808 "CUERO 2" "808" 29.0970350000000 -97.282413000000 "" "NO "
     809 "SAN ANTONIO 10" "809" 29.4916300000000 -98.397127000000 "" "NO "
     810 "AUSTIN 16" "810" 30.2821730000000 -97.731003000000 "" "NO "
     811 "AUSTIN 39" "811" 30.1119150000000 -98.033573000000 "" "NO "
     812 "SAN ANTONIO 51" "812" 29.5377820000000 -98.734752000000 "" "NO "
     813 "SAN ANTONIO 41" "813" 29.6604850000000 -98.583454000000 "" "NO "
     814 "LA VERNIA" "814" 29.3503930000000 -98.107030000000 "" "NO "
     815 "MANOR" "815" 30.3396960000000 -97.523512000000 "" "NO "
     816 "SAN ANTONIO 38" "816" 29.3425350000000 -98.570052000000 "" "NO "
     817 "GIDDINGS" "817" 30.1676240000000 -96.923038000000 "" "NO "
     818 "AUSTIN 32" "818" 30.2681380000000 -97.869190000000 "" "NO "
     819 "AUSTIN 38" "819" 30.2610840000000 -97.959435000000 "" "NO "
     820 "AUSTIN 30" "820" 30.4307490000000 -97.840085000000 "" "NO "
     821 "AUSTIN 28" "821" 30.4185570000000 -97.802545000000 "" "NO "
     822 "COLUMBUS" "822" 29.6959790000000 -96.425460000000 "" "NO "
     823 "SHINER" "823" 29.5649000000000 -97.083825000000 "" "NO "
     824 "SAN ANTONIO 3" "824" 29.6562000000000 -98.339120000000 "" "NO "
     825 "CALDWELL" "825" 30.5415650000000 -96.676232000000 "" "NO "
     826 "AUSTIN 18" "826" 30.1269660000000 -97.739969000000 "" "NO "
     827 "INDUSTRY" "827" 30.0242530000000 -96.451051000000 "" "NO "
     828 "DALE" "828" 29.9400660000000 -97.568294000000 "" "NO "
     829 "SAN ANTONIO 37" "829" 29.5017080000000 -98.569451000000 "" "NO "
     830 "SAN ANTONIO 18" "830" 29.4399300000000 -98.458718000000 "" "NO "
     831 "SAN ANTONIO 33" "831" 29.3879860000000 -98.526019000000 "" "NO "
     832 "MARTINDALE" "832" 29.6595950000000 -97.785202000000 "" "NO "
     833 "SAN ANTONIO 17" "833" 29.4889060000000 -98.456235000000 "" "NO "
     834 "SAN ANTONIO 23" "834" 29.4412300000000 -98.480515000000 "" "NO "
     835 "AUSTIN 29" "835" 30.1671100000000 -97.823998000000 "" "NO "
     836 "LEXINGTON" "836" 30.3548230000000 -96.840158000000 "" "NO "
     837 "LEANDER 2" "837" 30.4499960000000 -97.971806000000 "" "NO "
     838 "AUSTIN 15" "838" 30.4299370000000 -97.717796000000 "" "NO "
     839 "MICO" "839" 29.5010550000000 -98.853494000000 "" "NO "
     840 "MARBLE FALLS 2" "840" 30.5560000000000 -98.338400000000 "" "NO "
     841 "AUSTIN 36" "841" 30.3783500000000 -97.951209000000 "" "NO "
     842 "LOCKHART" "842" 29.8714710000000 -97.676772000000 "" "NO "
     843 "AUSTIN 17" "843" 30.3515380000000 -97.732571000000 "" "NO "
     844 "SAN ANTONIO 13" "844" 29.5380740000000 -98.415198000000 "" "NO "
     845 "FALLS CITY" "845" 28.8670330000000 -98.240425000000 "" "NO "
     846 "AUSTIN 27" "846" 30.2068440000000 -97.797420000000 "" "NO "
     847 "AUSTIN 23" "847" 30.4026540000000 -97.761064000000 "" "NO "
     848 "SAN ANTONIO 27" "848" 29.4646110000000 -98.493653000000 "" "NO "
     849 "BLANCO" "849" 30.1829140000000 -98.566548000000 "" "NO "
     850 "AUSTIN 24" "850" 30.2430320000000 -97.765081000000 "" "NO "
     851 "SAN MARCOS" "851" 29.8801620000000 -97.966164000000 "" "NO "
     852 "BUDA" "852" 30.0785140000000 -97.838012000000 "" "NO "
     853 "DEL VALLE" "853" 30.1509850000000 -97.607312000000 "" "NO "
     854 "AUSTIN 4" "854" 30.2970990000000 -97.617767000000 "" "NO "
     855 "SAN ANTONIO 50" "855" 29.4008890000000 -98.730674000000 "" "NO "
     856 "BURLINGTON" "856" 31.0208320000000 -97.120690000000 "" "NO "
     857 "AUSTIN 13" "857" 30.2304750000000 -97.714082000000 "" "NO "
     858 "ELMENDORF" "858" 29.2567000000000 -98.382500000000 "" "NO "
     859 "SAN ANTONIO 6" "859" 29.5186370000000 -98.362961000000 "" "NO "
     860 "CANYON LAKE" "860" 29.9711390000000 -98.228231000000 "" "NO "
     861 "JOHNSON CITY" "861" 30.4022610000000 -98.359569000000 "" "NO "
     862 "YORKTOWN" "862" 28.8577340000000 -97.428562000000 "" "NO "
     863 "AUSTIN 2" "863" 30.2098000000000 -97.612900000000 "" "NO "
     864 "LACKLAND A F B" "864" 29.3912830000000 -98.618734000000 "" "NO "
     865 "LIBERTY HILL" "865" 30.6908800000000 -97.941426000000 "" "NO "
     866 "KENEDY" "866" 28.7334110000000 -97.894958000000 "" "NO "
     867 "CUERO 1" "867" 29.1297140000000 -97.311236000000 "" "NO "
     868 "SAN ANTONIO 20" "868" 29.3957760000000 -98.464401000000 "" "NO "
     869 "VON ORMY" "869" 29.2439150000000 -98.622442000000 "" "NO "
     870 "KYLE" "870" 29.9047580000000 -97.807296000000 "" "NO "
     871 "SEGUIN 2" "871" 29.5427700000000 -97.937078000000 "" "NO "
     872 "UNIVERSAL CITY" "872" 29.5259690000000 -98.277499000000 "" "NO "
     873 "SPICEWOOD" "873" 30.4300440000000 -98.112655000000 "" "NO "
     874 "SAINT HEDWIG" "874" 29.4365900000000 -98.205116000000 "" "NO "
     875 "SAN ANTONIO 16" "875" 29.3452460000000 -98.443874000000 "" "NO "
     876 "BOERNE 2" "876" 29.8592170000000 -98.706275000000 "" "NO "
     877 "SAN ANTONIO 32" "877" 29.4224040000000 -98.525943000000 "" "NO "
     878 "AUSTIN 26" "878" 30.3482360000000 -97.768136000000 "" "NO "
     879 "AUSTIN 21" "879" 30.4923790000000 -97.748312000000 "" "NO "
     880 "SAN ANTONIO 44" "880" 29.6247250000000 -98.624048000000 "" "NO "
     881 "CEDAR CREEK 1" "881" 30.1458000000000 -97.550000000000 "" "NO "
     882 "NEW BRAUNFELS 1" "882" 29.7372000000000 -98.022800000000 "" "NO "
     883 "AUSTIN 11" "883" 30.3318180000000 -97.704294000000 "" "NO "
     884 "SAN ANTONIO 39" "884" 29.4211330000000 -98.570938000000 "" "NO "
     885 "HONDO" "885" 29.4273750000000 -99.141134000000 "" "NO "
     886 "SAN ANTONIO 4" "886" 29.4741470000000 -98.348083000000 "" "NO "
     887 "NEW ULM" "887" 29.8065570000000 -96.686537000000 "" "NO "
     888 "SAN ANTONIO 8" "888" 29.4466500000000 -98.387361000000 "" "NO "
     889 "AUSTIN 33" "889" 30.3210250000000 -97.884751000000 "" "NO "
     890 "BULVERDE" "890" 29.7694660000000 -98.453225000000 "" "NO "
     891 "GEORGETOWN 3" "891" 30.8417950000000 -97.809699000000 "" "NO "
     892 "SAN ANTONIO 9" "892" 29.4181510000000 -98.394314000000 "" "NO "
     893 "FLORESVILLE" "893" 29.0734460000000 -98.080406000000 "" "NO "
     894 "SAN ANTONIO 29" "894" 29.4044040000000 -98.505028000000 "" "NO "
     895 "SAN ANTONIO 7" "895" 29.3549400000000 -98.371889000000 "" "NO "
     896 "BUCKHOLTS" "896" 30.8526530000000 -97.148898000000 "" "NO "
     897 "SOMERVILLE" "897" 30.4713010000000 -96.438114000000 "" "NO "
     898 "WEIMAR" "898" 29.4886240000000 -96.652467000000 "" "NO "
     899 "COMFORT" "899" 29.9723120000000 -98.904706000000 "" "NO "
     900 "NORDHEIM" "900" 28.9141380000000 -97.632623000000 "" "NO "
     901 "AUSTIN 9" "901" 30.1837980000000 -97.684275000000 "" "NO "
     902 "AUSTIN 22" "902" 30.4583960000000 -97.755344000000 "" "NO "
     903 "HELOTES" "903" 29.6099140000000 -98.746764000000 "" "NO "
     904 "SAN ANTONIO 47" "904" 29.5034530000000 -98.664636000000 "" "NO "
     905 "BANDERA" "905" 29.7072220000000 -99.095171000000 "" "NO "
     906 "SAN ANTONIO 30" "906" 29.5164010000000 -98.523030000000 "" "NO "
     907 "ROCKDALE 2" "907" 30.7003850000000 -96.830550000000 "" "NO "
     908 "CEDAR CREEK 2" "908" 30.0940980000000 -97.495104000000 "" "NO "
     909 "NIXON" "909" 29.4289170000000 -97.735834000000 "" "NO "
     910 "CHAPPELL HILL" "910" 30.1223000000000 -96.258442000000 "" "NO "
     911 "ROUND ROCK 3" "911" 30.5017470000000 -97.647206000000 "" "NO "
     912 "AUSTIN 14" "912" 30.2899630000000 -97.714696000000 "" "NO "
     913 "OILTON" "913" 27.4880560000000 -99.005278000000 "" "NO "
     914 "AUSTIN 1" "914" 30.3973510000000 -97.842586000000 "" "NO "
     915 "SAN ANTONIO 28" "915" 29.6340970000000 -98.497426000000 "" "NO "
     916 "ROUND ROCK 2" "916" 30.5433560000000 -97.645590000000 "" "NO "
     917 "ROUND ROCK 4" "917" 30.5343550000000 -97.725618000000 "" "NO "
     918 "SAN ANTONIO 34" "918" 29.4684130000000 -98.528889000000 "" "NO "
     919 "DEVINE" "919" 29.1358370000000 -99.168888000000 "" "NO "
     920 "GEORGETOWN 1" "920" 30.6591220000000 -97.618195000000 "" "NO "
     921 "BURNET" "921" 30.8007180000000 -98.283025000000 "" "NO "
     922 "INEZ" "922" 28.8390500000000 -96.889623000000 "" "NO "
     923 "PASADENA 2" "923" 29.7247500000000 -95.176479000000 "" "NO "
     924 "PRAIRIE VIEW" "924" 30.0868340000000 -95.990493000000 "" "NO "
     925 "CONROE 1" "925" 30.2858400000000 -95.312397000000 "" "NO "
     926 "SIMONTON" "926" 29.6876060000000 -95.952260000000 "" "NO "
     927 "HOUSTON 80" "927" 29.9796700000000 -95.572835000000 "" "NO "
     928 "HOUSTON 1" "928" 29.8108000000000 -95.253900000000 "" "NO "
     929 "HOUSTON 9" "929" 29.8329280000000 -95.149040000000 "" "NO "
     930 "HOUSTON 73" "930" 29.8158930000000 -95.522964000000 "" "NO "
     931 "NURSERY" "931" 28.8947000000000 -97.135000000000 "" "NO "
     932 "BACLIFF" "932" 29.5071620000000 -94.987247000000 "" "NO "
     933 "SPRING 1" "933" 30.1003940000000 -95.356377000000 "" "NO "
     934 "HOUSTON 72" "934" 29.6523930000000 -95.521183000000 "" "NO "
     935 "PORT LAVACA" "935" 28.5707000000000 -96.833300000000 "" "NO "
     936 "CONROE 5" "936" 30.3073750000000 -95.438548000000 "" "NO "
     937 "SUGAR LAND 3" "937" 29.6700040000000 -95.708089000000 "" "NO "
     938 "DAYTON" "938" 30.0544360000000 -94.921994000000 "" "NO "
     939 "VICTORIA 2" "939" 28.7883000000000 -97.010000000000 "" "NO "
     940 "KATY 1" "940" 29.8375610000000 -95.733756000000 "" "NO "
     941 "MAGNOLIA 2" "941" 30.1562570000000 -95.749260000000 "" "NO "
     942 "HOUSTON 29" "942" 29.8634000000000 -95.341409000000 "" "NO "
     943 "MISSOURI CITY 1" "943" 29.6004340000000 -95.515549000000 "" "NO "
     944 "RICHMOND 1" "944" 29.4826780000000 -95.680186000000 "" "NO "
     945 "HOUSTON 11" "945" 29.9066190000000 -95.180595000000 "" "NO "
     946 "HOUSTON 33" "946" 29.7248930000000 -95.363752000000 "" "NO "
     947 "SPRING 8" "947" 30.1949850000000 -95.548211000000 "" "NO "
     948 "POINT COMFORT 2" "948" 28.6917000000000 -96.541700000000 "" "NO "
     949 "HOUSTON 28" "949" 29.9111710000000 -95.341182000000 "" "NO "
     950 "EL CAMPO" "950" 29.2123280000000 -96.280585000000 "" "NO "
     951 "HOUSTON 12" "951" 29.6193650000000 -95.191192000000 "" "NO "
     952 "PORT O CONNOR" "952" 28.4446440000000 -96.491788000000 "" "NO "
     953 "DICKINSON" "953" 29.4567660000000 -95.031051000000 "" "NO "
     954 "GALVESTON 1" "954" 29.3105350000000 -94.775768000000 "" "NO "
     955 "HOUSTON 10" "955" 29.7639300000000 -95.173121000000 "" "NO "
     956 "BAYTOWN 2" "956" 29.7731000000000 -94.901900000000 "" "NO "
     957 "LEAGUE CITY" "957" 29.5037900000000 -95.087307000000 "" "NO "
     958 "LIVERPOOL" "958" 29.2845430000000 -95.281510000000 "" "NO "
     959 "HOUSTON 16" "959" 29.7596650000000 -95.256251000000 "" "NO "
     960 "SUGAR LAND 1" "960" 29.6203120000000 -95.605693000000 "" "NO "
     961 "RICHMOND 2" "961" 29.6460900000000 -95.794526000000 "" "NO "
     962 "HOUSTON 82" "962" 29.8126870000000 -95.583634000000 "" "NO "
     963 "PINEHURST" "963" 30.1605340000000 -95.669154000000 "" "NO "
     964 "PEARLAND 2" "964" 29.5453250000000 -95.350068000000 "" "NO "
     965 "HOUSTON 47" "965" 29.7348130000000 -95.416098000000 "" "NO "
     966 "HOUSTON 79" "966" 29.7413250000000 -95.560254000000 "" "NO "
     967 "HOUSTON 49" "967" 29.8264480000000 -95.426267000000 "" "NO "
     968 "WADSWORTH" "968" 28.7950000000000 -96.048100000000 "" "NO "
     969 "HOUSTON 18" "969" 29.7185250000000 -95.274137000000 "" "NO "
     970 "HOUSTON 88" "970" 29.6944720000000 -95.649627000000 "" "NO "
     971 "TOMBALL 1" "971" 30.0948860000000 -95.585826000000 "" "NO "
     972 "HOUSTON 22" "972" 29.7435640000000 -95.308910000000 "" "NO "
     973 "DEER PARK" "973" 29.7231850000000 -95.128856000000 "" "NO "
     974 "WALLIS" "974" 29.6327340000000 -96.055105000000 "" "NO "
     975 "HOUSTON 67" "975" 29.9176950000000 -95.489993000000 "" "NO "
     976 "SPRING 4" "976" 30.0593070000000 -95.470689000000 "" "NO "
     977 "SOUTH HOUSTON" "977" 29.6610320000000 -95.229784000000 "" "NO "
     978 "HOUSTON 3" "978" 29.7260170000000 -95.638249000000 "" "NO "
     979 "SEADRIFT" "979" 28.4296260000000 -96.574173000000 "" "NO "
     980 "HOUSTON 34" "980" 29.7953440000000 -95.367590000000 "" "NO "
     981 "SUGAR LAND 2" "981" 29.5669960000000 -95.636016000000 "" "NO "
     982 "CONROE 7" "982" 30.3245460000000 -95.505008000000 "" "NO "
     983 "LOLITA" "983" 28.8332620000000 -96.521612000000 "" "NO "
     984 "LAPORTE" "984" 29.7267750000000 -95.059827000000 "" "NO "
     985 "NEW CANEY" "985" 30.1612190000000 -95.189761000000 "" "NO "
     986 "HOUSTON 14" "986" 29.6898240000000 -95.252393000000 "" "NO "
     987 "HOUSTON 2" "987" 29.9522000000000 -95.242200000000 "" "NO "
     988 "HOUSTON 78" "988" 29.6522050000000 -95.546230000000 "" "NO "
     989 "HOUSTON 40" "989" 29.8903600000000 -95.392527000000 "" "NO "
     990 "BLOOMINGTON" "990" 28.6955620000000 -96.794157000000 "" "NO "
     991 "WILLIS 2" "991" 30.4713740000000 -95.363872000000 "" "NO "
     992 "HOUSTON 51" "992" 29.7337770000000 -95.433346000000 "" "NO "
     993 "PALACIOS" "993" 28.6234230000000 -96.189925000000 "" "NO "
     994 "CONROE 4" "994" 30.1881940000000 -95.416291000000 "" "NO "
     995 "HOUSTON 52" "995" 29.6857060000000 -95.434764000000 "" "NO "
     996 "SPRING 2" "996" 30.0621690000000 -95.383966000000 "" "NO "
     997 "KINGWOOD 1" "997" 30.0531050000000 -95.157943000000 "" "NO "
     998 "HOUSTON 5" "998" 29.9417000000000 -95.530600000000 "" "NO "
     999 "TEXAS CITY 1" "999" 29.3913970000000 -94.920149000000 "" "NO "
    1000 "KINGWOOD 2" "1000" 30.0467770000000 -95.221022000000 "" "NO "
    1001 "HOUSTON 8" "1001" 29.5735520000000 -95.130613000000 "" "NO "
    1002 "SPRING 7" "1002" 30.0408760000000 -95.528919000000 "" "NO "
    1003 "HOUSTON 41" "1003" 29.9346950000000 -95.394872000000 "" "NO "
    1004 "FRESNO" "1004" 29.5373010000000 -95.474615000000 "" "NO "
    1005 "HOUSTON 48" "1005" 29.7982490000000 -95.416933000000 "" "NO "
    1006 "HOUSTON 58" "1006" 29.8814870000000 -95.452619000000 "" "NO "
    1007 "PATTISON" "1007" 29.7926870000000 -96.012215000000 "" "NO "
    1008 "HOUSTON 77" "1008" 29.7018470000000 -95.534537000000 "" "NO "
    1009 "MISSOURI CITY 2" "1009" 29.4734180000000 -95.558148000000 "" "NO "
    1010 "HOUSTON 4" "1010" 29.7210480000000 -95.395360000000 "" "NO "
    1011 "TOMBALL 2" "1011" 30.0617270000000 -95.681504000000 "" "NO "
    1012 "CYPRESS 1" "1012" 29.9977750000000 -95.669444000000 "" "NO "
    1013 "HEMPSTEAD" "1013" 30.0999310000000 -96.065554000000 "" "NO "
    1014 "WEST COLUMBIA" "1014" 29.1556160000000 -95.683469000000 "" "NO "
    1015 "BAYTOWN 1" "1015" 29.6744000000000 -94.913900000000 "" "NO "
    1016 "SANTA FE 1" "1016" 29.3035550000000 -95.032327000000 "" "NO "
    1017 "HOUSTON 27" "1017" 29.6668800000000 -95.335133000000 "" "NO "
    1018 "SPRING 5" "1018" 30.1782480000000 -95.500960000000 "" "NO "
    1019 "HOUSTON 46" "1019" 29.7715450000000 -95.411083000000 "" "NO "
    1020 "HOUSTON 23" "1020" 29.7731790000000 -95.314327000000 "" "NO "
    1021 "MONTGOMERY" "1021" 30.3061630000000 -95.686390000000 "" "NO "
    1022 "HUNGERFORD" "1022" 29.4164470000000 -96.085418000000 "" "NO "
    1023 "HOUSTON 84" "1023" 29.6708690000000 -95.585990000000 "" "NO "
    1024 "HOUSTON 83" "1024" 29.6996880000000 -95.584817000000 "" "NO "
    1025 "HOUSTON 24" "1025" 29.7218250000000 -95.318275000000 "" "NO "
    1026 "HOUSTON 76" "1026" 29.9884460000000 -95.531201000000 "" "NO "
    1027 "HOUSTON 43" "1027" 29.7067870000000 -95.401748000000 "" "NO "
    1028 "HOUSTON 81" "1028" 29.8586000000000 -95.580768000000 "" "NO "
    1029 "HOUSTON 35" "1029" 29.6561130000000 -95.378696000000 "" "NO "
    1030 "HOUSTON 90" "1030" 29.8274860000000 -95.659920000000 "" "NO "
    1031 "BEASLEY" "1031" 29.4644060000000 -95.966234000000 "" "NO "
    1032 "HOUSTON 7" "1032" 29.6136020000000 -95.119370000000 "" "NO "
    1033 "LA MARQUE" "1033" 29.3631620000000 -94.980107000000 "" "NO "
    1034 "WALLER" "1034" 30.0795930000000 -95.932264000000 "" "NO "
    1035 "PORTER" "1035" 30.1066850000000 -95.297121000000 "" "NO "
    1036 "CYPRESS 2" "1036" 29.9343300000000 -95.747630000000 "" "NO "
    1037 "HOUSTON 30" "1037" 29.9878050000000 -95.353412000000 "" "NO "
    1038 "FULSHEAR" "1038" 29.5924270000000 -95.955277000000 "" "NO "
    1039 "LIBERTY" "1039" 30.0756580000000 -94.733441000000 "" "NO "
    1040 "WINNIE" "1040" 29.8685460000000 -94.603021000000 "" "NO "
    1041 "HOUSTON 63" "1041" 29.6534180000000 -95.475296000000 "" "NO "
    1042 "HOUSTON 70" "1042" 29.7712250000000 -95.511751000000 "" "NO "
    1043 "HOUSTON 55" "1043" 29.9185950000000 -95.441194000000 "" "NO "
    1044 "CROSBY" "1044" 29.9328720000000 -95.057187000000 "" "NO "
    1045 "MANVEL" "1045" 29.4814610000000 -95.361402000000 "" "NO "
    1046 "HOUSTON 54" "1046" 30.0082400000000 -95.438996000000 "" "NO "
    1047 "HOUSTON 89" "1047" 29.9092150000000 -95.651234000000 "" "NO "
    1048 "DAMON" "1048" 29.2598780000000 -95.667662000000 "" "NO "
    1049 "HOUSTON 74" "1049" 29.7362950000000 -95.523292000000 "" "NO "
    1050 "HOUSTON 26" "1050" 29.8001870000000 -95.328888000000 "" "NO "
    1051 "HOUSTON 32" "1051" 29.7536240000000 -95.359810000000 "" "NO "
    1052 "HOCKLEY" "1052" 30.0476190000000 -95.833733000000 "" "NO "
    1053 "ANGLETON" "1053" 29.1749210000000 -95.450088000000 "" "NO "
    1054 "CONROE 3" "1054" 30.3779540000000 -95.377140000000 "" "NO "
    1055 "HOUSTON 39" "1055" 29.7409700000000 -95.391302000000 "" "NO "
    1056 "HOUSTON 59" "1056" 29.5835420000000 -95.460693000000 "" "NO "
    1057 "PEARLAND 1" "1057" 29.5615540000000 -95.279739000000 "" "NO "
    1058 "HOUSTON 56" "1058" 29.7400790000000 -95.446409000000 "" "NO "
    1059 "HOUSTON 13" "1059" 29.5869590000000 -95.225601000000 "" "NO "
    1060 "CHANNELVIEW 2" "1060" 29.8325390000000 -95.050891000000 "" "NO "
    1061 "BAY CITY" "1061" 28.7884790000000 -95.839250000000 "" "NO "
    1062 "PASADENA 3" "1062" 29.6225000000000 -95.045800000000 "" "NO "
    1063 "BROOKSHIRE" "1063" 29.8484630000000 -95.977102000000 "" "NO "
    1064 "HOUSTON 25" "1064" 29.6187140000000 -95.324221000000 "" "NO "
    1065 "TEXAS CITY 2" "1065" 29.3992030000000 -94.997254000000 "" "NO "
    1066 "VICTORIA 3" "1066" 28.6767300000000 -97.198682000000 "" "NO "
    1067 "HOUSTON 36" "1067" 29.8315900000000 -95.379553000000 "" "NO "
    1068 "GANADO" "1068" 29.0209330000000 -96.489810000000 "" "NO "
    1069 "MONT BELVIEU" "1069" 29.8247000000000 -94.919700000000 "" "NO "
    1070 "BAYTOWN 3" "1070" 29.7535170000000 -94.997277000000 "" "NO "
    1071 "SPRING 6" "1071" 30.1234280000000 -95.517064000000 "" "NO "
    1072 "HUMBLE 2" "1072" 30.0173010000000 -95.286217000000 "" "NO "
    1073 "HOUSTON 69" "1073" 29.9572340000000 -95.503258000000 "" "NO "
    1074 "SANTA FE 2" "1074" 29.3644680000000 -95.131078000000 "" "NO "
    1075 "PORT BOLIVAR" "1075" 29.5068660000000 -94.520121000000 "" "NO "
    1076 "HOUSTON 42" "1076" 29.9992960000000 -95.400207000000 "" "NO "
    1077 "HOUSTON 85" "1077" 29.7760930000000 -95.603037000000 "" "NO "
    1078 "HOUSTON 50" "1078" 29.6357930000000 -95.432889000000 "" "NO "
    1079 "HOUSTON 62" "1079" 29.8300240000000 -95.474409000000 "" "NO "
    1080 "EAGLE LAKE" "1080" 29.3974470000000 -96.384508000000 "" "NO "
    1081 "CONROE 2" "1081" 30.2218530000000 -95.338811000000 "" "NO "
    1082 "WEBSTER" "1082" 29.5386400000000 -95.136100000000 "" "NO "
    1083 "SWEENY" "1083" 28.9330930000000 -95.734948000000 "" "NO "
    1084 "BLESSING" "1084" 28.8578800000000 -96.353868000000 "" "NO "
    1085 "WHARTON 1" "1085" 29.2878000000000 -96.068300000000 "" "NO "
    1086 "LAKE JACKSON" "1086" 29.0504640000000 -95.475843000000 "" "NO "
    1087 "BELLVILLE" "1087" 29.9871170000000 -96.252942000000 "" "NO "
    1088 "KATY 4" "1088" 29.8532150000000 -95.831456000000 "" "NO "
    1089 "HOUSTON 38" "1089" 29.6106500000000 -95.386863000000 "" "NO "
    1090 "FRIENDSWOOD" "1090" 29.5150740000000 -95.192133000000 "" "NO "
    1091 "HOUSTON 17" "1091" 29.6204200000000 -95.268939000000 "" "NO "
    1092 "HOUSTON 66" "1092" 30.0070630000000 -95.488362000000 "" "NO "
    1093 "FREEPORT 1" "1093" 28.9802000000000 -95.342000000000 "" "NO "
    1094 "NEWGULF" "1094" 29.2639000000000 -95.899700000000 "" "NO "
    1095 "HOUSTON 60" "1095" 29.7040190000000 -95.460905000000 "" "NO "
    1096 "PASADENA 1" "1096" 29.7233330000000 -95.210278000000 "" "NO "
    1097 "STAFFORD" "1097" 29.6243100000000 -95.567968000000 "" "NO "
    1098 "EDNA" "1098" 29.0424150000000 -96.689715000000 "" "NO "
    1099 "HOUSTON 21" "1099" 29.6856210000000 -95.304159000000 "" "NO "
    1100 "NEEDVILLE" "1100" 29.3825830000000 -95.807011000000 "" "NO "
    1101 "SEALY" "1101" 29.7951480000000 -96.107713000000 "" "NO "
    1102 "KATY 3" "1102" 29.7406300000000 -95.829571000000 "" "NO "
    1103 "HOUSTON 37" "1103" 29.8600210000000 -95.382184000000 "" "NO "
    1104 "HOUSTON 19" "1104" 29.6470120000000 -95.276630000000 "" "NO "
    1105 "THOMPSONS" "1105" 29.4828000000000 -95.631100000000 "" "NO "
    1106 "HOUSTON 61" "1106" 29.7482020000000 -95.468948000000 "" "NO "
    1107 "GALVESTON 3" "1107" 29.2531660000000 -94.924652000000 "" "NO "
    1108 "EAST BERNARD" "1108" 29.5222180000000 -96.218695000000 "" "NO "
    1109 "HOUSTON 20" "1109" 29.8625320000000 -95.299980000000 "" "NO "
    1110 "CHANNELVIEW 1" "1110" 29.8161000000000 -95.107730000000 "" "NO "
    1111 "FREEPORT 3" "1111" 29.0212180000000 -95.278251000000 "" "NO "
    1112 "HOUSTON 15" "1112" 29.8523790000000 -95.254076000000 "" "NO "
    1113 "HOUSTON 31" "1113" 29.6984300000000 -95.356900000000 "" "NO "
    1114 "ROSHARON" "1114" 29.3814020000000 -95.469968000000 "" "NO "
    1115 "HOUSTON 44" "1115" 29.6802500000000 -95.404913000000 "" "NO "
    1116 "HOUSTON 75" "1116" 29.8745750000000 -95.527099000000 "" "NO "
    1117 "HOUSTON 71" "1117" 29.6879470000000 -95.515725000000 "" "NO "
    1118 "HUMBLE 1" "1118" 29.9944990000000 -95.177499000000 "" "NO "
    1119 "HOUSTON 68" "1119" 29.7968710000000 -95.491650000000 "" "NO "
    1120 "WILLIS 1" "1120" 30.4356000000000 -95.521400000000 "" "NO "
    1121 "BAYTOWN 4" "1121" 29.8716930000000 -94.865324000000 "" "NO "
    1122 "VAN VLECK" "1122" 29.1326690000000 -95.941090000000 "" "NO "
    1123 "HUFFMAN" "1123" 30.0631680000000 -95.098858000000 "" "NO "
    1124 "HOUSTON 53" "1124" 29.8530670000000 -95.435966000000 "" "NO "
    1125 "HOUSTON 91" "1125" 29.7692850000000 -95.681292000000 "" "NO "
    1126 "ROSENBERG" "1126" 29.5484040000000 -95.861706000000 "" "NO "
    1127 "PASADENA 5" "1127" 29.6479160000000 -95.189780000000 "" "NO "
    1128 "HOUSTON 45" "1128" 29.7541500000000 -95.409498000000 "" "NO "
    1129 "HOUSTON 6" "1129" 29.8222010000000 -95.219429000000 "" "NO "
    1130 "PASADENA 4" "1130" 29.6456440000000 -95.140315000000 "" "NO "
    1131 "HOUSTON 57" "1131" 29.9526290000000 -95.446609000000 "" "NO "
    1132 "GALVESTON 2" "1132" 29.2781880000000 -94.833290000000 "" "NO "
    1133 "POINT COMFORT 1" "1133" 28.6527090000000 -96.559997000000 "" "NO "
    1134 "KATY 2" "1134" 29.7456810000000 -95.742143000000 "" "NO "
    1135 "SPRING 3" "1135" 30.1369720000000 -95.468360000000 "" "NO "
    1136 "DANBURY" "1136" 29.2315280000000 -95.314319000000 "" "NO "
    1137 "WHARTON 2" "1137" 29.3490960000000 -96.191821000000 "" "NO "
    1138 "VICTORIA 1" "1138" 28.6750880000000 -96.956014000000 "" "NO "
    1139 "HOUSTON 64" "1139" 29.6753390000000 -95.479372000000 "" "NO "
    1140 "HOUSTON 65" "1140" 29.6207360000000 -95.486150000000 "" "NO "
    1141 "LA PORTE" "1141" 29.6948380000000 -95.040622000000 "" "NO "
    1142 "MAGNOLIA 1" "1142" 30.2168580000000 -95.647214000000 "" "NO "
    1143 "ALVIN" "1143" 29.4250000000000 -95.187200000000 "" "NO "
    1144 "HOUSTON 86" "1144" 29.9265560000000 -95.603242000000 "" "NO "
    1145 "BRAZORIA" "1145" 28.9605720000000 -95.558277000000 "" "NO "
    1146 "HOUSTON 87" "1146" 29.7502330000000 -95.615384000000 "" "NO "
    1147 "FREEPORT 2" "1147" 28.9912890000000 -95.407481000000 "" "NO "
    1148 "CONROE 6" "1148" 30.2338450000000 -95.495681000000 "" "NO "
    1149 "MADISONVILLE" "1149" 30.9536720000000 -95.905344000000 "" "NO "
    1150 "NORMANGEE" "1150" 31.1324420000000 -96.139190000000 "" "NO "
    1151 "ARP" "1151" 32.2675400000000 -95.077715000000 "" "NO "
    1152 "CENTERVILLE" "1152" 31.1364520000000 -95.934344000000 "" "NO "
    1153 "LUFKIN 3" "1153" 31.3407830000000 -94.826170000000 "" "NO "
    1154 "FLINT" "1154" 32.2183250000000 -95.413415000000 "" "NO "
    1155 "BULLARD" "1155" 32.1127400000000 -95.347503000000 "" "NO "
    1156 "CHANDLER" "1156" 32.2714360000000 -95.521442000000 "" "NO "
    1157 "PLANTERSVILLE" "1157" 30.3163970000000 -95.849990000000 "" "NO "
    1158 "MARQUEZ" "1158" 31.2358820000000 -96.229280000000 "" "NO "
    1159 "TENNESSEE COLONY" "1159" 31.9320100000000 -95.980743000000 "" "NO "
    1160 "ANDERSON" "1160" 30.5279870000000 -96.011435000000 "" "NO "
    1161 "MINEOLA" "1161" 32.8164320000000 -95.424745000000 "" "NO "
    1162 "LOVELADY" "1162" 31.0923670000000 -95.499937000000 "" "NO "
    1163 "HUNTINGTON" "1163" 31.2305110000000 -94.509986000000 "" "NO "
    1164 "BRYAN 4" "1164" 30.6612520000000 -96.322612000000 "" "NO "
    1165 "FRANKSTON" "1165" 32.0359390000000 -95.418796000000 "" "NO "
    1166 "TYLER 4" "1166" 32.3219370000000 -95.302223000000 "" "NO "
    1167 "BEN WHEELER" "1167" 32.4279780000000 -95.661983000000 "" "NO "
    1168 "GARRISON" "1168" 31.8193200000000 -94.520617000000 "" "NO "
    1169 "ETOILE" "1169" 31.4653120000000 -94.367277000000 "" "NO "
    1170 "LUFKIN 1" "1170" 31.3658330000000 -94.743611000000 "" "NO "
    1171 "PALESTINE 1" "1171" 31.8632260000000 -95.484612000000 "" "NO "
    1172 "LINDALE" "1172" 32.5378970000000 -95.435716000000 "" "NO "
    1173 "WHITEHOUSE" "1173" 32.2215770000000 -95.220644000000 "" "NO "
    1174 "OVERTON" "1174" 32.2503390000000 -94.936535000000 "" "NO "
    1175 "GRAND SALINE" "1175" 32.6465730000000 -95.687531000000 "" "NO "
    1176 "SHIRO" "1176" 30.5924000000000 -95.917800000000 "" "NO "
    1177 "MIDWAY" "1177" 30.9595210000000 -95.715509000000 "" "NO "
    1178 "SULPHUR SPRINGS" "1178" 33.1679790000000 -95.608219000000 "" "NO "
    1179 "VAN" "1179" 32.5351690000000 -95.643977000000 "" "NO "
    1180 "MURCHISON" "1180" 32.1585570000000 -95.643712000000 "" "NO "
    1181 "NACOGDOCHES 2" "1181" 31.7233290000000 -94.628596000000 "" "NO "
    1182 "DIBOLL" "1182" 31.1869330000000 -94.758734000000 "" "NO "
    1183 "FAIRFIELD 1" "1183" 31.8907000000000 -96.113100000000 "" "NO "
    1184 "TYLER 8" "1184" 32.3042350000000 -95.390814000000 "" "NO "
    1185 "ATHENS 1" "1185" 32.2440080000000 -95.807608000000 "" "NO "
    1186 "BUFFALO" "1186" 31.4737280000000 -96.009175000000 "" "NO "
    1187 "RUSK" "1187" 31.7793250000000 -95.192670000000 "" "NO "
    1188 "WINONA" "1188" 32.4822380000000 -95.106353000000 "" "NO "
    1189 "FAIRFIELD 2" "1189" 31.8206000000000 -96.054400000000 "" "NO "
    1190 "CUSHING 2" "1190" 31.7962490000000 -94.854340000000 "" "NO "
    1191 "NACOGDOCHES 3" "1191" 31.6317420000000 -94.740721000000 "" "NO "
    1192 "FAIRFIELD 3" "1192" 31.7825590000000 -96.093621000000 "" "NO "
    1193 "TRINIDAD 2" "1193" 32.1665840000000 -96.118820000000 "" "NO "
    1194 "DIKE" "1194" 33.2612250000000 -95.472420000000 "" "NO "
    1195 "JEWETT 1" "1195" 31.4219000000000 -96.252500000000 "" "NO "
    1196 "PALESTINE 2" "1196" 31.9460030000000 -95.813468000000 "" "NO "
    1197 "EMORY" "1197" 32.8807330000000 -95.749061000000 "" "NO "
    1198 "MT. ENTERPRISE" "1198" 32.0178260000000 -94.619743000000 "" "NO "
    1199 "TYLER 9" "1199" 32.4131070000000 -95.443348000000 "" "NO "
    1200 "FRANKLIN" "1200" 31.1803000000000 -96.486600000000 "" "NO "
    1201 "TYLER 3" "1201" 32.4184120000000 -95.213070000000 "" "NO "
    1202 "ELKHART" "1202" 31.6066930000000 -95.583340000000 "" "NO "
    1203 "WORTHAM" "1203" 31.8934800000000 -96.433735000000 "" "NO "
    1204 "OAKWOOD" "1204" 31.5572670000000 -95.863721000000 "" "NO "
    1205 "COOKVILLE" "1205" 33.2419610000000 -94.857848000000 "" "NO "
    1206 "COLLEGE STATION 1" "1206" 30.5613850000000 -96.272583000000 "" "NO "
    1207 "EDGEWOOD" "1207" 32.7150130000000 -95.854461000000 "" "NO "
    1208 "CUSHING 1" "1208" 31.8321320000000 -94.900640000000 "" "NO "
    1209 "TYLER 2" "1209" 32.3015230000000 -95.177964000000 "" "NO "
    1210 "ALTO" "1210" 31.6129500000000 -95.062090000000 "" "NO "
    1211 "CALVERT" "1211" 31.0031090000000 -96.688981000000 "" "NO "
    1212 "JEWETT 2" "1212" 31.3295200000000 -96.152778000000 "" "NO "
    1213 "NAVASOTA" "1213" 30.3692940000000 -96.054766000000 "" "NO "
    1214 "MOUNT PLEASANT 2" "1214" 33.3348510000000 -95.161500000000 "" "NO "
    1215 "SCROGGINS" "1215" 33.0244420000000 -95.197098000000 "" "NO "
    1216 "WILLS POINT" "1216" 32.7032690000000 -95.994666000000 "" "NO "
    1217 "ATHENS 2" "1217" 32.0943480000000 -95.906047000000 "" "NO "
    1218 "POINT" "1218" 32.9892610000000 -95.912936000000 "" "NO "
    1219 "LUFKIN 2" "1219" 31.3017060000000 -94.641414000000 "" "NO "
    1220 "JACKSONVILLE 1" "1220" 31.9398500000000 -94.989834000000 "" "NO "
    1221 "CROCKETT" "1221" 31.1888980000000 -95.255739000000 "" "NO "
    1222 "HENDERSON 1" "1222" 31.9254490000000 -94.704029000000 "" "NO "
    1223 "BRYAN 3" "1223" 30.7977360000000 -96.312084000000 "" "NO "
    1224 "JACKSONVILLE 2" "1224" 31.9451370000000 -95.256980000000 "" "NO "
    1225 "BRYAN 5" "1225" 30.7430040000000 -96.548436000000 "" "NO "
    1226 "MALAKOFF" "1226" 32.1274700000000 -96.014230000000 "" "NO "
    1227 "CUMBY" "1227" 33.0980960000000 -95.803234000000 "" "NO "
    1228 "NACOGDOCHES 1" "1228" 31.5090510000000 -94.527216000000 "" "NO "
    1229 "MOUNT PLEASANT 1" "1229" 33.0917000000000 -95.041700000000 "" "NO "
    1230 "TEAGUE" "1230" 31.4789000000000 -96.229757000000 "" "NO "
    1231 "TYLER 7" "1231" 32.2350660000000 -95.321028000000 "" "NO "
    1232 "TYLER 6" "1232" 32.3624340000000 -95.315262000000 "" "NO "
    1233 "YANTIS" "1233" 32.9250930000000 -95.568154000000 "" "NO "
    1234 "POLLOK" "1234" 31.3907740000000 -95.126653000000 "" "NO "
    1235 "TYLER 1" "1235" 32.3626310000000 -95.086688000000 "" "NO "
    1236 "COLLEGE STATION 2" "1236" 30.6090930000000 -96.325984000000 "" "NO "
    1237 "HEARNE" "1237" 30.8719140000000 -96.526934000000 "" "NO "
    1238 "MOUNT VERNON" "1238" 33.1765320000000 -95.358602000000 "" "NO "
    1239 "IOLA" "1239" 30.7260870000000 -96.096428000000 "" "NO "
    1240 "STREETMAN" "1240" 31.7652400000000 -96.329922000000 "" "NO "
    1241 "COMO" "1241" 33.0141900000000 -95.460935000000 "" "NO "
    1242 "HENDERSON 2" "1242" 32.2394090000000 -94.728328000000 "" "NO "
    1243 "TRINIDAD 1" "1243" 32.1245190000000 -96.101277000000 "" "NO "
    1244 "ZAVALLA" "1244" 31.1383820000000 -94.375214000000 "" "NO "
    1245 "GRAPELAND" "1245" 31.4174250000000 -95.481652000000 "" "NO "
    1246 "BRYAN 2" "1246" 30.6474100000000 -96.372316000000 "" "NO "
    1247 "CANTON" "1247" 32.5181460000000 -95.888865000000 "" "NO "
    1248 "TYLER 5" "1248" 32.4695550000000 -95.307879000000 "" "NO "
    1249 "BREMOND" "1249" 31.0919250000000 -96.695030000000 "" "NO "
    1250 "BRYAN 1" "1250" 30.7217000000000 -96.460800000000 "" "NO "
}
Limit_Monitoring_Options_Value (Option,Value)
{
"LMS_IgnoreRadial"                 "NO"
}
LimitSet (Name,Disabled,DataMaintainerAssign,AmpMVA,MonitorEnd,BranchPercent,
   InterfacePercent,BranchRateSet,InterfaceRateSet,BranchRateSetCTG,
   InterfaceRateSetCTG,HighVolt,LowVolt,HighVoltCTG,LowVoltCTG,HighVoltRateSet,
   LowVoltRateSet,HighVoltRateSetCTG,LowVoltRateSetCTG)
{
"Default" "NO " "" "MVA" "Higher" 100.0000 100.0000 "A" "A" "A" "A" 1.100000 0.900000 1.100000 0.900000 "A" "A" "A" "A"
}
RatingSetNameBus (Name,Header,Description)
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
}
RatingSetNameBranch (Name,Header,Description)
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
RatingSetNameInterface (Name,Header,Description)
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
RatingSetNameBusPair (Name,Header,Description)
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
}
Bus (Number,Name,NomkV,Slack,NomB,NomG,Vpu,Vangle,DCLossMultiplier,AreaNumber,
   ZoneNumber,BANumber,OwnerNumber,SubNumber,Monitor,LimitSet,UseSpecificLimits,
   LimitLowA,LimitLowB,LimitLowC,LimitLowD,LimitHighA,LimitHighB,LimitHighC,
   LimitHighD,Latitude,Longitude,TopologyBusType,Priority,EMSType,EMSID,
   DataMaintainerAssign,DataMaintainerInherit,DataMaintainerInheritBlock,
   AllLabels)
{
  1001 "ODESSA 2 0"   115.0000 "NO "    0.00000    0.00000 0.97943565 -22.7348437 1.000000      1      9      1      1 1 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1002 "PRESIDIO 2 0" 115.0000 "NO "    0.00000    0.00000 1.01273639 -18.0885449 1.000000      1      9      1      1 2 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1003 "O DONNELL 1 0" 115.0000 "NO "    0.00000    0.00000 1.00926290 -17.0866994 1.000000      1      9      1      1 3 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1004 "O DONNELL 1 1" 230.0000 "NO "    0.00000    0.00000 1.01307071 -18.9339989 1.000000      1      9      1      1 3 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1005 "BIG SPRING 5 0" 115.0000 "NO "    0.00000    0.00000 1.00557609 -16.0771571 1.000000      1      9      1      1 4 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1006 "BIG SPRING 5 1" 13.8000 "NO "    0.00000    0.00000 1.00000000 -13.9055907 1.000000      1      9      1      1 4 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1007 "VAN HORN 0"   115.0000 "NO "    0.00000    0.00000 1.01999998 -18.4672124 1.000000      1      9      1      1 5 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1008 "IRAAN 2 0"    115.0000 "NO "    0.00000    0.00000 1.01928506  -8.6052074 1.000000      1      9      1      1 6 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1009 "IRAAN 2 1"    13.8000 "NO "    0.00000    0.00000 1.00924017  -5.3095975 1.000000      1      9      1      1 6 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1010 "PRESIDIO 1 0" 115.0000 "NO "    0.00000    0.00000 1.01999998 -16.7923546 1.000000      1      9      1      1 7 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1011 "PRESIDIO 1 1" 22.0000 "NO "    0.00000    0.00000 1.02021114 -15.0098255 1.000000      1      9      1      1 7 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1012 "SANDERSON 0"  115.0000 "NO "    0.00000    0.00000 1.00599209 -25.3427835 1.000000      1      9      1      1 8 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1013 "MONAHANS 2 0" 115.0000 "NO "    0.00000    0.00000 1.00567720 -15.4365646 1.000000      1      9      1      1 9 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1014 "GRANDFALLS 0" 115.0000 "NO "    0.00000    0.00000 1.01235047 -11.9132497 1.000000      1      9      1      1 10 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1015 "MARFA 0"      115.0000 "NO "    0.00000    0.00000 1.02181769 -18.2145006 1.000000      1      9      1      1 11 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1016 "GARDEN CITY 0" 115.0000 "NO "    0.00000    0.00000 1.01740691 -15.4854478 1.000000      1      9      1      1 12 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1017 "ODESSA 4 0"   115.0000 "NO "    0.00000    0.00000 0.98167340 -21.4262215 1.000000      1      9      1      1 13 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1018 "NOTREES 0"    115.0000 "NO "    0.00000    0.00000 0.99114688 -20.2161483 1.000000      1      9      1      1 14 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1019 "MIDLAND 4 0"  115.0000 "NO "    0.00000    0.00000 0.99949185 -22.3204169 1.000000      1      9      1      1 15 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1020 "BIG SPRING 1 0" 115.0000 "NO "    0.00000    0.00000 1.01999998 -15.2300638 1.000000      1      9      1      1 16 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1021 "BIG SPRING 1 1" 13.8000 "NO "    0.00000    0.00000 1.00000000  -8.6067605 1.000000      1      9      1      1 16 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1022 "O DONNELL 2 0" 115.0000 "NO "    0.00000    0.00000 1.01242309 -16.2046925 1.000000      1      9      1      1 17 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1023 "O DONNELL 2 1" 13.8000 "NO "    0.00000    0.00000 1.00999999  -7.3003928 1.000000      1      9      1      1 17 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1024 "ODESSA 6 0"   115.0000 "NO "    0.00000    0.00000 0.99449505 -19.2002493 1.000000      1      9      1      1 18 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1025 "BIG SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 1.01628835 -14.1704058 1.000000      1      9      1      1 19 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1026 "BIG SPRINGS 1" 13.8000 "NO "    0.00000    0.00000 1.00000000  -4.6414623 1.000000      1      9      1      1 19 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1027 "MIDLAND 2 0"  115.0000 "NO "    0.00000    0.00000 1.00530464 -25.8333360 1.000000      1      9      1      1 20 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1028 "COAHOMA 0"    115.0000 "NO "    0.00000    0.00000 1.01541594 -17.7171365 1.000000      1      9      1      1 21 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1029 "MIDLAND 3 0"  115.0000 "NO "    0.00000    0.00000 1.00241741 -24.8588876 1.000000      1      9      1      1 22 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1030 "ALPINE 0"     115.0000 "NO "    0.00000    0.00000 1.01222980 -13.4114304 1.000000      1      9      1      1 23 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1031 "FORT DAVIS 0" 115.0000 "NO "    0.00000    0.00000 1.01218884 -17.6722583 1.000000      1      9      1      1 24 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1032 "MCCAMEY 1 0"  115.0000 "NO "    0.00000    0.00000 1.00065835 -12.2804707 1.000000      1      9      1      1 25 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1033 "MCCAMEY 1 1"  230.0000 "NO "    0.00000    0.00000 1.01675418 -16.8985146 1.000000      1      9      1      1 25 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1034 "BIG SPRING 4 0" 115.0000 "NO "    0.00000    0.00000 1.00453450 -14.3203487 1.000000      1      9      1      1 26 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1035 "BIG SPRING 4 1" 13.8000 "NO "    0.00000    0.00000 1.00000000 -11.0304159 1.000000      1      9      1      1 26 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1036 "CRANE 0"      115.0000 "NO "    0.00000    0.00000 0.99762475 -12.5269717 1.000000      1      9      1      1 27 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1037 "ODESSA 5 0"   115.0000 "NO "    0.00000    0.00000 0.97450437 -22.5448002 1.000000      1      9      1      1 28 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1038 "FORT STOCKTON 1 0" 115.0000 "NO "    0.00000    0.00000 1.01656736  -7.6466070 1.000000      1      9      1      1 29 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1039 "FORT STOCKTON 1 1" 22.0000 "NO "    0.00000    0.00000 1.00000000  -2.2630517 1.000000      1      9      1      1 29 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1040 "ANDREWS 0"    115.0000 "NO "    0.00000    0.00000 0.99401453 -20.4800405 1.000000      1      9      1      1 30 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1041 "FORSAN 0"     115.0000 "NO "    0.00000    0.00000 1.00177462 -15.1075038 1.000000      1      9      1      1 31 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1042 "FORSAN 1"     13.8000 "NO "    0.00000    0.00000 1.00177462 -15.1075038 1.000000      1      9      1      1 31 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1043 "FORSAN 2"     13.8000 "NO "    0.00000    0.00000 1.00000000 -11.8641766 1.000000      1      9      1      1 31 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1044 "BIG LAKE 0"   115.0000 "NO "    0.00000    0.00000 1.00675546 -25.9638810 1.000000      1      9      1      1 32 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1045 "MIDLAND 5 0"  115.0000 "NO "    0.00000    0.00000 0.97742547 -24.4475558 1.000000      1      9      1      1 33 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1046 "OZONA 0"      115.0000 "NO "    0.00000    0.00000 1.01763437 -22.4913965 1.000000      1      9      1      1 34 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1047 "MONAHANS 1 0" 115.0000 "NO "    0.00000    0.00000 1.00525078 -13.3500501 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1048 "MONAHANS 1 1" 18.0000 "NO "    0.00000    0.00000 1.00525078 -13.3500501 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1049 "MONAHANS 1 2" 18.0000 "NO "    0.00000    0.00000 1.00525078 -13.3500501 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1050 "MONAHANS 1 3" 18.0000 "NO "    0.00000    0.00000 1.00000000  -8.2847890 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1051 "MONAHANS 1 4" 18.0000 "NO "    0.00000    0.00000 1.00000000  -6.8073889 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1052 "MONAHANS 1 5" 18.0000 "NO "    0.00000    0.00000 1.00000000  -9.1343693 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1053 "MONAHANS 1 6" 230.0000 "NO "    0.00000    0.00000 1.01740888 -17.3361595 1.000000      1      9      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1054 "STANTON 0"    115.0000 "NO "    0.00000    0.00000 1.00368438 -22.2923314 1.000000      1      9      1      1 36 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1055 "ODONNELL 0"   115.0000 "NO "    0.00000    0.00000 1.00140496 -18.1295625 1.000000      1      9      1      1 37 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1056 "LENORAH 0"    115.0000 "NO "    0.00000    0.00000 1.01999998 -21.8196117 1.000000      1      9      1      1 38 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1057 "LENORAH 1"    18.0000 "NO "    0.00000    0.00000 1.01999998 -21.8196117 1.000000      1      9      1      1 38 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1058 "IRAAN 3 0"    115.0000 "NO "    0.00000    0.00000 1.01937379 -11.2208834 1.000000      1      9      1      1 39 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1059 "IRAAN 3 1"    22.0000 "NO "    0.00000    0.00000 1.01937379 -11.2208834 1.000000      1      9      1      1 39 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1060 "IRAAN 3 2"    22.0000 "NO "    0.00000    0.00000 1.01937379 -11.2208834 1.000000      1      9      1      1 39 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1061 "BIG SPRING 6 0" 115.0000 "NO "    0.00000    0.00000 1.00655657 -17.2193636 1.000000      1      9      1      1 40 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1062 "BIG SPRING 6 1" 13.8000 "NO "    0.00000    0.00000 1.00655657 -17.2193636 1.000000      1      9      1      1 40 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1063 "BIG SPRING 6 2" 13.8000 "NO "    0.00000    0.00000 1.00655657 -17.2193636 1.000000      1      9      1      1 40 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1064 "ODESSA 3 0"   115.0000 "NO "    0.00000    0.00000 0.97203447 -24.1532725 1.000000      1      9      1      1 41 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1065 "BIG SPRING 3 0" 115.0000 "NO "    0.00000    0.00000 1.00426054 -14.9325783 1.000000      1      9      1      1 42 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1066 "BIG SPRING 3 1" 13.8000 "NO "    0.00000    0.00000 1.00000000  -7.3990541 1.000000      1      9      1      1 42 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1067 "BIG SPRING 7 0" 115.0000 "NO "    0.00000    0.00000 0.99859525 -15.6824804 1.000000      1      9      1      1 43 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1068 "MIDLAND 1 0"  115.0000 "NO "    0.00000    0.00000 0.98680340 -16.4368941 1.000000      1      9      1      1 44 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1069 "IRAAN 1 0"    115.0000 "NO "    0.00000    0.00000 1.02255980  -8.7325881 1.000000      1      9      1      1 45 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1070 "IRAAN 1 1"    13.8000 "NO "    0.00000    0.00000 1.03999996  -4.2287769 1.000000      1      9      1      1 45 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1071 "ODESSA 1 0"   115.0000 "NO "    0.00000    0.00000 0.98702675 -21.4740404 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1072 "ODESSA 1 1"   18.0000 "NO "    0.00000    0.00000 1.00999999 -12.1100273 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1073 "ODESSA 1 2"   18.0000 "NO "    0.00000    0.00000 1.00999999  -5.6819722 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1074 "ODESSA 1 3"   18.0000 "NO "    0.00000    0.00000 1.00999999  -7.7380088 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1075 "ODESSA 1 4"   18.0000 "NO "    0.00000    0.00000 1.00999999 -10.5055430 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1076 "ODESSA 1 5"   18.0000 "NO "    0.00000    0.00000 0.98702675 -21.4740404 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1077 "ODESSA 1 6"   18.0000 "NO "    0.00000    0.00000 0.98702675 -21.4740404 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1078 "ODESSA 1 7"   18.0000 "NO "    0.00000    0.00000 1.00999999 -11.0246592 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1079 "ODESSA 1 8"   500.0000 "NO "    0.00000    0.00000 1.01621409 -38.5828592 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1080 "ODESSA 1 9"   18.0000 "NO "    0.00000    0.00000 1.00999999 -10.4486762 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1081 "ODESSA 1 10"  230.0000 "NO "    0.00000    0.00000 1.01999998 -18.6912865 1.000000      1      9      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1082 "FORT STOCKTON 2 0" 115.0000 "NO "    0.00000    0.00000 1.01941255  -5.9103917 1.000000      1      9      1      1 47 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1083 "FORT STOCKTON 3 0" 115.0000 "NO "    0.00000    0.00000 1.01886172  -9.8867427 1.000000      1      9      1      1 48 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1084 "BIG SPRING 2 0" 115.0000 "NO "    0.00000    0.00000 1.02251989 -16.4672058 1.000000      1      9      1      1 49 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1085 "KERMIT 0"     115.0000 "NO "    0.00000    0.00000 1.00898696 -15.3428690 1.000000      1      9      1      1 50 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1086 "PECOS 0"      115.0000 "NO "    0.00000    0.00000 1.01537402 -17.5850566 1.000000      1      9      1      1 51 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1087 "SHEFFIELD 0"  115.0000 "NO "    0.00000    0.00000 1.01999998 -16.1254019 1.000000      1      9      1      1 52 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1088 "MCCAMEY 2 0"  115.0000 "NO "    0.00000    0.00000 1.00000000 -11.8784661 1.000000      1      9      1      1 53 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1089 "LAMESA 0"     115.0000 "NO "    0.00000    0.00000 0.98063183 -21.3067529 1.000000      1      9      1      1 54 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1090 "GOLDSMITH 0"  115.0000 "NO "    0.00000    0.00000 1.01999998 -16.1450531 1.000000      1      9      1      1 55 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  1091 "RALLS 2 0"    161.0000 "NO "    0.00000    0.00000 1.02483147 -31.0177250 1.000000      1      9      1      1 56 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2001 "PARIS 3 0"    161.0000 "NO "    0.00000    0.00000 1.00175184 -59.9821470 1.000000      2     11      1      1 57 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2002 "SAVOY 0"      500.0000 "NO "    0.00000    0.00000 1.01106097 -61.5666310 1.000000      2     11      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2003 "SAVOY 1"      161.0000 "NO "    0.00000    0.00000 1.00933820 -63.8285465 1.000000      2     11      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2004 "SAVOY 2"      13.8000 "NO "    0.00000    0.00000 1.01106097 -61.5666310 1.000000      2     11      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2005 "SAVOY 3"      13.8000 "NO "    0.00000    0.00000 1.01106097 -61.5666310 1.000000      2     11      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2006 "SAVOY 4"      13.8000 "NO "    0.00000    0.00000 1.01106097 -61.5666310 1.000000      2     11      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2007 "HONEY GROVE 0" 161.0000 "NO "    0.00000    0.00000 1.00250875 -59.7519017 1.000000      2     11      1      1 59 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2008 "MEMPHIS 0"    161.0000 "NO "    0.00000    0.00000 1.01612960 -32.8330048 1.000000      2     10      1      1 60 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2009 "IOWA PARK 0"  161.0000 "NO "    0.00000    0.00000 1.01999998 -45.2153863 1.000000      2     11      1      1 61 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2010 "VERNON 2 0"   161.0000 "NO "    0.00000    0.00000 1.01999998 -36.4050857 1.000000      2     10      1      1 62 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2011 "PANHANDLE 2 0" 500.0000 "NO "    0.00000    0.00000 1.03887029 -32.1009794 1.000000      2     10      1      1 63 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2012 "PANHANDLE 2 1" 161.0000 "NO "    0.00000    0.00000 1.02709729 -29.8692412 1.000000      2     10      1      1 63 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2013 "PANHANDLE 2 2" 18.0000 "NO "    0.00000    0.00000 1.03051019 -29.7610297 1.000000      2     10      1      1 63 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2014 "CHILDRESS 0"  161.0000 "NO "    0.00000    0.00000 1.01448800 -33.4089351 1.000000      2     10      1      1 64 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2015 "FORESTBURG 0" 161.0000 "NO "    0.00000    0.00000 1.00607821 -63.2927889 1.000000      2     11      1      1 65 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2016 "SHERMAN 3 0"  161.0000 "NO "    0.00000    0.00000 1.00601873 -69.9547949 1.000000      2     11      1      1 66 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2017 "PANHANDLE 4 0" 500.0000 "NO "    0.00000    0.00000 1.02839188 -32.2468300 1.000000      2     10      1      1 67 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2018 "PANHANDLE 4 1" 161.0000 "NO "    0.00000    0.00000 1.02649222 -31.4567087 1.000000      2     10      1      1 67 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2019 "PANHANDLE 4 2" 20.0000 "NO "    0.00000    0.00000 1.02839188 -32.2468300 1.000000      2     10      1      1 67 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2020 "WICHITA FALLS 6 0" 161.0000 "NO "    0.00000    0.00000 0.99517490 -44.8853831 1.000000      2     11      1      1 68 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2021 "PARIS 2 0"    500.0000 "NO "    0.00000    0.00000 1.01387327 -56.7023690 1.000000      2     11      1      1 69 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2022 "PARIS 2 1"    161.0000 "NO "    0.00000    0.00000 1.01001015 -58.6375463 1.000000      2     11      1      1 69 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2023 "PARIS 2 2"    13.8000 "NO "    0.00000    0.00000 1.01999998 -55.1395201 1.000000      2     11      1      1 69 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2024 "PARIS 2 3"    13.8000 "NO "    0.00000    0.00000 1.01999998 -54.4740730 1.000000      2     11      1      1 69 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2025 "WICHITA FALLS 4 0" 161.0000 "NO "    0.00000    0.00000 0.99407402 -44.1241355 1.000000      2     11      1      1 70 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2026 "WHEELER 0"    161.0000 "NO "    0.00000    0.00000 1.02648049 -31.0814931 1.000000      2     10      1      1 71 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2027 "DEPORT 0"     161.0000 "NO "    0.00000    0.00000 1.00219656 -60.4130175 1.000000      2     11      1      1 72 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2028 "WICHITA FALLS 3 0" 161.0000 "NO "    0.00000    0.00000 0.99459266 -47.2497777 1.000000      2     11      1      1 73 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2029 "SILVERTON 0"  161.0000 "NO "    0.00000    0.00000 1.02005180 -32.7813851 1.000000      2     10      1      1 74 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2030 "BONHAM 0"     161.0000 "NO "    0.00000    0.00000 0.98836528 -64.0397832 1.000000      2     11      1      1 75 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2031 "MATADOR 0"    161.0000 "NO "    0.00000    0.00000 1.02045881 -29.6387311 1.000000      2     10      1      1 76 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2032 "ARTHUR CITY 0" 161.0000 "NO "    0.00000    0.00000 1.00453598 -59.1469120 1.000000      2     11      1      1 77 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2033 "LEONARD 0"    161.0000 "NO "    0.00000    0.00000 0.99087170 -65.5521833 1.000000      2     11      1      1 78 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2034 "GORDONVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.00462093 -69.2831184 1.000000      2     11      1      1 79 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2035 "KNOX CITY 0"  161.0000 "NO "    0.00000    0.00000 1.01520733 -30.5607374 1.000000      2     10      1      1 80 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2036 "WICHITA FALLS 7 0" 161.0000 "NO "    0.00000    0.00000 0.99894099 -44.4832499 1.000000      2     11      1      1 81 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2037 "LINDSAY 0"    161.0000 "NO "    0.00000    0.00000 1.01667734 -63.6260603 1.000000      2     11      1      1 82 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2038 "ECTOR 0"      161.0000 "NO "    0.00000    0.00000 1.00633080 -64.3013242 1.000000      2     11      1      1 83 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2039 "SUNSET 0"     161.0000 "NO "    0.00000    0.00000 0.99125370 -60.6711636 1.000000      2     11      1      1 84 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2040 "CLARKSVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.00743849 -59.3080232 1.000000      2     11      1      1 85 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2041 "PANHANDLE 3 0" 161.0000 "NO "    0.00000    0.00000 1.02802185 -27.6860922 1.000000      2     10      1      1 86 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2042 "PANHANDLE 3 1" 18.0000 "NO "    0.00000    0.00000 1.01942840 -25.1108298 1.000000      2     10      1      1 86 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2043 "SADLER 0"     161.0000 "NO "    0.00000    0.00000 1.00504582 -69.5896474 1.000000      2     11      1      1 87 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2044 "WHITESBORO 0" 161.0000 "NO "    0.00000    0.00000 1.01305655 -65.3833286 1.000000      2     11      1      1 88 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2045 "SHEPPARD AFB 0" 161.0000 "NO "    0.00000    0.00000 0.99444968 -45.4239665 1.000000      2     11      1      1 89 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2046 "POTTSBORO 0"  161.0000 "NO "    0.00000    0.00000 1.00455947 -68.8967821 1.000000      2     11      1      1 90 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2047 "BELLS 0"      161.0000 "NO "    0.00000    0.00000 1.00790219 -64.7299133 1.000000      2     11      1      1 91 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2048 "CROSBYTON 0"  161.0000 "NO "    0.00000    0.00000 1.02370314 -31.7109620 1.000000      2     10      1      1 92 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2049 "ELECTRA 0"    161.0000 "NO "    0.00000    0.00000 1.01775813 -40.9464649 1.000000      2     10      1      1 93 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2050 "PATTONVILLE 0" 161.0000 "NO "    0.00000    0.00000 0.99419190 -63.2354098 1.000000      2     11      1      1 94 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2051 "HENRIETTA 0"  161.0000 "NO "    0.00000    0.00000 0.98955200 -54.1403471 1.000000      2     11      1      1 95 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2052 "PANHANDLE 6 0" 161.0000 "NO "    0.00000    0.00000 1.01744483 -31.9634700 1.000000      2     10      1      1 96 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2053 "BOWIE 0"      161.0000 "NO "    0.00000    0.00000 0.99106335 -59.3603789 1.000000      2     11      1      1 97 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2054 "WICHITA FALLS 1 0" 500.0000 "NO "    0.00000    0.00000 0.99778112 -43.1313100 1.000000      2     11      1      1 98 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2055 "WICHITA FALLS 1 1" 161.0000 "NO "    0.00000    0.00000 0.99733210 -43.9606778 1.000000      2     11      1      1 98 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2056 "WICHITA FALLS 1 2" 18.0000 "NO "    0.00000    0.00000 0.99778112 -43.1313100 1.000000      2     11      1      1 98 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2057 "WICHITA FALLS 1 3" 18.0000 "NO "    0.00000    0.00000 0.99000001 -38.7252856 1.000000      2     11      1      1 98 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2058 "WHITE DEER 0" 161.0000 "NO "    0.00000    0.00000 1.02835959 -27.2580329 1.000000      2     10      1      1 99 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2059 "WHITE DEER 1" 13.8000 "NO "    0.00000    0.00000 1.01836166 -23.9117153 1.000000      2     10      1      1 99 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2060 "ROXTON 0"     161.0000 "NO "    0.00000    0.00000 0.99740494 -61.9509512 1.000000      2     11      1      1 100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2061 "VERNON 1 0"   161.0000 "NO "    0.00000    0.00000 1.02117520 -37.4278191 1.000000      2     10      1      1 101 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2062 "VERNON 1 1"   18.0000 "NO "    0.00000    0.00000 1.01999998 -35.1310003 1.000000      2     10      1      1 101 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2063 "DENISON 2 0"  161.0000 "NO "    0.00000    0.00000 1.00606448 -68.2583590 1.000000      2     11      1      1 102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2064 "SUMNER 0"     161.0000 "NO "    0.00000    0.00000 1.00310554 -60.2773805 1.000000      2     11      1      1 103 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2065 "GAINESVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.01999998 -65.6007325 1.000000      2     11      1      1 104 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2066 "ASPERMONT 0"  161.0000 "NO "    0.00000    0.00000 1.01443598 -27.6287671 1.000000      2     10      1      1 105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2067 "WICHITA FALLS 5 0" 161.0000 "NO "    0.00000    0.00000 0.99235682 -44.0479874 1.000000      2     11      1      1 106 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2068 "WINDTHORST 0" 161.0000 "NO "    0.00000    0.00000 0.99899508 -42.0163037 1.000000      2     11      1      1 107 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2069 "HOWE 0"       161.0000 "NO "    0.00000    0.00000 1.01999998 -69.1168139 1.000000      2     11      1      1 108 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2070 "ARCHER 2 0"   161.0000 "NO "    0.00000    0.00000 1.00107652 -41.5980987 1.000000      2     11      1      1 109 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2071 "ARCHER 2 1"   18.0000 "NO "    0.00000    0.00000 1.00000000 -37.9196785 1.000000      2     11      1      1 109 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2072 "COLLINSVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.01487594 -67.2406352 1.000000      2     11      1      1 110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2073 "JAYTON 0"     161.0000 "NO "    0.00000    0.00000 1.01551408 -25.1088342 1.000000      2     10      1      1 111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2074 "JAYTON 1"     115.0000 "NO "    0.00000    0.00000 1.00584887 -23.2368339 1.000000      2     10      1      1 111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2075 "JAYTON 2"     115.0000 "NO "    0.00000    0.00000 1.00584887 -23.2368339 1.000000      2     10      1      1 111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2076 "JAYTON 3"     24.0000 "NO "    0.00000    0.00000 1.02077725 -24.2021401 1.000000      2     10      1      1 111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2077 "MUENSTER 1 0" 161.0000 "NO "    0.00000    0.00000 1.01789644 -61.1977230 1.000000      2     11      1      1 112 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2078 "MUENSTER 1 1" 13.8000 "NO "    0.00000    0.00000 1.01999998 -57.8750011 1.000000      2     11      1      1 112 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2079 "PADUCAH 0"    161.0000 "NO "    0.00000    0.00000 1.02229914 -34.6267383 1.000000      2     10      1      1 113 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2080 "NOCONA 0"     161.0000 "NO "    0.00000    0.00000 0.99462183 -57.4991747 1.000000      2     11      1      1 114 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2081 "DODD CITY 0"  161.0000 "NO "    0.00000    0.00000 1.00093619 -65.1076722 1.000000      2     11      1      1 115 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2082 "WICHITA FALLS 2 0" 161.0000 "NO "    0.00000    0.00000 1.00287099 -44.8266313 1.000000      2     11      1      1 116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2083 "WICHITA FALLS 2 1" 20.0000 "NO "    0.00000    0.00000 1.01759062 -43.2471037 1.000000      2     11      1      1 116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2084 "WICHITA FALLS 2 2" 20.0000 "NO "    0.00000    0.00000 1.00287099 -44.8266313 1.000000      2     11      1      1 116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2085 "WICHITA FALLS 2 3" 20.0000 "NO "    0.00000    0.00000 1.00287099 -44.8266313 1.000000      2     11      1      1 116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2086 "MONTAGUE 0"   161.0000 "NO "    0.00000    0.00000 0.99244532 -59.4744989 1.000000      2     11      1      1 117 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2087 "SPUR 0"       161.0000 "NO "    0.00000    0.00000 1.01737905 -27.4726352 1.000000      2     10      1      1 118 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2088 "ARCHER 1 0"   161.0000 "NO "    0.00000    0.00000 1.00007060 -41.7164019 1.000000      2     11      1      1 119 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2089 "ARCHER 1 1"   24.0000 "NO "    0.00000    0.00000 1.00000000 -38.1135015 1.000000      2     11      1      1 119 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2090 "ANNONA 0"     161.0000 "NO "    0.00000    0.00000 1.00252268 -61.0332993 1.000000      2     11      1      1 120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2091 "SEYMOUR 0"    161.0000 "NO "    0.00000    0.00000 1.01628147 -33.9785500 1.000000      2     10      1      1 121 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2092 "DENISON 1 0"  161.0000 "NO "    0.00000    0.00000 1.00542438 -66.5685029 1.000000      2     11      1      1 122 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2093 "PANHANDLE 5 0" 161.0000 "NO "    0.00000    0.00000 1.02727135 -30.6213790 1.000000      2     10      1      1 123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2094 "PANHANDLE 5 1" 13.8000 "NO "    0.00000    0.00000 1.02727135 -30.6213790 1.000000      2     10      1      1 123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2095 "PANHANDLE 5 2" 13.8000 "NO "    0.00000    0.00000 1.02727135 -30.6213790 1.000000      2     10      1      1 123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2096 "RALLS 1 0"    500.0000 "NO "    0.00000    0.00000 1.01999980 -27.8431702 1.000000      2     10      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2097 "RALLS 1 1"    230.0000 "NO "    0.00000    0.00000 1.01926584 -27.2823079 1.000000      2     10      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2098 "RALLS 1 2"    161.0000 "NO "    0.00000    0.00000 1.02564787 -30.4265377 1.000000      2     10      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2099 "RALLS 1 3"    18.0000 "NO "    0.00000    0.00000 1.01999998 -27.6995495 1.000000      2     10      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2100 "RALLS 1 4"    18.0000 "NO "    0.00000    0.00000 1.01999998 -25.2187085 1.000000      2     10      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2101 "SHERMAN 1 0"  500.0000 "NO "    0.00000    0.00000 1.01053903 -62.6732789 1.000000      2     11      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2102 "SHERMAN 1 1"  161.0000 "NO "    0.00000    0.00000 1.01059191 -64.1208818 1.000000      2     11      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2103 "SHERMAN 1 2"  20.0000 "NO "    0.00000    0.00000 1.01053903 -62.6732789 1.000000      2     11      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2104 "SHERMAN 1 3"  20.0000 "NO "    0.00000    0.00000 1.01053903 -62.6732789 1.000000      2     11      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2105 "SHERMAN 1 4"  20.0000 "NO "    0.00000    0.00000 1.01053903 -62.6732789 1.000000      2     11      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2106 "WHITEWRIGHT 0" 161.0000 "NO "    0.00000    0.00000 0.98913291 -66.1980087 1.000000      2     11      1      1 126 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2107 "SHERMAN 2 0"  161.0000 "NO "    0.00000    0.00000 1.00515006 -64.9929080 1.000000      2     11      1      1 127 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2108 "ROCHESTER 0"  161.0000 "NO "    0.00000    0.00000 0.99910163 -43.6910937 1.000000      2     10      1      1 128 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2109 "BURKBURNETT 0" 161.0000 "NO "    0.00000    0.00000 1.00661340 -46.3572652 1.000000      2     11      1      1 129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2110 "MUENSTER 2 0" 161.0000 "NO "    0.00000    0.00000 1.01999998 -62.2695615 1.000000      2     11      1      1 130 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2111 "ARCHER CITY 0" 161.0000 "NO "    0.00000    0.00000 0.99460720 -48.9901011 1.000000      2     11      1      1 131 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2112 "PETROLIA 0"   161.0000 "NO "    0.00000    0.00000 0.99165705 -49.3793660 1.000000      2     11      1      1 132 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2113 "PARIS 1 0"    500.0000 "NO "    0.00000    0.00000 1.01377857 -56.2330814 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2114 "PARIS 1 1"    161.0000 "NO "    0.00000    0.00000 1.01137358 -57.5201131 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2115 "PARIS 1 2"    13.8000 "NO "    0.00000    0.00000 1.00488876 -52.2396103 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2116 "PARIS 1 3"    13.8000 "NO "    0.00000    0.00000 1.00954291 -54.1639853 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2117 "PARIS 1 4"    13.8000 "NO "    0.00000    0.00000 1.00215382 -51.6002676 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2118 "PARIS 1 5"    13.8000 "NO "    0.00000    0.00000 1.00078437 -51.0924157 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2119 "PARIS 1 6"    13.8000 "NO "    0.00000    0.00000 1.00846205 -53.7115350 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2120 "PARIS 1 7"    13.8000 "NO "    0.00000    0.00000 1.00999999 -51.3443283 1.000000      2     11      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2121 "BAGWELL 0"    161.0000 "NO "    0.00000    0.00000 1.00611513 -59.9413061 1.000000      2     11      1      1 134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2122 "TELEPHONE 0"  161.0000 "NO "    0.00000    0.00000 0.99630187 -61.1430203 1.000000      2     11      1      1 135 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2123 "PANHANDLE 1 0" 161.0000 "NO "    0.00000    0.00000 1.02854314 -27.0293557 1.000000      2     10      1      1 136 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2124 "VAN ALSTYNE 0" 161.0000 "NO "    0.00000    0.00000 0.98777015 -67.2733034 1.000000      2     11      1      1 137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2125 "TIOGA 0"      161.0000 "NO "    0.00000    0.00000 0.99328844 -67.3377164 1.000000      2     11      1      1 138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2126 "VALLEY VIEW 0" 161.0000 "NO "    0.00000    0.00000 1.00687329 -67.0047962 1.000000      2     11      1      1 139 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2127 "MIAMI 0"      500.0000 "NO "    0.00000    0.00000 1.03999996 -33.9675933 1.000000      2     10      1      1 140 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2128 "MIAMI 1"      161.0000 "NO "    0.00000    0.00000 1.03005826 -32.4777298 1.000000      2     10      1      1 140 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2129 "TRENTON 0"    161.0000 "NO "    0.00000    0.00000 0.99220459 -66.1148791 1.000000      2     11      1      1 141 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2130 "HASKELL 0"    161.0000 "NO "    0.00000    0.00000 1.00073214 -42.3015369 1.000000      2     10      1      1 142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2131 "HASKELL 1"    115.0000 "NO "    0.00000    0.00000 0.99517181 -39.7128360 1.000000      2     10      1      1 142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2132 "HASKELL 2"    115.0000 "NO "    0.00000    0.00000 1.01110155 -41.4519712 1.000000      2     10      1      1 142 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  2133 "SAINT JO 0"   161.0000 "NO "    0.00000    0.00000 1.01290025 -60.5226638 1.000000      2     11      1      1 143 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3001 "KERRVILLE 0"  230.0000 "NO "    0.00000    0.00000 1.00450708 -56.0558576 1.000000      3     28      1      1 144 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3002 "KERRVILLE 1"  115.0000 "NO "    0.00000    0.00000 0.99253809 -58.5374149 1.000000      3     28      1      1 144 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3003 "SWEETWATER 4 0" 115.0000 "NO "    0.00000    0.00000 1.01392530 -18.2461618 1.000000      3     27      1      1 145 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3004 "SWEETWATER 4 1" 18.0000 "NO "    0.00000    0.00000 1.00902502 -16.6443940 1.000000      3     27      1      1 145 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3005 "LEAKEY 0"     115.0000 "NO "    0.00000    0.00000 1.01055813 -58.5214560 1.000000      3     28      1      1 146 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3006 "HAMLIN 0"     115.0000 "NO "    0.00000    0.00000 0.99984420 -26.8778718 1.000000      3     27      1      1 147 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3007 "MERKEL 3 0"   115.0000 "NO "    0.00000    0.00000 1.01232564 -24.7249020 1.000000      3     27      1      1 148 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3008 "COLEMAN 0"    115.0000 "NO "    0.00000    0.00000 0.99101247 -37.1837531 1.000000      3     27      1      1 149 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3009 "SONORA 0"     115.0000 "NO "    0.00000    0.00000 1.01111007 -31.2520424 1.000000      3     28      1      1 150 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3010 "CAMP WOOD 0"  115.0000 "NO "    0.00000    0.00000 0.99704744 -57.5248860 1.000000      3     28      1      1 151 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3011 "LLANO 0"      115.0000 "NO "    0.00000    0.00000 1.00689707 -61.4941437 1.000000      3     28      1      1 152 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3012 "WILLOW CITY 0" 115.0000 "NO "    0.00000    0.00000 1.00822004 -61.0891372 1.000000      3     28      1      1 153 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3013 "ABILENE 4 0"  115.0000 "NO "    0.00000    0.00000 1.01578662 -28.5890484 1.000000      3     27      1      1 154 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3014 "KINGSLAND 0"  115.0000 "NO "    0.00000    0.00000 1.01396095 -53.5877304 1.000000      3     28      1      1 155 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3015 "ROSCOE 6 0"   115.0000 "NO "    0.00000    0.00000 1.01115137 -17.0085630 1.000000      3     27      1      1 156 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3016 "BLACKWELL 0"  115.0000 "NO "    0.00000    0.00000 1.00913030 -21.9846733 1.000000      3     27      1      1 157 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3017 "BLACKWELL 1"  18.0000 "NO "    0.00000    0.00000 1.00999999 -16.7808179 1.000000      3     27      1      1 157 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3018 "CHRISTOVAL 0" 230.0000 "NO "    0.00000    0.00000 1.02293563 -29.1560486 1.000000      3     27      1      1 158 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3019 "CHRISTOVAL 1" 115.0000 "NO "    0.00000    0.00000 1.01999998 -30.7774572 1.000000      3     27      1      1 158 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3020 "CHRISTOVAL 2" 13.8000 "NO "    0.00000    0.00000 1.02999997 -25.0143423 1.000000      3     27      1      1 158 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3021 "LUEDERS 0"    115.0000 "NO "    0.00000    0.00000 0.99922604 -35.7411108 1.000000      3     27      1      1 159 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3022 "COLORADO CITY 0" 115.0000 "NO "    0.00000    0.00000 0.99598595 -18.1211941 1.000000      3     27      1      1 160 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3023 "STAMFORD 0"   115.0000 "NO "    0.00000    0.00000 1.01999998 -26.9868881 1.000000      3     27      1      1 161 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3024 "ELDORADO 0"   115.0000 "NO "    0.00000    0.00000 1.01567010 -31.2226781 1.000000      3     28      1      1 162 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3025 "SAN SABA 0"   115.0000 "NO "    0.00000    0.00000 0.99344484 -45.6290149 1.000000      3     28      1      1 163 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3026 "ABILENE 2 0"  230.0000 "NO "    0.00000    0.00000 1.02403435 -36.8529185 1.000000      3     27      1      1 164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3027 "ABILENE 2 1"  115.0000 "NO "    0.00000    0.00000 1.01697176 -37.4348687 1.000000      3     27      1      1 164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3028 "ABILENE 2 2"  18.0000 "NO "    0.00000    0.00000 1.03693397 -34.2504035 1.000000      3     27      1      1 164 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3029 "LOMETA 0"     115.0000 "NO "    0.00000    0.00000 1.02209058 -53.8408968 1.000000      3     28      1      1 165 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3030 "SAN ANGELO 1 0" 115.0000 "NO "    0.00000    0.00000 1.00816616 -40.1886175 1.000000      3     27      1      1 166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3031 "TUSCOLA 0"    115.0000 "NO "    0.00000    0.00000 0.99719173 -26.2543657 1.000000      3     27      1      1 167 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3032 "ABILENE 7 0"  115.0000 "NO "    0.00000    0.00000 0.99991104 -27.1454052 1.000000      3     27      1      1 168 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3033 "SNYDER 1 0"   115.0000 "NO "    0.00000    0.00000 1.00722728 -15.0532312 1.000000      3     27      1      1 169 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3034 "SNYDER 1 1"   22.0000 "NO "    0.00000    0.00000 1.02999997  -5.7747895 1.000000      3     27      1      1 169 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3035 "CHEROKEE 0"   115.0000 "NO "    0.00000    0.00000 0.99598452 -44.7399047 1.000000      3     28      1      1 170 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3036 "RICHLAND SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 0.99288376 -41.9045622 1.000000      3     28      1      1 171 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3037 "ROSCOE 2 0"   230.0000 "NO "    0.00000    0.00000 1.02285186 -25.5308631 1.000000      3     27      1      1 172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3038 "ROSCOE 2 1"   115.0000 "NO "    0.00000    0.00000 1.00388485 -20.1210333 1.000000      3     27      1      1 172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3039 "ROSCOE 2 2"   13.8000 "NO "    0.00000    0.00000 1.03580564 -22.9322011 1.000000      3     27      1      1 172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3040 "BALLINGER 0"  115.0000 "NO "    0.00000    0.00000 0.99011820 -34.4654730 1.000000      3     27      1      1 173 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3041 "SILVER 0"     230.0000 "NO "    0.00000    0.00000 1.01617460 -29.2953998 1.000000      3     27      1      1 174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3042 "SILVER 1"     115.0000 "NO "    0.00000    0.00000 1.00222668 -18.8434626 1.000000      3     27      1      1 174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3043 "SILVER 2"     13.8000 "NO "    0.00000    0.00000 1.01617460 -29.2953998 1.000000      3     27      1      1 174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3044 "SILVER 3"     13.8000 "NO "    0.00000    0.00000 1.01617460 -29.2953998 1.000000      3     27      1      1 174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3045 "SILVER 4"     13.8000 "NO "    0.00000    0.00000 1.01617460 -29.2953998 1.000000      3     27      1      1 174 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3046 "ROSCOE 5 0"   230.0000 "NO "    0.00000    0.00000 1.01237920 -34.7555628 1.000000      3     27      1      1 175 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3047 "ROSCOE 5 1"   115.0000 "NO "    0.00000    0.00000 1.01999998 -20.5281945 1.000000      3     27      1      1 175 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3048 "ROSCOE 5 2"   500.0000 "NO "    0.00000    0.00000 1.01800163 -41.6671110 1.000000      3     27      1      1 175 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3049 "ANSON 0"      115.0000 "NO "    0.00000    0.00000 1.00034142 -30.0310270 1.000000      3     27      1      1 176 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3050 "DEL RIO 0"    230.0000 "NO "    0.00000    0.00000 1.01375984 -34.0986993 1.000000      3     28      1      1 177 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3051 "DEL RIO 1"    115.0000 "NO "    0.00000    0.00000 0.99531686 -36.0157822 1.000000      3     28      1      1 177 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3052 "HUNT 0"       115.0000 "NO "    0.00000    0.00000 0.99752969 -58.9533686 1.000000      3     28      1      1 178 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3053 "WINGATE 0"    230.0000 "NO "    0.00000    0.00000 1.02598862 -27.2084673 1.000000      3     27      1      1 179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3054 "WINGATE 1"    115.0000 "NO "    0.00000    0.00000 1.00579885 -26.7225722 1.000000      3     27      1      1 179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3055 "WINGATE 2"    13.8000 "NO "    0.00000    0.00000 1.03999996 -24.3178832 1.000000      3     27      1      1 179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3056 "WINGATE 3"    13.8000 "NO "    0.00000    0.00000 1.03999996 -21.7271731 1.000000      3     27      1      1 179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3057 "WINGATE 4"    13.8000 "NO "    0.00000    0.00000 1.03999996 -21.8947623 1.000000      3     27      1      1 179 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3058 "STERLING CITY 1 0" 230.0000 "NO "    0.00000    0.00000 1.02897194 -24.0155962 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3059 "STERLING CITY 1 1" 115.0000 "NO "    0.00000    0.00000 1.00784027 -17.3266615 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3060 "STERLING CITY 1 2" 18.0000 "NO "    0.00000    0.00000 1.03999996 -16.4290849 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3061 "STERLING CITY 1 3" 18.0000 "NO "    0.00000    0.00000 1.03999996 -18.6064425 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3062 "STERLING CITY 1 4" 18.0000 "NO "    0.00000    0.00000 1.03999996 -21.2959147 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3063 "STERLING CITY 1 5" 18.0000 "NO "    0.00000    0.00000 1.03999996 -20.1392696 1.000000      3     27      1      1 180 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3064 "ROSCOE 4 0"   115.0000 "NO "    0.00000    0.00000 1.01553873 -18.4834759 1.000000      3     27      1      1 181 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3065 "ROSCOE 4 1"   18.0000 "NO "    0.00000    0.00000 1.00000000 -12.3639143 1.000000      3     27      1      1 181 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3066 "BRADY 0"      115.0000 "NO "    0.00000    0.00000 1.00082268 -42.9611116 1.000000      3     28      1      1 182 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3067 "TRENT 1 0"    115.0000 "NO "    0.00000    0.00000 1.02573761 -19.8474524 1.000000      3     27      1      1 183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3068 "TRENT 1 1"    20.0000 "NO "    0.00000    0.00000 1.03999996 -16.9507743 1.000000      3     27      1      1 183 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3069 "OVALO 0"      115.0000 "NO "    0.00000    0.00000 0.99616368 -29.6139298 1.000000      3     27      1      1 184 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3070 "NOLAN 0"      115.0000 "NO "    0.00000    0.00000 1.01726571 -21.1495310 1.000000      3     27      1      1 185 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3071 "NOLAN 1"      24.0000 "NO "    0.00000    0.00000 1.00277648 -16.5504186 1.000000      3     27      1      1 185 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3072 "MILES 0"      115.0000 "NO "    0.00000    0.00000 1.00306527 -38.7917357 1.000000      3     27      1      1 186 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3073 "BRACKETTVILLE 2 0" 115.0000 "NO "    0.00000    0.00000 1.00096880 -54.6860373 1.000000      3     28      1      1 187 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3074 "BRACKETTVILLE 2 1" 13.8000 "NO "    0.00000    0.00000 1.00000000 -52.1635220 1.000000      3     28      1      1 187 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3075 "MASON 0"      115.0000 "NO "    0.00000    0.00000 0.99481760 -40.3691016 1.000000      3     28      1      1 188 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3076 "BRACKETTVILLE 3 0" 115.0000 "NO "    0.00000    0.00000 0.99725824 -56.1374867 1.000000      3     28      1      1 189 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3077 "ABILENE 6 0"  115.0000 "NO "    0.00000    0.00000 1.00039477 -28.0884965 1.000000      3     27      1      1 190 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3078 "HERMLEIGH 0"  230.0000 "NO "    0.00000    0.00000 1.01826628 -25.8808199 1.000000      3     27      1      1 191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3079 "HERMLEIGH 1"  161.0000 "NO "    0.00000    0.00000 1.01422372 -24.0903422 1.000000      3     27      1      1 191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3080 "HERMLEIGH 2"  115.0000 "NO "    0.00000    0.00000 1.00448554 -21.1920700 1.000000      3     27      1      1 191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3081 "HERMLEIGH 3"  20.0000 "NO "    0.00000    0.00000 1.03999996 -19.7850228 1.000000      3     27      1      1 191 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3082 "MERKEL 1 0"   230.0000 "NO "    0.00000    0.00000 1.01736707 -28.0749486 1.000000      3     27      1      1 192 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3083 "MERKEL 1 1"   115.0000 "NO "    0.00000    0.00000 1.01124364 -24.2537554 1.000000      3     27      1      1 192 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3084 "MERKEL 1 2"   13.8000 "NO "    0.00000    0.00000 1.00000000 -18.2029315 1.000000      3     27      1      1 192 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3085 "LORAINE 1 0"  115.0000 "NO "    0.00000    0.00000 1.00364660 -18.4467038 1.000000      3     27      1      1 193 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3086 "LORAINE 1 1"  13.2000 "NO "    0.00000    0.00000 1.00000000 -11.4995401 1.000000      3     27      1      1 193 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3087 "LORAINE 1 2"  13.2000 "NO "    0.00000    0.00000 1.00364660 -18.4467038 1.000000      3     27      1      1 193 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3088 "ABILENE 1 0"  230.0000 "NO "    0.00000    0.00000 1.01999998 -33.2770374 1.000000      3     27      1      1 194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3089 "ABILENE 1 1"  161.0000 "NO "    0.00000    0.00000 1.01941968 -35.9457685 1.000000      3     27      1      1 194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3090 "ABILENE 1 2"  161.0000 "NO "    0.00000    0.00000 1.01956277 -36.6140782 1.000000      3     27      1      1 194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3091 "ABILENE 1 3"  115.0000 "NO "    0.00000    0.00000 1.01999998 -37.5154898 1.000000      3     27      1      1 194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3092 "ABILENE 1 4"  13.8000 "NO "    0.00000    0.00000 1.03999996 -26.4319706 1.000000      3     27      1      1 194 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3093 "ROCKSPRINGS 0" 115.0000 "NO "    0.00000    0.00000 0.99730611 -58.3321496 1.000000      3     28      1      1 195 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3094 "MERKEL 2 0"   115.0000 "NO "    0.00000    0.00000 1.01372465 -23.3004860 1.000000      3     27      1      1 196 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3095 "MERKEL 2 1"   18.0000 "NO "    0.00000    0.00000 1.03999996 -15.3601465 1.000000      3     27      1      1 196 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3096 "FLUVANNA 2 0" 230.0000 "NO "    0.00000    0.00000 1.01964956 -21.4813397 1.000000      3     27      1      1 197 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3097 "FLUVANNA 2 1" 115.0000 "NO "    0.00000    0.00000 1.01607970 -19.6253663 1.000000      3     27      1      1 197 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3098 "FLUVANNA 2 2" 13.8000 "NO "    0.00000    0.00000 1.03999996 -12.8001464 1.000000      3     27      1      1 197 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3099 "DYESS AFB 0"  115.0000 "NO "    0.00000    0.00000 0.99855015 -28.8855309 1.000000      3     27      1      1 198 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3100 "HAWLEY 0"     115.0000 "NO "    0.00000    0.00000 1.00037951 -35.0207926 1.000000      3     27      1      1 199 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3101 "BUCHANAN DAM 2 0" 115.0000 "NO "    0.00000    0.00000 1.00174947 -48.1540197 1.000000      3     28      1      1 200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3102 "ABILENE 3 0"  115.0000 "NO "    0.00000    0.00000 1.01088359 -37.6591224 1.000000      3     27      1      1 201 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3103 "SWEETWATER 5 0" 115.0000 "NO "    0.00000    0.00000 1.00676467 -20.7066587 1.000000      3     27      1      1 202 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3104 "BUCHANAN DAM 1 0" 115.0000 "NO "    0.00000    0.00000 1.00873321 -47.7293811 1.000000      3     28      1      1 203 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3105 "BUCHANAN DAM 1 1" 13.2000 "NO "    0.00000    0.00000 1.00650814 -42.1087315 1.000000      3     28      1      1 203 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3106 "BUCHANAN DAM 1 2" 13.2000 "NO "    0.00000    0.00000 1.00000000 -41.0722804 1.000000      3     28      1      1 203 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3107 "INGRAM 0"     115.0000 "NO "    0.00000    0.00000 0.99228863 -59.0657704 1.000000      3     28      1      1 204 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3108 "KEMPNER 0"    115.0000 "NO "    0.00000    0.00000 1.00094287 -57.0720446 1.000000      3     28      1      1 205 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3109 "FLUVANNA 1 0" 115.0000 "NO "    0.00000    0.00000 1.01663528 -18.2375935 1.000000      3     27      1      1 206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3110 "FLUVANNA 1 1" 13.8000 "NO "    0.00000    0.00000 1.03999996 -10.7222219 1.000000      3     27      1      1 206 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3111 "STERLING CITY 2 0" 115.0000 "NO "    0.00000    0.00000 1.00750277 -16.4922298 1.000000      3     27      1      1 207 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3112 "STERLING CITY 2 1" 18.0000 "NO "    0.00000    0.00000 1.00000000  -8.3226691 1.000000      3     27      1      1 207 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3113 "STERLING CITY 2 2" 18.0000 "NO "    0.00000    0.00000 1.00000000  -8.3190853 1.000000      3     27      1      1 207 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3114 "SAN ANGELO 2 0" 115.0000 "NO "    0.00000    0.00000 1.00556648 -34.5465718 1.000000      3     27      1      1 208 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3115 "ROTAN 0"      115.0000 "NO "    0.00000    0.00000 1.00268046 -21.9238460 1.000000      3     27      1      1 209 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3116 "SYNDER 0"     115.0000 "NO "    0.00000    0.00000 1.00447810 -15.2926940 1.000000      3     27      1      1 210 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3117 "SYNDER 1"     13.8000 "NO "    0.00000    0.00000 1.00000000 -12.2372000 1.000000      3     27      1      1 210 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3118 "SYNDER 2"     13.8000 "NO "    0.00000    0.00000 1.00000000 -11.2676932 1.000000      3     27      1      1 210 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3119 "BRACKETTVILLE 1 0" 115.0000 "NO "    0.00000    0.00000 1.02281036 -52.1585601 1.000000      3     28      1      1 211 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3120 "BRACKETTVILLE 1 1" 13.8000 "NO "    0.00000    0.00000 1.02319044 -50.6816397 1.000000      3     28      1      1 211 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3121 "ROSCOE 1 0"   115.0000 "NO "    0.00000    0.00000 1.01318016 -16.4260522 1.000000      3     27      1      1 212 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3122 "ROSCOE 1 1"   18.0000 "NO "    0.00000    0.00000 1.00000000  -7.5506036 1.000000      3     27      1      1 212 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3123 "UVALDE 0"     115.0000 "NO "    0.00000    0.00000 0.99252297 -57.2148795 1.000000      3     28      1      1 213 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3124 "FREDERICKSBURG 0" 115.0000 "NO "    0.00000    0.00000 1.01999998 -60.0211149 1.000000      3     28      1      1 214 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3125 "ABILENE 5 0"  115.0000 "NO "    0.00000    0.00000 1.00383041 -37.6878860 1.000000      3     27      1      1 215 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3126 "SABINAL 0"    115.0000 "NO "    0.00000    0.00000 1.01999998 -57.5779163 1.000000      3     28      1      1 216 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3127 "SWEETWATER 2 0" 115.0000 "NO "    0.00000    0.00000 1.01480255 -16.4833847 1.000000      3     27      1      1 217 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3128 "LORAINE 2 0"  115.0000 "NO "    0.00000    0.00000 1.00669345 -18.0759871 1.000000      3     27      1      1 218 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3129 "ROSCOE 3 0"   115.0000 "NO "    0.00000    0.00000 1.02049723 -16.8979789 1.000000      3     27      1      1 219 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3130 "SAN ANGELO 3 0" 115.0000 "NO "    0.00000    0.00000 1.00259043 -19.1082499 1.000000      3     27      1      1 220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3131 "TUSOCOLA 0"   115.0000 "NO "    0.00000    0.00000 1.01755033 -22.1726233 1.000000      3     27      1      1 221 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3132 "EDEN 0"       115.0000 "NO "    0.00000    0.00000 0.99109609 -40.3639640 1.000000      3     28      1      1 222 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3133 "SNYDER 2 0"   230.0000 "NO "    0.00000    0.00000 1.01652185 -22.1246698 1.000000      3     27      1      1 223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3134 "SNYDER 2 1"   161.0000 "NO "    0.00000    0.00000 1.01599358 -22.9003353 1.000000      3     27      1      1 223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3135 "SNYDER 2 2"   161.0000 "NO "    0.00000    0.00000 1.00738272 -19.3395171 1.000000      3     27      1      1 223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3136 "SNYDER 2 3"   115.0000 "NO "    0.00000    0.00000 1.00136058 -15.6486694 1.000000      3     27      1      1 223 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3137 "SWEETWATER 1 0" 115.0000 "NO "    0.00000    0.00000 1.01715665 -23.6277095 1.000000      3     27      1      1 224 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3138 "MENARD 0"     115.0000 "NO "    0.00000    0.00000 1.00982045 -39.1507446 1.000000      3     28      1      1 225 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3139 "WINTERS 0"    115.0000 "NO "    0.00000    0.00000 0.98827834 -29.6785918 1.000000      3     27      1      1 226 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3140 "GOLDSBORO 0"  115.0000 "NO "    0.00000    0.00000 0.99312729 -30.1030570 1.000000      3     27      1      1 227 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3141 "SWEETWATER 3 0" 115.0000 "NO "    0.00000    0.00000 1.01572422 -17.8284574 1.000000      3     27      1      1 228 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3142 "GOODFELLOW AFB 0" 115.0000 "NO "    0.00000    0.00000 1.01830860 -40.3450048 1.000000      3     27      1      1 229 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3143 "SANTA ANNA 0" 115.0000 "NO "    0.00000    0.00000 1.00003614 -38.8810569 1.000000      3     28      1      1 230 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3144 "ROWENA 0"     115.0000 "NO "    0.00000    0.00000 0.99403586 -39.8076645 1.000000      3     28      1      1 231 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3145 "TRENT 2 0"    115.0000 "NO "    0.00000    0.00000 1.00493543 -23.7596806 1.000000      3     27      1      1 232 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3146 "JUNCTION 0"   115.0000 "NO "    0.00000    0.00000 1.01653871 -35.6899204 1.000000      3     28      1      1 233 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  3147 "LAMPASAS 0"   115.0000 "NO "    0.00000    0.00000 1.01999998 -56.1338200 1.000000      3     28      1      1 234 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4002 "LAUGHLIN A F B 0" 115.0000 "NO "    0.00000    0.00000 1.01508660 -53.2544199 1.000000      4     20      1      1 235 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4003 "EDINBURG 3 0" 115.0000 "NO "    0.00000    0.00000 0.99531621 -72.5888678 1.000000      4     19      1      1 236 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4004 "LAREDO 7 0"   230.0000 "NO "    0.00000    0.00000 1.01746149 -56.2586272 1.000000      4     20      1      1 237 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4005 "LAREDO 7 1"   115.0000 "NO "    0.00000    0.00000 1.01526019 -60.4717822 1.000000      4     20      1      1 237 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4006 "BRUNI 2 0"    115.0000 "NO "    0.00000    0.00000 1.02185929 -55.7512303 1.000000      4     20      1      1 238 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4007 "MCALLEN 2 0"  115.0000 "NO "    0.00000    0.00000 0.99943149 -73.1820228 1.000000      4     19      1      1 239 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4008 "POTEET 0"     115.0000 "NO "    0.00000    0.00000 0.98862535 -55.0399683 1.000000      4     20      1      1 240 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4009 "SARITA 3 0"   115.0000 "NO "    0.00000    0.00000 1.02218569 -46.7388050 1.000000      4     21      1      1 241 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4010 "SARITA 3 1"   20.0000 "NO "    0.00000    0.00000 1.02999997 -43.8965105 1.000000      4     21      1      1 241 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4011 "HEBBRONVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.01518289 -57.7388826 1.000000      4     19      1      1 242 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4012 "PROGRESO 0"   115.0000 "NO "    0.00000    0.00000 1.01447207 -69.4222942 1.000000      4     19      1      1 243 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4013 "EDINBURG 2 0" 115.0000 "NO "    0.00000    0.00000 1.00127207 -71.6854766 1.000000      4     19      1      1 244 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4014 "EAGLE PASS 0" 230.0000 "NO "    0.00000    0.00000 1.01663270 -53.2004320 1.000000      4     20      1      1 245 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4015 "EAGLE PASS 1" 115.0000 "NO "    0.00000    0.00000 1.01999998 -54.6984333 1.000000      4     20      1      1 245 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4016 "CHARLOTTE 0"  115.0000 "NO "    0.00000    0.00000 1.00352594 -50.3501862 1.000000      4     20      1      1 246 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4017 "CORPUS CHRISTI 4 0" 115.0000 "NO "    0.00000    0.00000 1.00824293 -48.6300456 1.000000      4     21      1      1 247 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4018 "WOODSBORO 0"  115.0000 "NO "    0.00000    0.00000 0.99995826 -47.4326051 1.000000      4     21      1      1 248 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4019 "MERCEDES 0"   115.0000 "NO "    0.00000    0.00000 0.98540578 -67.6500392 1.000000      4     19      1      1 249 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4020 "CORPUS CHRISTI 16 0" 115.0000 "NO "    0.00000    0.00000 0.98245447 -50.4993891 1.000000      4     21      1      1 250 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4021 "EDCOUCH 0"    115.0000 "NO "    0.00000    0.00000 0.99374824 -66.9592484 1.000000      4     19      1      1 251 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4022 "ENCINAL 0"    115.0000 "NO "    0.00000    0.00000 1.00266654 -59.9428574 1.000000      4     20      1      1 252 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4023 "MOORE 0"      115.0000 "NO "    0.00000    0.00000 1.00345718 -52.4919447 1.000000      4     20      1      1 253 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4024 "CHRISTINE 0"  230.0000 "NO "    0.00000    0.00000 1.01705938 -42.3853896 1.000000      4     20      1      1 254 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4025 "CHRISTINE 1"  115.0000 "NO "    0.00000    0.00000 1.01329397 -46.2935437 1.000000      4     20      1      1 254 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4026 "CHRISTINE 2"  13.8000 "NO "    0.00000    0.00000 1.02999997 -34.9434639 1.000000      4     20      1      1 254 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4027 "MCALLEN 3 0"  115.0000 "NO "    0.00000    0.00000 1.01184390 -73.2001710 1.000000      4     19      1      1 255 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4028 "FANNIN 0"     230.0000 "NO "    0.00000    0.00000 1.01398509 -33.9291234 1.000000      4     21      1      1 256 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4029 "FANNIN 1"     115.0000 "NO "    0.00000    0.00000 1.01359300 -35.8992015 1.000000      4     21      1      1 256 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4030 "FANNIN 2"     13.8000 "NO "    0.00000    0.00000 1.00999999 -30.5322624 1.000000      4     21      1      1 256 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4031 "SAN YGNACIO 0" 115.0000 "NO "    0.00000    0.00000 1.01736502 -57.9893484 1.000000      4     20      1      1 257 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4032 "KINGSVILLE 0" 115.0000 "NO "    0.00000    0.00000 0.98015932 -55.2588565 1.000000      4     21      1      1 258 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4033 "LAREDO 6 0"   115.0000 "NO "    0.00000    0.00000 1.00196705 -59.0368229 1.000000      4     20      1      1 259 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4034 "HIDALGO 0"    115.0000 "NO "    0.00000    0.00000 0.99918604 -71.6483155 1.000000      4     19      1      1 260 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4035 "CORPUS CHRISTI 18 0" 115.0000 "NO "    0.00000    0.00000 0.98497793 -48.9425276 1.000000      4     21      1      1 261 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4036 "CRYSTAL CITY 0" 115.0000 "NO "    0.00000    0.00000 0.99112600 -55.7458981 1.000000      4     20      1      1 262 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4037 "SINTON 0"     115.0000 "NO "    0.00000    0.00000 1.00850006 -49.3461195 1.000000      4     21      1      1 263 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4038 "BEEVILLE 0"   115.0000 "NO "    0.00000    0.00000 0.99159650 -48.6982316 1.000000      4     21      1      1 264 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4039 "MISSION 4 0"  230.0000 "NO "    0.00000    0.00000 1.01181919 -61.3430303 1.000000      4     19      1      1 265 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4040 "MISSION 4 1"  115.0000 "NO "    0.00000    0.00000 1.01999998 -64.9625582 1.000000      4     19      1      1 265 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4041 "SAN JUAN 0"   230.0000 "NO "    0.00000    0.00000 1.00424225 -65.9050513 1.000000      4     19      1      1 266 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4042 "SAN JUAN 1"   115.0000 "NO "    0.00000    0.00000 1.00978178 -71.1397728 1.000000      4     19      1      1 266 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4043 "FALCON HEIGHTS 2 0" 115.0000 "NO "    0.00000    0.00000 1.01081973 -58.1784597 1.000000      4     19      1      1 267 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4044 "FALCON HEIGHTS 1 0" 115.0000 "NO "    0.00000    0.00000 1.01338731 -56.9035582 1.000000      4     19      1      1 268 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4045 "FALCON HEIGHTS 1 1" 13.8000 "NO "    0.00000    0.00000 1.01999998 -48.5254490 1.000000      4     19      1      1 268 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4046 "FALCON HEIGHTS 1 2" 13.8000 "NO "    0.00000    0.00000 1.01999998 -53.0284122 1.000000      4     19      1      1 268 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4047 "FALCON HEIGHTS 1 3" 13.8000 "NO "    0.00000    0.00000 1.01999998 -55.5269806 1.000000      4     19      1      1 268 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4048 "LA JOYA 0"    115.0000 "NO "    0.00000    0.00000 0.99978095 -66.4715094 1.000000      4     19      1      1 269 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4049 "SEBASTIAN 2 0" 115.0000 "NO "    0.00000    0.00000 1.00446802 -60.6422301 1.000000      4     19      1      1 270 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4050 "SEBASTIAN 2 1" 13.8000 "NO "    0.00000    0.00000 1.00000000 -57.2184083 1.000000      4     19      1      1 270 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4051 "BISHOP 0"     115.0000 "NO "    0.00000    0.00000 0.98300208 -54.6970284 1.000000      4     21      1      1 271 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4052 "BISHOP 1"     18.0000 "NO "    0.00000    0.00000 1.01936702 -50.4915377 1.000000      4     21      1      1 271 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4053 "ARMSTRONG 2 0" 115.0000 "NO "    0.00000    0.00000 1.01243271 -50.6818328 1.000000      4     19      1      1 272 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4054 "SKIDMORE 0"   115.0000 "NO "    0.00000    0.00000 0.99999347 -49.1403422 1.000000      4     21      1      1 273 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4055 "CORPUS CHRISTI 9 0" 115.0000 "NO "    0.00000    0.00000 0.98827857 -47.7790433 1.000000      4     21      1      1 274 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4056 "GREGORY 0"    230.0000 "NO "    0.00000    0.00000 1.01972633 -39.1721415 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4057 "GREGORY 1"    115.0000 "NO "    0.00000    0.00000 1.00093787 -44.6554290 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4058 "GREGORY 2"    13.8000 "NO "    0.00000    0.00000 1.02999997 -36.0150707 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4059 "GREGORY 3"    13.8000 "NO "    0.00000    0.00000 1.02999997 -36.9292822 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4060 "GREGORY 4"    13.8000 "NO "    0.00000    0.00000 1.02999997 -33.4690232 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4061 "GREGORY 5"    13.8000 "NO "    0.00000    0.00000 1.02999997 -34.5188863 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4062 "GREGORY 6"    13.8000 "NO "    0.00000    0.00000 1.02999997 -32.4539086 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4063 "GREGORY 7"    13.8000 "NO "    0.00000    0.00000 1.02999997 -35.2028697 1.000000      4     21      1      1 275 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4064 "CORPUS CHRISTI 2 0" 115.0000 "NO "    0.00000    0.00000 0.99297003 -48.1576603 1.000000      4     21      1      1 276 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4065 "CORPUS CHRISTI 2 1" 18.0000 "NO "    0.00000    0.00000 1.01999998 -43.1481071 1.000000      4     21      1      1 276 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4066 "WESLACO 0"    115.0000 "NO "    0.00000    0.00000 1.01186254 -73.7484694 1.000000      4     19      1      1 277 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4067 "HARLINGEN 1 0" 115.0000 "NO "    0.00000    0.00000 0.98768107 -64.7613859 1.000000      4     19      1      1 278 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4068 "ELSA 0"       115.0000 "NO "    0.00000    0.00000 1.00181349 -73.1495396 1.000000      4     19      1      1 279 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4069 "CORPUS CHRISTI 17 0" 115.0000 "NO "    0.00000    0.00000 0.99375208 -48.0219477 1.000000      4     21      1      1 280 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4070 "BROWNSVILLE 2 0" 230.0000 "NO "    0.00000    0.00000 1.01303140 -51.5669562 1.000000      4     19      1      1 281 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4071 "BROWNSVILLE 2 1" 115.0000 "NO "    0.00000    0.00000 0.99513504 -56.0553731 1.000000      4     19      1      1 281 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4072 "CORPUS CHRISTI 10 0" 115.0000 "NO "    0.00000    0.00000 0.99473549 -47.7111519 1.000000      4     21      1      1 282 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4073 "MISSION 1 0"  230.0000 "NO "    0.00000    0.00000 1.01159843 -61.5360121 1.000000      4     19      1      1 283 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4074 "MISSION 1 1"  115.0000 "NO "    0.00000    0.00000 1.01828230 -64.0908016 1.000000      4     19      1      1 283 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4075 "MISSION 1 2"  24.0000 "NO "    0.00000    0.00000 1.01159843 -61.5360121 1.000000      4     19      1      1 283 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4076 "MISSION 1 3"  24.0000 "NO "    0.00000    0.00000 1.02999997 -55.7602673 1.000000      4     19      1      1 283 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4077 "MISSION 1 4"  24.0000 "NO "    0.00000    0.00000 1.02999997 -57.9166564 1.000000      4     19      1      1 283 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4078 "CORPUS CHRISTI 8 0" 115.0000 "NO "    0.00000    0.00000 0.98551153 -48.2311499 1.000000      4     21      1      1 284 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4079 "MISSION 3 0"  115.0000 "NO "    0.00000    0.00000 1.00727982 -68.0262114 1.000000      4     19      1      1 285 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4080 "CORPUS CHRISTI 3 0" 230.0000 "NO "    0.00000    0.00000 1.02823615 -44.3029141 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4081 "CORPUS CHRISTI 3 1" 115.0000 "NO "    0.00000    0.00000 1.01336733 -47.7640690 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4082 "CORPUS CHRISTI 3 2" 13.8000 "NO "    0.00000    0.00000 1.03999996 -37.7381750 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4083 "CORPUS CHRISTI 3 3" 13.8000 "NO "    0.00000    0.00000 1.03999996 -38.2577712 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4084 "CORPUS CHRISTI 3 4" 13.8000 "NO "    0.00000    0.00000 1.03999996 -41.0112395 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4085 "CORPUS CHRISTI 3 5" 13.8000 "NO "    0.00000    0.00000 1.03999996 -42.3591848 1.000000      4     21      1      1 286 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4086 "RIO HONDO 0"  115.0000 "NO "    0.00000    0.00000 1.01999998 -61.3027812 1.000000      4     19      1      1 287 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4087 "CORPUS CHRISTI 5 0" 115.0000 "NO "    0.00000    0.00000 1.01496945 -49.3052264 1.000000      4     21      1      1 288 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4088 "PHARR 0"      115.0000 "NO "    0.00000    0.00000 1.01999998 -72.8754575 1.000000      4     19      1      1 289 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4089 "SANTA ROSA 1 0" 115.0000 "NO "    0.00000    0.00000 1.00224847 -64.7470373 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4090 "SANTA ROSA 1 1" 13.8000 "NO "    0.00000    0.00000 1.00224847 -64.7470373 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4091 "SANTA ROSA 1 2" 13.8000 "NO "    0.00000    0.00000 1.00999999 -62.0980306 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4092 "SANTA ROSA 1 3" 13.8000 "NO "    0.00000    0.00000 1.00224847 -64.7470373 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4093 "SANTA ROSA 1 4" 13.8000 "NO "    0.00000    0.00000 1.00999999 -60.9245962 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4094 "SANTA ROSA 1 5" 13.8000 "NO "    0.00000    0.00000 1.00999999 -63.3014813 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4095 "SANTA ROSA 1 6" 13.8000 "NO "    0.00000    0.00000 1.00999999 -61.8122812 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4096 "SANTA ROSA 1 7" 13.8000 "NO "    0.00000    0.00000 1.00224847 -64.7470373 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4097 "SANTA ROSA 1 8" 13.8000 "NO "    0.00000    0.00000 1.00999999 -61.4196545 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4098 "SANTA ROSA 1 9" 13.8000 "NO "    0.00000    0.00000 1.00224847 -64.7470373 1.000000      4     19      1      1 290 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4099 "ODEM 0"       115.0000 "NO "    0.00000    0.00000 0.99208056 -50.1599374 1.000000      4     21      1      1 291 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4100 "CORPUS CHRISTI 13 0" 115.0000 "NO "    0.00000    0.00000 0.99235660 -47.6086622 1.000000      4     21      1      1 292 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4101 "LAREDO 3 0"   115.0000 "NO "    0.00000    0.00000 0.99937780 -58.8847922 1.000000      4     20      1      1 293 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4102 "OLMITO 0"     115.0000 "NO "    0.00000    0.00000 1.00384208 -58.8827383 1.000000      4     19      1      1 294 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4103 "EDINBURG 1 0" 115.0000 "NO "    0.00000    0.00000 1.00488202 -74.2380099 1.000000      4     19      1      1 295 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4104 "TAFT 2 0"     115.0000 "NO "    0.00000    0.00000 0.99768760 -46.6900481 1.000000      4     21      1      1 296 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4105 "TAFT 2 1"     18.0000 "NO "    0.00000    0.00000 1.00999999 -43.3119532 1.000000      4     21      1      1 296 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4106 "PORT ISABEL 0" 115.0000 "NO "    0.00000    0.00000 0.99646843 -58.2010378 1.000000      4     19      1      1 297 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4107 "DONNA 0"      115.0000 "NO "    0.00000    0.00000 1.00730427 -72.6607617 1.000000      4     19      1      1 298 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4108 "INGLESIDE 0"  115.0000 "NO "    0.00000    0.00000 0.99801184 -45.2158257 1.000000      4     21      1      1 299 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4109 "CORPUS CHRISTI 11 0" 115.0000 "NO "    0.00000    0.00000 0.98223510 -49.9514402 1.000000      4     21      1      1 300 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4110 "LOS FRESNOS 0" 115.0000 "NO "    0.00000    0.00000 1.00314875 -63.1074528 1.000000      4     19      1      1 301 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4111 "HARLINGEN 2 0" 115.0000 "NO "    0.00000    0.00000 0.98482037 -67.3498751 1.000000      4     19      1      1 302 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4112 "RIVIERA 0"    115.0000 "NO "    0.00000    0.00000 1.00986935 -54.6632170 1.000000      4     21      1      1 303 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4113 "LAREDO 1 0"   230.0000 "NO "    0.00000    0.00000 1.02162714 -55.7386319 1.000000      4     20      1      1 304 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4114 "LAREDO 1 1"   115.0000 "NO "    0.00000    0.00000 1.01165064 -57.9267335 1.000000      4     20      1      1 304 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4115 "LAREDO 1 2"   13.8000 "NO "    0.00000    0.00000 1.03999996 -51.9252682 1.000000      4     20      1      1 304 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4116 "LAREDO 1 3"   13.8000 "NO "    0.00000    0.00000 1.03999996 -51.9709160 1.000000      4     20      1      1 304 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4117 "JOURDANTON 0" 115.0000 "NO "    0.00000    0.00000 1.00924167 -48.0367543 1.000000      4     20      1      1 305 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4118 "GEORGE WEST 0" 115.0000 "NO "    0.00000    0.00000 0.98218677 -56.4099219 1.000000      4     21      1      1 306 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4119 "ROMA 0"       115.0000 "NO "    0.00000    0.00000 1.00855971 -58.1532002 1.000000      4     19      1      1 307 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4120 "CORPUS CHRISTI 12 0" 115.0000 "NO "    0.00000    0.00000 0.98892439 -47.9220792 1.000000      4     21      1      1 308 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4121 "SANTA MARIA 0" 115.0000 "NO "    0.00000    0.00000 1.01032820 -68.8108583 1.000000      4     19      1      1 309 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4122 "MCALLEN 1 0"  115.0000 "NO "    0.00000    0.00000 1.00687243 -71.8922621 1.000000      4     19      1      1 310 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4123 "CORPUS CHRISTI 7 0" 115.0000 "NO "    0.00000    0.00000 0.98852189 -50.0686286 1.000000      4     21      1      1 311 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4124 "FALFURRIAS 0" 115.0000 "NO "    0.00000    0.00000 0.99277726 -62.5722487 1.000000      4     19      1      1 312 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4125 "PETTUS 0"     115.0000 "NO "    0.00000    0.00000 0.99246372 -46.2600468 1.000000      4     21      1      1 313 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4126 "BROWNSVILLE 3 0" 115.0000 "NO "    0.00000    0.00000 1.00419908 -56.4840215 1.000000      4     19      1      1 314 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4127 "ALICE 0"      115.0000 "NO "    0.00000    0.00000 0.99882588 -58.1814537 1.000000      4     21      1      1 315 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4128 "RIO GRANDE CITY 0" 115.0000 "NO "    0.00000    0.00000 0.99575726 -69.6755327 1.000000      4     19      1      1 316 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4129 "PREMONT 0"    115.0000 "NO "    0.00000    0.00000 1.02472310 -56.3254955 1.000000      4     20      1      1 317 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4130 "FREER 0"      115.0000 "NO "    0.00000    0.00000 1.01999998 -57.7758840 1.000000      4     20      1      1 318 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4131 "PEARSALL 0"   230.0000 "NO "    0.00000    0.00000 1.01999998 -50.6297437 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4132 "PEARSALL 1"   115.0000 "NO "    0.00000    0.00000 1.01801039 -51.5680942 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4133 "PEARSALL 2"   20.0000 "NO "    0.00000    0.00000 1.01999998 -50.6297437 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4134 "PEARSALL 3"   20.0000 "NO "    0.00000    0.00000 1.01467141 -49.7923921 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4135 "PEARSALL 4"   20.0000 "NO "    0.00000    0.00000 1.01506718 -49.8314057 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4136 "PEARSALL 5"   20.0000 "NO "    0.00000    0.00000 1.01337063 -49.5812701 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4137 "PEARSALL 6"   20.0000 "NO "    0.00000    0.00000 1.01999998 -50.6297437 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4138 "PEARSALL 7"   20.0000 "NO "    0.00000    0.00000 1.01999998 -50.6297437 1.000000      4     20      1      1 319 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4139 "SANDIA 0"     115.0000 "NO "    0.00000    0.00000 0.98288047 -54.8056011 1.000000      4     21      1      1 320 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4140 "SARITA 1 0"   230.0000 "NO "    0.00000    0.00000 1.02845041 -48.7352682 1.000000      4     21      1      1 321 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4141 "SARITA 1 1"   115.0000 "NO "    0.00000    0.00000 1.01999998 -51.9133089 1.000000      4     21      1      1 321 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4142 "SARITA 1 2"   13.8000 "NO "    0.00000    0.00000 1.03923984 -46.6382912 1.000000      4     21      1      1 321 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4143 "DILLEY 0"     115.0000 "NO "    0.00000    0.00000 1.00143466 -54.1996278 1.000000      4     20      1      1 322 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4144 "ORANGE GROVE 0" 115.0000 "NO "    0.00000    0.00000 0.98467824 -56.1169715 1.000000      4     21      1      1 323 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4145 "PORTLAND 0"   115.0000 "NO "    0.00000    0.00000 0.99250580 -46.7235113 1.000000      4     21      1      1 324 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4146 "LAREDO 4 0"   230.0000 "NO "    0.00000    0.00000 1.02140464 -55.9007901 1.000000      4     20      1      1 325 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4147 "LAREDO 4 1"   115.0000 "NO "    0.00000    0.00000 1.01999998 -57.7444427 1.000000      4     20      1      1 325 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4148 "THREE RIVERS 0" 115.0000 "NO "    0.00000    0.00000 0.98881000 -57.9616710 1.000000      4     20      1      1 326 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4149 "ROCKPORT 0"   115.0000 "NO "    0.00000    0.00000 0.99398248 -45.0860216 1.000000      4     21      1      1 327 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4150 "CORPUS CHRISTI 15 0" 115.0000 "NO "    0.00000    0.00000 0.98839940 -48.5989337 1.000000      4     21      1      1 328 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4151 "ARMSTRONG 1 0" 230.0000 "NO "    0.00000    0.00000 1.02281108 -49.9690808 1.000000      4     21      1      1 329 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4152 "ARMSTRONG 1 1" 115.0000 "NO "    0.00000    0.00000 1.01834902 -48.5443026 1.000000      4     21      1      1 329 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4153 "ARMSTRONG 1 2" 18.0000 "NO "    0.00000    0.00000 1.03293246 -48.1315520 1.000000      4     21      1      1 329 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4154 "PENITAS 0"    115.0000 "NO "    0.00000    0.00000 0.99670788 -67.8929633 1.000000      4     19      1      1 330 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4155 "SULLIVAN CITY 0" 115.0000 "NO "    0.00000    0.00000 1.00181688 -65.7948326 1.000000      4     19      1      1 331 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4156 "CORPUS CHRISTI 6 0" 115.0000 "NO "    0.00000    0.00000 0.99171946 -49.5506141 1.000000      4     21      1      1 332 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4157 "MISSION 2 0"  115.0000 "NO "    0.00000    0.00000 1.00396917 -70.3326881 1.000000      4     19      1      1 333 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4158 "CORPUS CHRISTI 1 0" 230.0000 "NO "    0.00000    0.00000 1.01402815 -42.1732468 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4159 "CORPUS CHRISTI 1 1" 115.0000 "NO "    0.00000    0.00000 0.99890533 -46.3932687 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4160 "CORPUS CHRISTI 1 2" 13.8000 "NO "    0.00000    0.00000 1.02999997 -39.5729650 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4161 "CORPUS CHRISTI 1 3" 13.8000 "NO "    0.00000    0.00000 1.02999997 -39.3301026 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4162 "CORPUS CHRISTI 1 4" 13.8000 "NO "    0.00000    0.00000 1.02999997 -38.5818044 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4163 "CORPUS CHRISTI 1 5" 13.8000 "NO "    0.00000    0.00000 1.01402815 -42.1732468 1.000000      4     21      1      1 334 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4164 "GRULLA 0"     115.0000 "NO "    0.00000    0.00000 1.00199710 -64.7713647 1.000000      4     19      1      1 335 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4165 "SARITA 2 0"   115.0000 "NO "    0.00000    0.00000 1.02096789 -46.5221396 1.000000      4     21      1      1 336 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4166 "SARITA 2 1"   13.8000 "NO "    0.00000    0.00000 1.00701472 -42.6346690 1.000000      4     21      1      1 336 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4167 "HARGILL 0"    115.0000 "NO "    0.00000    0.00000 0.99450783 -68.0070457 1.000000      4     19      1      1 337 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4168 "CORPUS CHRISTI 14 0" 115.0000 "NO "    0.00000    0.00000 0.99739125 -46.7041416 1.000000      4     21      1      1 338 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4169 "MATHIS 0"     115.0000 "NO "    0.00000    0.00000 0.98708343 -52.2294301 1.000000      4     21      1      1 339 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4170 "ARANSAS PASS 0" 115.0000 "NO "    0.00000    0.00000 0.98866126 -46.9629509 1.000000      4     21      1      1 340 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4171 "SAN BENITO 0" 115.0000 "NO "    0.00000    0.00000 1.00925214 -62.4927433 1.000000      4     19      1      1 341 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4172 "PLEASANTON 0" 115.0000 "NO "    0.00000    0.00000 1.00203483 -50.9059230 1.000000      4     20      1      1 342 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4173 "REFUGIO 0"    115.0000 "NO "    0.00000    0.00000 0.99848280 -40.6444892 1.000000      4     21      1      1 343 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4174 "LYTLE 0"      115.0000 "NO "    0.00000    0.00000 1.01267311 -57.7388591 1.000000      4     20      1      1 344 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4175 "LAREDO 2 0"   115.0000 "NO "    0.00000    0.00000 1.01999998 -56.2258500 1.000000      4     20      1      1 345 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4176 "BRUNI 1 0"    115.0000 "NO "    0.00000    0.00000 1.03449596 -52.8072371 1.000000      4     20      1      1 346 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4177 "BRUNI 1 1"    13.8000 "NO "    0.00000    0.00000 1.03999996 -49.4395835 1.000000      4     20      1      1 346 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4178 "GOLIAD 0"     115.0000 "NO "    0.00000    0.00000 1.01999998 -46.8124089 1.000000      4     21      1      1 347 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4179 "SAN DIEGO 0"  115.0000 "NO "    0.00000    0.00000 1.00674538 -58.4321070 1.000000      4     20      1      1 348 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4180 "PORT ARANSAS 0" 115.0000 "NO "    0.00000    0.00000 0.98640442 -48.0186199 1.000000      4     21      1      1 349 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4181 "TAFT 1 0"     230.0000 "NO "    0.00000    0.00000 1.02237305 -39.3711455 1.000000      4     21      1      1 350 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4182 "TAFT 1 1"     115.0000 "NO "    0.00000    0.00000 1.00290398 -43.4310279 1.000000      4     21      1      1 350 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4183 "SAN PERLITA 0" 230.0000 "NO "    0.00000    0.00000 1.01707322 -49.9102177 1.000000      4     19      1      1 351 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4184 "SAN PERLITA 1" 115.0000 "NO "    0.00000    0.00000 1.00353008 -57.6922720 1.000000      4     19      1      1 351 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4185 "ZAPATA 0"     115.0000 "NO "    0.00000    0.00000 1.01672083 -58.8812481 1.000000      4     19      1      1 352 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4186 "SANTA ROSA 2 0" 115.0000 "NO "    0.00000    0.00000 0.99728663 -69.3641330 1.000000      4     19      1      1 353 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4187 "COTULLA 0"    115.0000 "NO "    0.00000    0.00000 0.99239300 -59.1113823 1.000000      4     20      1      1 354 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4188 "QUEMADO 0"    115.0000 "NO "    0.00000    0.00000 1.02248319 -53.3868368 1.000000      4     20      1      1 355 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4189 "CARRIZO SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 0.98798069 -57.0163691 1.000000      4     20      1      1 356 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4190 "LAREDO 5 0"   115.0000 "NO "    0.00000    0.00000 1.00555837 -58.6822211 1.000000      4     20      1      1 357 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4191 "RAYMONDVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00046341 -55.8346970 1.000000      4     19      1      1 358 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4192 "BROWNSVILLE 1 0" 230.0000 "NO "    0.00000    0.00000 1.01999998 -50.7259587 1.000000      4     19      1      1 359 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4193 "BROWNSVILLE 1 1" 115.0000 "NO "    0.00000    0.00000 1.01268900 -53.4738480 1.000000      4     19      1      1 359 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4194 "SEBASTIAN 1 0" 115.0000 "NO "    0.00000    0.00000 0.99946592 -61.6021172 1.000000      4     19      1      1 361 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4195 "OILTON 0"     500.0000 "NO "    0.00000    0.00000 1.03057231 -51.4590118 1.000000      4     20      1      1 913 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4196 "OILTON 1"     230.0000 "NO "    0.00000    0.00000 1.02815830 -52.9577687 1.000000      4     20      1      1 913 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  4197 "OILTON 2"     115.0000 "NO "    0.00000    0.00000 1.02349303 -54.9574053 1.000000      4     20      1      1 913 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5003 "GARLAND 5 0"  161.0000 "NO "    0.00000    0.00000 0.98819786 -70.8774608 1.000000      5     16      1      1 362 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5004 "KERENS 0"     161.0000 "NO "    0.00000    0.00000 0.98668933 -63.6248369 1.000000      5     14      1      1 363 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5005 "LIPAN 0"      161.0000 "NO "    0.00000    0.00000 1.00934807 -55.2028584 1.000000      5     18      1      1 364 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5006 "DALLAS 24 0"  161.0000 "NO "    0.00000    0.00000 0.99387255 -70.4135575 1.000000      5     16      1      1 365 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5007 "DENTON 4 0"   161.0000 "NO "    0.00000    0.00000 0.99355280 -66.1083735 1.000000      5     17      1      1 366 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5008 "ALBANY 2 0"   161.0000 "NO "    0.00000    0.00000 1.00614069 -43.5844924 1.000000      5     15      1      1 367 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5009 "DALLAS 21 0"  161.0000 "NO "    0.00000    0.00000 0.99585846 -71.6672536 1.000000      5     16      1      1 368 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5010 "PLANO 2 0"    161.0000 "NO "    0.00000    0.00000 0.99543596 -69.6304656 1.000000      5     16      1      1 369 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5011 "THORNTON 0"   161.0000 "NO "    0.00000    0.00000 1.00357726 -55.4695556 1.000000      5     13      1      1 370 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5012 "DENTON 5 0"   161.0000 "NO "    0.00000    0.00000 0.99131864 -66.5887716 1.000000      5     17      1      1 371 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5013 "EARLY 0"      161.0000 "NO "    0.00000    0.00000 1.01999998 -51.5144100 1.000000      5     15      1      1 372 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5014 "DECATUR 0"    161.0000 "NO "    0.00000    0.00000 0.99452270 -62.7960688 1.000000      5     17      1      1 373 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5015 "KELLER 2 0"   500.0000 "NO "    0.00000    0.00000 1.00318609 -61.5646705 1.000000      5     17      1      1 374 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5016 "KELLER 2 1"   161.0000 "NO "    0.00000    0.00000 1.00130372 -66.1914123 1.000000      5     17      1      1 374 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5017 "PONDER 0"     161.0000 "NO "    0.00000    0.00000 0.99129484 -67.4587489 1.000000      5     17      1      1 375 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5018 "JACKSBORO 1 0" 500.0000 "NO "    0.00000    0.00000 1.00407970 -48.6919062 1.000000      5     12      1      1 376 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5019 "JACKSBORO 1 1" 161.0000 "NO "    0.00000    0.00000 1.00148020 -50.4479194 1.000000      5     12      1      1 376 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5020 "JACKSBORO 1 2" 13.8000 "NO "    0.00000    0.00000 1.00000000 -46.9813766 1.000000      5     12      1      1 376 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5021 "ALEDO 1 0"    500.0000 "NO "    0.00000    0.00000 1.00030503 -59.4594409 1.000000      5     17      1      1 377 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5022 "ALEDO 1 1"    161.0000 "NO "    0.00000    0.00000 0.99761242 -63.1858165 1.000000      5     17      1      1 377 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5023 "ALEDO 1 2"    13.8000 "NO "    0.00000    0.00000 1.00030503 -59.4594409 1.000000      5     17      1      1 377 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5024 "GATESVILLE 4 0" 161.0000 "NO "    0.00000    0.00000 1.00256429 -55.8933263 1.000000      5     13      1      1 378 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5025 "CLEBURNE 2 0" 161.0000 "NO "    0.00000    0.00000 0.99471737 -62.5130492 1.000000      5     18      1      1 379 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5026 "FORT WORTH 14 0" 161.0000 "NO "    0.00000    0.00000 0.98960912 -67.6940848 1.000000      5     17      1      1 380 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5027 "FORT WORTH 23 0" 161.0000 "NO "    0.00000    0.00000 0.99297891 -68.5546949 1.000000      5     17      1      1 381 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5028 "FORT WORTH 1 0" 161.0000 "NO "    0.00000    0.00000 0.99799430 -68.6589139 1.000000      5     17      1      1 382 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5029 "TROY 0"       161.0000 "NO "    0.00000    0.00000 1.00101184 -54.8141681 1.000000      5     13      1      1 383 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5030 "SPRINGTOWN 0" 161.0000 "NO "    0.00000    0.00000 0.98986284 -66.2936250 1.000000      5     12      1      1 384 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5031 "PRINCETON 0"  161.0000 "NO "    0.00000    0.00000 1.00199074 -66.7360393 1.000000      5     16      1      1 385 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5032 "DALLAS 27 0"  161.0000 "NO "    0.00000    0.00000 0.99203466 -69.8079965 1.000000      5     16      1      1 386 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5033 "DALLAS 1 0"   500.0000 "NO "    0.00000    0.00000 1.01082719 -63.9903659 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5034 "DALLAS 1 1"   161.0000 "NO "    0.00000    0.00000 1.00452417 -66.2084170 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5035 "DALLAS 1 2"   13.2000 "NO "    0.00000    0.00000 1.01082719 -63.9903659 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5036 "DALLAS 1 3"   13.2000 "NO "    0.00000    0.00000 1.01082719 -63.9903659 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5037 "DALLAS 1 4"   13.2000 "NO "    0.00000    0.00000 1.01999998 -63.3632944 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5038 "DALLAS 1 5"   13.2000 "NO "    0.00000    0.00000 1.01999998 -63.3419719 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5039 "DALLAS 1 6"   13.2000 "NO "    0.00000    0.00000 1.01939071 -63.7096385 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5040 "DALLAS 1 7"   13.2000 "NO "    0.00000    0.00000 1.01999998 -63.1441142 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5041 "DALLAS 1 8"   13.2000 "NO "    0.00000    0.00000 1.01999998 -63.4048988 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5042 "DALLAS 1 9"   13.2000 "NO "    0.00000    0.00000 1.01999998 -63.2947345 1.000000      5     16      1      1 387 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5043 "ROYSE CITY 0" 161.0000 "NO "    0.00000    0.00000 0.98495123 -69.7691199 1.000000      5     16      1      1 388 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5044 "BOYD 0"       161.0000 "NO "    0.00000    0.00000 0.99624003 -63.1700312 1.000000      5     17      1      1 389 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5045 "STEPHENVILLE 0" 500.0000 "NO "    0.00000    0.00000 1.01019528 -48.9901733 1.000000      5     18      1      1 390 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5046 "STEPHENVILLE 1" 161.0000 "NO "    0.00000    0.00000 1.00766615 -51.0304718 1.000000      5     18      1      1 390 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5047 "MANSFIELD 0"  500.0000 "NO "    0.00000    0.00000 1.00820898 -59.9132772 1.000000      5     17      1      1 391 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5048 "MANSFIELD 1"  161.0000 "NO "    0.00000    0.00000 0.99610879 -64.2594381 1.000000      5     17      1      1 391 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5049 "GREENVILLE 1 0" 500.0000 "NO "    0.00000    0.00000 1.00615262 -59.9742903 1.000000      5     16      1      1 392 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5050 "GREENVILLE 1 1" 161.0000 "NO "    0.00000    0.00000 1.00228852 -64.4572607 1.000000      5     16      1      1 392 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5051 "GREENVILLE 1 2" 22.0000 "NO "    0.00000    0.00000 1.01321005 -59.2048808 1.000000      5     16      1      1 392 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5052 "GREENVILLE 1 3" 115.0000 "NO "    0.00000    0.00000 1.00406845 -63.1706914 1.000000      5     16      1      1 392 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5053 "PLANO 4 0"    161.0000 "NO "    0.00000    0.00000 0.98850901 -69.5901778 1.000000      5     16      1      1 393 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5054 "GROESBECK 0"  161.0000 "NO "    0.00000    0.00000 0.99399440 -57.4482538 1.000000      5     14      1      1 394 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5055 "GRAHAM 0"     500.0000 "NO "    0.00000    0.00000 1.00284875 -50.2124419 1.000000      5     12      1      1 395 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5056 "GRAHAM 1"     161.0000 "NO "    0.00000    0.00000 1.00138915 -51.0683011 1.000000      5     12      1      1 395 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5057 "GRAHAM 2"     13.8000 "NO "    0.00000    0.00000 1.00284875 -50.2124419 1.000000      5     12      1      1 395 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5058 "GRAHAM 3"     13.8000 "NO "    0.00000    0.00000 1.00000000 -47.4424783 1.000000      5     12      1      1 395 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5059 "MABANK 2 0"   161.0000 "NO "    0.00000    0.00000 0.99549437 -64.2505566 1.000000      5     14      1      1 396 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5060 "MABANK 2 1"   115.0000 "NO "    0.00000    0.00000 0.99837010 -66.6118202 1.000000      5     14      1      1 396 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5061 "MABANK 2 2"   115.0000 "NO "    0.00000    0.00000 1.01999998 -69.9703701 1.000000      5     14      1      1 396 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5062 "MABANK 2 3"   115.0000 "NO "    0.00000    0.00000 0.99169222 -74.3404440 1.000000      5     14      1      1 396 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5063 "ARLINGTON 1 0" 500.0000 "NO "    0.00000    0.00000 1.01028419 -62.1881121 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5064 "ARLINGTON 1 1" 161.0000 "NO "    0.00000    0.00000 1.00147140 -66.3976160 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5065 "ARLINGTON 1 2" 13.8000 "NO "    0.00000    0.00000 1.01124531 -62.0848906 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5066 "ARLINGTON 1 3" 13.8000 "NO "    0.00000    0.00000 1.01028419 -62.1881121 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5067 "ARLINGTON 1 4" 13.8000 "NO "    0.00000    0.00000 1.02999997 -59.6097001 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5068 "ARLINGTON 1 5" 13.8000 "NO "    0.00000    0.00000 1.02999997 -59.4850334 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5069 "ARLINGTON 1 6" 13.8000 "NO "    0.00000    0.00000 1.02999997 -59.3143155 1.000000      5     17      1      1 397 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5070 "DALLAS 41 0"  161.0000 "NO "    0.00000    0.00000 0.99041356 -70.2970010 1.000000      5     17      1      1 398 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5071 "WACO 3 0"     161.0000 "NO "    0.00000    0.00000 1.00971596 -54.8501735 1.000000      5     13      1      1 399 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5072 "DALLAS 19 0"  161.0000 "NO "    0.00000    0.00000 0.99376630 -69.8730037 1.000000      5     16      1      1 400 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5073 "BANGS 0"      161.0000 "NO "    0.00000    0.00000 1.01740341 -46.7023223 1.000000      5     15      1      1 401 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5074 "PROSPER 0"    161.0000 "NO "    0.00000    0.00000 0.99543150 -69.5702098 1.000000      5     16      1      1 402 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5075 "EVANT 0"      161.0000 "NO "    0.00000    0.00000 1.00234577 -56.9539835 1.000000      5     18      1      1 403 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5076 "TERRELL 1 0"  161.0000 "NO "    0.00000    0.00000 1.00034920 -71.6685671 1.000000      5     16      1      1 404 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5077 "TERRELL 1 1"  115.0000 "NO "    0.00000    0.00000 1.01999998 -72.6557273 1.000000      5     16      1      1 404 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5078 "AUBREY 0"     161.0000 "NO "    0.00000    0.00000 0.98916333 -66.8921944 1.000000      5     17      1      1 405 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5079 "WACO 4 0"     161.0000 "NO "    0.00000    0.00000 1.01350630 -56.3117539 1.000000      5     13      1      1 406 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5080 "LORENA 0"     161.0000 "NO "    0.00000    0.00000 0.99479269 -57.2046263 1.000000      5     13      1      1 407 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5081 "FORT HOOD 0"  161.0000 "NO "    0.00000    0.00000 0.99985916 -55.8616951 1.000000      5     13      1      1 408 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5082 "ARLINGTON 5 0" 161.0000 "NO "    0.00000    0.00000 0.99472617 -69.6652810 1.000000      5     17      1      1 409 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5083 "MCKINNEY 3 0" 500.0000 "NO "    0.00000    0.00000 1.00905124 -63.6800837 1.000000      5     16      1      1 410 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5084 "MCKINNEY 3 1" 161.0000 "NO "    0.00000    0.00000 0.99437902 -67.9774073 1.000000      5     16      1      1 410 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5085 "DALLAS 38 0"  161.0000 "NO "    0.00000    0.00000 0.98810849 -69.8375055 1.000000      5     17      1      1 411 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5086 "ARLINGTON 9 0" 161.0000 "NO "    0.00000    0.00000 0.98890809 -69.2409855 1.000000      5     17      1      1 412 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5087 "MILFORD 0"    161.0000 "NO "    0.00000    0.00000 0.99065536 -63.8294709 1.000000      5     14      1      1 413 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5088 "CLIFTON 1 0"  161.0000 "NO "    0.00000    0.00000 0.99744557 -59.1560579 1.000000      5     18      1      1 414 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5089 "CLIFTON 1 1"  13.8000 "NO "    0.00000    0.00000 0.99744557 -59.1560579 1.000000      5     18      1      1 414 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5090 "DALLAS 15 0"  161.0000 "NO "    0.00000    0.00000 0.99722229 -71.0643903 1.000000      5     16      1      1 415 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5091 "FROST 0"      161.0000 "NO "    0.00000    0.00000 0.99061468 -63.2295881 1.000000      5     14      1      1 416 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5092 "GRANDVIEW 0"  161.0000 "NO "    0.00000    0.00000 0.99243150 -67.1466679 1.000000      5     14      1      1 417 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5093 "HASLET 0"     161.0000 "NO "    0.00000    0.00000 1.00555713 -67.6696036 1.000000      5     17      1      1 418 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5094 "BARDWELL 0"   161.0000 "NO "    0.00000    0.00000 1.00741206 -61.0427741 1.000000      5     14      1      1 419 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5095 "LAKE DALLAS 0" 161.0000 "NO "    0.00000    0.00000 1.00219164 -69.5761288 1.000000      5     17      1      1 420 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5096 "PLANO 1 0"    161.0000 "NO "    0.00000    0.00000 0.99608350 -68.6700920 1.000000      5     16      1      1 421 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5097 "EULESS 2 0"   161.0000 "NO "    0.00000    0.00000 0.99788498 -68.0071424 1.000000      5     17      1      1 422 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5098 "FORT WORTH 24 0" 161.0000 "NO "    0.00000    0.00000 1.01153930 -68.8534352 1.000000      5     17      1      1 423 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5099 "FLOWER MOUND 2 0" 161.0000 "NO "    0.00000    0.00000 1.01999998 -69.8460998 1.000000      5     17      1      1 424 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5100 "DALLAS 11 0"  161.0000 "NO "    0.00000    0.00000 0.99581141 -69.4289676 1.000000      5     16      1      1 425 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5101 "COMANCHE 0"   161.0000 "NO "    0.00000    0.00000 1.01449154 -52.6968752 1.000000      5     15      1      1 426 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5102 "RICHARDSON 2 0" 500.0000 "NO "    0.00000    0.00000 1.00442327 -64.7226921 1.000000      5     16      1      1 427 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5103 "RICHARDSON 2 1" 161.0000 "NO "    0.00000    0.00000 0.99481007 -69.0100934 1.000000      5     16      1      1 427 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5104 "FORT WORTH 8 0" 161.0000 "NO "    0.00000    0.00000 0.98893409 -67.2096624 1.000000      5     17      1      1 428 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5105 "IRVING 1 0"   161.0000 "NO "    0.00000    0.00000 0.99417779 -70.7106505 1.000000      5     17      1      1 429 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5106 "IRVING 1 1"   13.8000 "NO "    0.00000    0.00000 0.99417779 -70.7106505 1.000000      5     17      1      1 429 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5107 "IRVING 1 2"   13.8000 "NO "    0.00000    0.00000 0.99417779 -70.7106505 1.000000      5     17      1      1 429 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5108 "DALLAS 44 0"  161.0000 "NO "    0.00000    0.00000 1.01095476 -68.3070628 1.000000      5     17      1      1 430 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5109 "LANCASTER 1 0" 161.0000 "NO "    0.00000    0.00000 0.98546546 -69.2007459 1.000000      5     16      1      1 431 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5110 "PALO PINTO 2 0" 161.0000 "NO "    0.00000    0.00000 0.98803663 -54.5073326 1.000000      5     12      1      1 432 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5111 "ADDISON 0"    161.0000 "NO "    0.00000    0.00000 0.99345009 -71.1088909 1.000000      5     16      1      1 433 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5112 "HICO 0"       161.0000 "NO "    0.00000    0.00000 1.00922493 -56.0708717 1.000000      5     18      1      1 434 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5113 "KRUM 0"       161.0000 "NO "    0.00000    0.00000 0.99866399 -67.7557050 1.000000      5     17      1      1 435 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5114 "KAUFMAN 0"    161.0000 "NO "    0.00000    0.00000 0.98996608 -69.1811229 1.000000      5     16      1      1 436 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5115 "CADDO MILLS 0" 161.0000 "NO "    0.00000    0.00000 1.01063328 -67.2039419 1.000000      5     16      1      1 437 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5116 "PLANO 7 0"    161.0000 "NO "    0.00000    0.00000 0.99252649 -70.5000995 1.000000      5     16      1      1 438 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5117 "FORT WORTH 5 0" 161.0000 "NO "    0.00000    0.00000 0.98454598 -69.2111669 1.000000      5     17      1      1 439 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5118 "BAIRD 0"      161.0000 "NO "    0.00000    0.00000 1.00539140 -44.9070478 1.000000      5     15      1      1 440 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5119 "PERRIN 0"     161.0000 "NO "    0.00000    0.00000 1.00075209 -56.2635135 1.000000      5     12      1      1 441 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5120 "BROWNWOOD 0"  500.0000 "NO "    0.00000    0.00000 1.02372292 -46.7880660 1.000000      5     15      1      1 442 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5121 "BROWNWOOD 1"  161.0000 "NO "    0.00000    0.00000 1.01910143 -47.4101491 1.000000      5     15      1      1 442 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5122 "DALLAS 6 0"   161.0000 "NO "    0.00000    0.00000 0.99312240 -70.8173376 1.000000      5     16      1      1 443 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5123 "MARLIN 0"     161.0000 "NO "    0.00000    0.00000 1.00527163 -52.8243852 1.000000      5     13      1      1 444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5124 "MARLIN 1"     115.0000 "NO "    0.00000    0.00000 1.00233282 -51.8724283 1.000000      5     13      1      1 444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5125 "ARLINGTON 6 0" 161.0000 "NO "    0.00000    0.00000 0.99888844 -67.3500878 1.000000      5     17      1      1 445 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5126 "DALLAS 8 0"   161.0000 "NO "    0.00000    0.00000 0.98785375 -71.3578106 1.000000      5     16      1      1 446 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5127 "JONESBORO 0"  161.0000 "NO "    0.00000    0.00000 1.01064357 -56.3431678 1.000000      5     18      1      1 447 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5128 "DALLAS 33 0"  161.0000 "NO "    0.00000    0.00000 0.99098718 -70.5885144 1.000000      5     16      1      1 448 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5129 "GOLDTHWAITE 2 0" 161.0000 "NO "    0.00000    0.00000 1.02221006 -51.1789080 1.000000      5     18      1      1 449 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5130 "PLANO 5 0"    161.0000 "NO "    0.00000    0.00000 0.99053097 -69.5499155 1.000000      5     16      1      1 450 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5131 "BELTON 0"     500.0000 "NO "    0.00000    0.00000 1.02074067 -50.6712523 1.000000      5     13      1      1 451 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5132 "BELTON 1"     161.0000 "NO "    0.00000    0.00000 1.01304694 -52.9033899 1.000000      5     13      1      1 451 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5133 "TOLAR 0"      161.0000 "NO "    0.00000    0.00000 1.00843319 -55.6524265 1.000000      5     18      1      1 452 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5134 "BRECKENRIDGE 0" 161.0000 "NO "    0.00000    0.00000 1.00139792 -47.7316052 1.000000      5     15      1      1 453 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5135 "EASTLAND 0"   161.0000 "NO "    0.00000    0.00000 1.01155739 -52.9209155 1.000000      5     15      1      1 454 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5136 "COOPER 0"     161.0000 "NO "    0.00000    0.00000 0.99399765 -63.0658910 1.000000      5     16      1      1 455 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5137 "WACO 1 0"     500.0000 "NO "    0.00000    0.00000 1.01572227 -54.2204682 1.000000      5     13      1      1 456 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5138 "WACO 1 1"     161.0000 "NO "    0.00000    0.00000 1.01308968 -55.5233804 1.000000      5     13      1      1 456 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5139 "DALLAS 42 0"  161.0000 "NO "    0.00000    0.00000 1.00764909 -71.8955080 1.000000      5     16      1      1 457 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5140 "GATESVILLE 1 0" 161.0000 "NO "    0.00000    0.00000 1.00083367 -56.3466432 1.000000      5     13      1      1 458 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5141 "ANNA 0"       161.0000 "NO "    0.00000    0.00000 0.99515538 -67.0061221 1.000000      5     16      1      1 459 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5142 "MOODY 0"      161.0000 "NO "    0.00000    0.00000 0.99790369 -56.1179338 1.000000      5     13      1      1 460 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5143 "FORT WORTH 2 0" 161.0000 "NO "    0.00000    0.00000 0.99843532 -67.1807538 1.000000      5     17      1      1 461 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5144 "WACO 6 0"     161.0000 "NO "    0.00000    0.00000 1.00340696 -56.4893409 1.000000      5     13      1      1 462 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5145 "GRAND PRAIRIE 1 0" 161.0000 "NO "    0.00000    0.00000 0.99609895 -68.8355748 1.000000      5     17      1      1 463 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5146 "ROWLETT 2 0"  161.0000 "NO "    0.00000    0.00000 0.99178766 -69.3130401 1.000000      5     16      1      1 464 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5147 "PLANO 6 0"    161.0000 "NO "    0.00000    0.00000 0.98811794 -70.8646824 1.000000      5     16      1      1 465 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5148 "IRVING 5 0"   161.0000 "NO "    0.00000    0.00000 0.98938388 -70.8719569 1.000000      5     17      1      1 466 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5149 "DALLAS 7 0"   161.0000 "NO "    0.00000    0.00000 0.98806984 -71.2589719 1.000000      5     16      1      1 467 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5150 "BRYSON 2 0"   161.0000 "NO "    0.00000    0.00000 0.99900523 -54.8030888 1.000000      5     12      1      1 468 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5151 "MORGAN 0"     161.0000 "NO "    0.00000    0.00000 1.00785662 -57.7963398 1.000000      5     18      1      1 469 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5152 "SACHSE 0"     161.0000 "NO "    0.00000    0.00000 0.99024195 -69.9413168 1.000000      5     16      1      1 470 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5153 "PARADISE 0"   161.0000 "NO "    0.00000    0.00000 0.99703974 -60.5680358 1.000000      5     12      1      1 471 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5154 "RIO VISTA 0"  161.0000 "NO "    0.00000    0.00000 1.00042082 -58.5626823 1.000000      5     18      1      1 472 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5155 "STRAWN 0"     161.0000 "NO "    0.00000    0.00000 1.00485981 -50.0029535 1.000000      5     12      1      1 473 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5156 "May-00"       161.0000 "NO "    0.00000    0.00000 1.01583196 -50.1765344 1.000000      5     15      1      1 474 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5157 "DESOTO 0"     161.0000 "NO "    0.00000    0.00000 0.98536231 -69.5139231 1.000000      5     17      1      1 475 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5158 "MESQUITE 2 0" 161.0000 "NO "    0.00000    0.00000 1.01151972 -69.7356880 1.000000      5     16      1      1 476 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5159 "ROSEBUD 0"    161.0000 "NO "    0.00000    0.00000 1.00498305 -53.2987492 1.000000      5     13      1      1 477 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5160 "DENTON 2 0"   161.0000 "NO "    0.00000    0.00000 0.99337765 -66.0711496 1.000000      5     17      1      1 478 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5161 "DALLAS 4 0"   161.0000 "NO "    0.00000    0.00000 1.01137451 -71.1922806 1.000000      5     16      1      1 479 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5162 "AXTELL 0"     161.0000 "NO "    0.00000    0.00000 0.99564509 -58.5136691 1.000000      5     14      1      1 480 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5163 "NOLANVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.00853886 -54.1426747 1.000000      5     13      1      1 481 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5164 "DENTON 1 0"   500.0000 "NO "    0.00000    0.00000 1.00294981 -62.3269030 1.000000      5     17      1      1 482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5165 "DENTON 1 1"   161.0000 "NO "    0.00000    0.00000 0.99756826 -65.3673915 1.000000      5     17      1      1 482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5166 "DENTON 1 2"   13.8000 "NO "    0.00000    0.00000 1.02007151 -60.4215329 1.000000      5     17      1      1 482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5167 "DENTON 1 3"   13.8000 "NO "    0.00000    0.00000 1.00369644 -62.2454705 1.000000      5     17      1      1 482 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5168 "DALLAS 39 0"  161.0000 "NO "    0.00000    0.00000 0.98985848 -71.7602092 1.000000      5     16      1      1 483 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5169 "DUBLIN 1 0"   161.0000 "NO "    0.00000    0.00000 1.01361620 -52.9330497 1.000000      5     15      1      1 484 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5170 "DUBLIN 1 1"   18.0000 "NO "    0.00000    0.00000 1.00837881 -51.2652847 1.000000      5     15      1      1 484 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5171 "MERTENS 0"    161.0000 "NO "    0.00000    0.00000 0.99148933 -62.4448135 1.000000      5     14      1      1 485 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5172 "WEATHERFORD 1 0" 161.0000 "NO "    0.00000    0.00000 1.01723876 -65.2666248 1.000000      5     12      1      1 486 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5173 "PLANO 3 0"    161.0000 "NO "    0.00000    0.00000 0.98854570 -69.7949558 1.000000      5     16      1      1 487 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5174 "MALONE 0"     161.0000 "NO "    0.00000    0.00000 0.99280044 -61.3933337 1.000000      5     14      1      1 488 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5175 "DENTON 3 0"   161.0000 "NO "    0.00000    0.00000 0.99522437 -66.6526148 1.000000      5     17      1      1 489 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5176 "GRAFORD 0"    161.0000 "NO "    0.00000    0.00000 0.99348710 -52.6759652 1.000000      5     12      1      1 490 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5177 "ARLINGTON 8 0" 161.0000 "NO "    0.00000    0.00000 0.98783107 -68.9991721 1.000000      5     17      1      1 491 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5178 "ROCKWALL 1 0" 161.0000 "NO "    0.00000    0.00000 0.99065388 -70.1848900 1.000000      5     16      1      1 492 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5179 "CORSICANA 2 0" 500.0000 "NO "    0.00000    0.00000 1.01527821 -57.7255012 1.000000      5     14      1      1 493 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5180 "CORSICANA 2 1" 161.0000 "NO "    0.00000    0.00000 1.01090851 -59.2333243 1.000000      5     14      1      1 493 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5181 "GARLAND 2 0"  161.0000 "NO "    0.00000    0.00000 0.99017213 -70.6392689 1.000000      5     16      1      1 494 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5182 "GATESVILLE 2 0" 161.0000 "NO "    0.00000    0.00000 1.00302228 -56.0180383 1.000000      5     13      1      1 495 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5183 "CARROLLTON 3 0" 161.0000 "NO "    0.00000    0.00000 0.99856967 -71.8030577 1.000000      5     16      1      1 496 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5184 "FORT WORTH 26 0" 161.0000 "NO "    0.00000    0.00000 0.98171720 -70.3183649 1.000000      5     17      1      1 497 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5185 "RHOME 0"      161.0000 "NO "    0.00000    0.00000 0.99803770 -65.7273764 1.000000      5     17      1      1 498 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5186 "VENUS 0"      161.0000 "NO "    0.00000    0.00000 0.99114113 -66.8274611 1.000000      5     17      1      1 499 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5187 "OLNEY 2 0"    161.0000 "NO "    0.00000    0.00000 0.99640805 -50.2860111 1.000000      5     12      1      1 500 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5188 "CARROLLTON 1 0" 161.0000 "NO "    0.00000    0.00000 0.98755996 -70.4339910 1.000000      5     16      1      1 501 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5189 "DALLAS 20 0"  161.0000 "NO "    0.00000    0.00000 0.99600819 -70.4928876 1.000000      5     16      1      1 502 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5190 "GORDON 0"     161.0000 "NO "    0.00000    0.00000 1.00065122 -58.1613750 1.000000      5     12      1      1 503 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5191 "MERIDIAN 0"   161.0000 "NO "    0.00000    0.00000 1.01438679 -57.0608275 1.000000      5     18      1      1 504 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5192 "KILLEEN 4 0"  500.0000 "NO "    0.00000    0.00000 1.01668556 -51.4750598 1.000000      5     13      1      1 505 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5193 "KILLEEN 4 1"  161.0000 "NO "    0.00000    0.00000 1.01250203 -52.7833867 1.000000      5     13      1      1 505 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5194 "DUNCANVILLE 1 0" 161.0000 "NO "    0.00000    0.00000 0.99430102 -69.0644956 1.000000      5     17      1      1 506 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5195 "ARGYLE 0"     161.0000 "NO "    0.00000    0.00000 1.00325990 -68.2516291 1.000000      5     17      1      1 507 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5196 "BRYSON 1 0"   500.0000 "NO "    0.00000    0.00000 1.00235156 -52.0186751 1.000000      5     12      1      1 508 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5197 "BRYSON 1 1"   161.0000 "NO "    0.00000    0.00000 1.00069750 -53.7495477 1.000000      5     12      1      1 508 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5198 "BRYSON 1 2"   18.0000 "NO "    0.00000    0.00000 1.00006454 -51.2988193 1.000000      5     12      1      1 508 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5199 "FORT WORTH 12 0" 161.0000 "NO "    0.00000    0.00000 0.99192344 -68.4037675 1.000000      5     17      1      1 509 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5200 "MINERAL WELLS 0" 161.0000 "NO "    0.00000    0.00000 0.98409693 -56.1691920 1.000000      5     12      1      1 510 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5201 "COOLIDGE 0"   161.0000 "NO "    0.00000    0.00000 1.00303363 -55.4555577 1.000000      5     14      1      1 511 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5202 "RICE 0"       161.0000 "NO "    0.00000    0.00000 0.99722379 -63.6405569 1.000000      5     14      1      1 512 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5203 "DALLAS 35 0"  161.0000 "NO "    0.00000    0.00000 0.98826762 -71.0597969 1.000000      5     16      1      1 513 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5204 "POOLVILLE 0"  500.0000 "NO "    0.00000    0.00000 1.00324337 -55.2016917 1.000000      5     12      1      1 514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5205 "POOLVILLE 1"  161.0000 "NO "    0.00000    0.00000 1.00211527 -56.9408986 1.000000      5     12      1      1 514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5206 "POOLVILLE 2"  13.8000 "NO "    0.00000    0.00000 1.00999999 -52.8853870 1.000000      5     12      1      1 514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5207 "POOLVILLE 3"  13.8000 "NO "    0.00000    0.00000 1.00999999 -54.1222979 1.000000      5     12      1      1 514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5208 "POOLVILLE 4"  13.8000 "NO "    0.00000    0.00000 1.00999999 -53.8420469 1.000000      5     12      1      1 514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5209 "WALNUT SPRINGS 0" 161.0000 "NO "    0.00000    0.00000 1.00466206 -56.8199777 1.000000      5     18      1      1 515 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5210 "BEDFORD 2 0"  161.0000 "NO "    0.00000    0.00000 0.99532661 -68.7852690 1.000000      5     17      1      1 516 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5211 "HUBBARD 0"    161.0000 "NO "    0.00000    0.00000 0.99546241 -58.1656861 1.000000      5     14      1      1 517 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5212 "FERRIS 0"     161.0000 "NO "    0.00000    0.00000 0.98346484 -67.8165007 1.000000      5     14      1      1 518 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5213 "GARLAND 4 0"  161.0000 "NO "    0.00000    0.00000 0.98869712 -70.5466513 1.000000      5     16      1      1 519 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5214 "DALLAS 32 0"  161.0000 "NO "    0.00000    0.00000 0.99087903 -70.1245150 1.000000      5     16      1      1 520 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5215 "PILOT POINT 0" 161.0000 "NO "    0.00000    0.00000 0.99180421 -68.2266666 1.000000      5     16      1      1 521 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5216 "FORT WORTH 6 0" 161.0000 "NO "    0.00000    0.00000 0.99017772 -68.8376759 1.000000      5     17      1      1 522 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5217 "NORTH RICHLAND HILLS 2 0" 161.0000 "NO "    0.00000    0.00000 1.01106236 -69.2689793 1.000000      5     17      1      1 523 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5218 "JUSTIN 0"     161.0000 "NO "    0.00000    0.00000 0.99442188 -67.0175400 1.000000      5     17      1      1 524 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5219 "SCURRY 0"     161.0000 "NO "    0.00000    0.00000 0.99926073 -68.4731021 1.000000      5     14      1      1 525 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5220 "SANGER 0"     161.0000 "NO "    0.00000    0.00000 1.00099330 -67.6225649 1.000000      5     17      1      1 526 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5221 "KILLEEN 1 0"  161.0000 "NO "    0.00000    0.00000 1.00131860 -55.8705978 1.000000      5     13      1      1 527 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5222 "MABANK 1 0"   161.0000 "NO "    0.00000    0.00000 0.98730235 -66.6480521 1.000000      5     14      1      1 528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5223 "MEXIA 0"      161.0000 "NO "    0.00000    0.00000 0.99011911 -58.4901708 1.000000      5     14      1      1 529 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5224 "CARROLLTON 2 0" 161.0000 "NO "    0.00000    0.00000 0.99481350 -71.1010593 1.000000      5     16      1      1 530 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5225 "NEVADA 0"     161.0000 "NO "    0.00000    0.00000 1.00925557 -68.3786739 1.000000      5     16      1      1 531 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5226 "ZEPHYR 0"     161.0000 "NO "    0.00000    0.00000 1.02078175 -51.4245206 1.000000      5     15      1      1 532 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5227 "TERRELL 2 0"  161.0000 "NO "    0.00000    0.00000 0.99472806 -71.2301623 1.000000      5     16      1      1 533 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5228 "DALLAS 14 0"  161.0000 "NO "    0.00000    0.00000 0.99603618 -68.2506700 1.000000      5     16      1      1 534 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5229 "DALLAS 13 0"  161.0000 "NO "    0.00000    0.00000 0.99430395 -69.7099274 1.000000      5     16      1      1 535 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5230 "DALLAS 28 0"  161.0000 "NO "    0.00000    0.00000 0.99545170 -70.7381691 1.000000      5     16      1      1 536 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5231 "HAMILTON 0"   161.0000 "NO "    0.00000    0.00000 1.00937566 -54.6908361 1.000000      5     18      1      1 537 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5232 "ARLINGTON 7 0" 161.0000 "NO "    0.00000    0.00000 0.99493796 -70.0296834 1.000000      5     17      1      1 538 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5233 "EULESS 1 0"   161.0000 "NO "    0.00000    0.00000 0.99929417 -69.5367245 1.000000      5     17      1      1 539 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5234 "FRISCO 1 0"   161.0000 "NO "    0.00000    0.00000 0.99083746 -68.2660644 1.000000      5     16      1      1 540 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5235 "SALADO 0"     161.0000 "NO "    0.00000    0.00000 1.01216511 -54.2176290 1.000000      5     13      1      1 541 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5236 "OLNEY 1 0"    500.0000 "NO "    0.00000    0.00000 1.00437241 -45.7218333 1.000000      5     12      1      1 542 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5237 "OLNEY 1 1"    161.0000 "NO "    0.00000    0.00000 0.99811034 -43.3595743 1.000000      5     12      1      1 542 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5238 "OLNEY 1 2"    18.0000 "NO "    0.00000    0.00000 1.00134853 -44.7805496 1.000000      5     12      1      1 542 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5239 "GOLDTHWAITE 1 0" 500.0000 "NO "    0.00000    0.00000 1.02761841 -48.6491236 1.000000      5     18      1      1 543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5240 "GOLDTHWAITE 1 1" 161.0000 "NO "    0.00000    0.00000 1.02679896 -50.4597847 1.000000      5     18      1      1 543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5241 "GOLDTHWAITE 1 2" 115.0000 "NO "    0.00000    0.00000 1.02759979 -51.9804364 1.000000      5     18      1      1 543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5242 "GOLDTHWAITE 1 3" 115.0000 "NO "    0.00000    0.00000 1.02759979 -51.9804364 1.000000      5     18      1      1 543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5243 "GOLDTHWAITE 1 4" 13.8000 "NO "    0.00000    0.00000 1.02213667 -47.0476706 1.000000      5     18      1      1 543 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5244 "FORT WORTH 22 0" 161.0000 "NO "    0.00000    0.00000 0.99024259 -68.0175214 1.000000      5     17      1      1 544 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5245 "GRAPEVINE 0"  161.0000 "NO "    0.00000    0.00000 0.99861814 -70.8261244 1.000000      5     17      1      1 545 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5246 "GLEN ROSE 2 0" 161.0000 "NO "    0.00000    0.00000 1.00711754 -55.9405359 1.000000      5     18      1      1 546 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5247 "KOPPERL 0"    161.0000 "NO "    0.00000    0.00000 1.00247533 -57.6835104 1.000000      5     18      1      1 547 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5248 "BEDFORD 1 0"  161.0000 "NO "    0.00000    0.00000 0.99378304 -68.9497049 1.000000      5     17      1      1 548 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5249 "FORT WORTH 29 0" 161.0000 "NO "    0.00000    0.00000 0.99175036 -64.8418749 1.000000      5     17      1      1 549 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5250 "DALLAS 5 0"   161.0000 "NO "    0.00000    0.00000 0.99880638 -68.3955722 1.000000      5     16      1      1 550 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5251 "GRAND PRAIRIE 2 0" 161.0000 "NO "    0.00000    0.00000 0.99405970 -69.7103707 1.000000      5     17      1      1 551 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5252 "DALLAS 22 0"  161.0000 "NO "    0.00000    0.00000 0.99094976 -71.1876086 1.000000      5     16      1      1 552 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5253 "FLOWER MOUND 1 0" 161.0000 "NO "    0.00000    0.00000 0.98874168 -69.1267760 1.000000      5     17      1      1 553 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5254 "ROANOKE 0"    161.0000 "NO "    0.00000    0.00000 0.99569117 -68.4393771 1.000000      5     17      1      1 554 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5255 "MILLSAP 0"    161.0000 "NO "    0.00000    0.00000 0.98888588 -56.9286791 1.000000      5     12      1      1 555 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5256 "FORRESTON 0"  161.0000 "NO "    0.00000    0.00000 0.99002912 -65.0383154 1.000000      5     14      1      1 556 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5257 "ITALY 0"      161.0000 "NO "    0.00000    0.00000 0.98994406 -64.3882475 1.000000      5     14      1      1 557 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5258 "FORNEY 0"     161.0000 "NO "    0.00000    0.00000 0.98786729 -70.0069136 1.000000      5     16      1      1 558 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5259 "LAVON 0"      161.0000 "NO "    0.00000    0.00000 1.00082985 -68.8921839 1.000000      5     16      1      1 559 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5260 "GLEN ROSE 1 0" 500.0000 "NO "    0.00000    0.00000 1.00813006 -53.8460033 1.000000      5     18      1      1 560 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5261 "GLEN ROSE 1 1" 161.0000 "NO "    0.00000    0.00000 1.00875867 -55.1127066 1.000000      5     18      1      1 560 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5262 "GLEN ROSE 1 2" 13.8000 "NO "    0.00000    0.00000 1.00999999 -49.5362336 1.000000      5     18      1      1 560 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5263 "GLEN ROSE 1 3" 13.8000 "NO "    0.00000    0.00000 1.00999999 -51.2481714 1.000000      5     18      1      1 560 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5264 "DE LEON 0"    161.0000 "NO "    0.00000    0.00000 1.01999998 -54.5866940 1.000000      5     15      1      1 561 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5265 "KELLER 1 0"   161.0000 "NO "    0.00000    0.00000 1.00178688 -67.4110248 1.000000      5     17      1      1 562 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5266 "CEDAR HILL 0" 161.0000 "NO "    0.00000    0.00000 1.00257503 -69.0589534 1.000000      5     17      1      1 563 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5267 "MC GREGOR 0"  161.0000 "NO "    0.00000    0.00000 0.99997577 -57.3734722 1.000000      5     13      1      1 564 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5268 "COMMERCE 0"   161.0000 "NO "    0.00000    0.00000 0.98925446 -64.2530430 1.000000      5     16      1      1 565 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5269 "MIDLOTHIAN 2 0" 161.0000 "NO "    0.00000    0.00000 0.99457285 -64.5772037 1.000000      5     17      1      1 566 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5270 "WEST 0"       161.0000 "NO "    0.00000    0.00000 0.99820202 -58.5384057 1.000000      5     13      1      1 567 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5271 "BARTLETT 0"   161.0000 "NO "    0.00000    0.00000 1.00830290 -53.7595850 1.000000      5     13      1      1 568 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5272 "DALLAS 16 0"  161.0000 "NO "    0.00000    0.00000 0.99747008 -70.7545606 1.000000      5     16      1      1 569 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5273 "COPPELL 0"    161.0000 "NO "    0.00000    0.00000 1.01382218 -70.8627076 1.000000      5     17      1      1 570 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5274 "WILMER 0"     161.0000 "NO "    0.00000    0.00000 0.99101992 -69.1707001 1.000000      5     16      1      1 571 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5275 "DAWSON 0"     161.0000 "NO "    0.00000    0.00000 0.99133018 -59.2649244 1.000000      5     14      1      1 572 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5276 "MART 0"       161.0000 "NO "    0.00000    0.00000 1.00698960 -54.2585046 1.000000      5     14      1      1 573 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5277 "LITTLE ELM 0" 161.0000 "NO "    0.00000    0.00000 0.99239402 -69.5356904 1.000000      5     16      1      1 574 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5278 "TEMPLE 2 0"   161.0000 "NO "    0.00000    0.00000 1.01020239 -52.5540136 1.000000      5     13      1      1 575 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5279 "TEMPLE 1 0"   500.0000 "NO "    0.00000    0.00000 1.01815474 -50.5317188 1.000000      5     13      1      1 576 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5280 "TEMPLE 1 1"   161.0000 "NO "    0.00000    0.00000 1.01352899 -51.8459982 1.000000      5     13      1      1 576 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5281 "TEMPLE 1 2"   13.8000 "NO "    0.00000    0.00000 1.01155938 -47.5906122 1.000000      5     13      1      1 576 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5282 "TEMPLE 1 3"   13.8000 "NO "    0.00000    0.00000 1.01284510 -48.0472838 1.000000      5     13      1      1 576 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5283 "TEMPLE 1 4"   13.8000 "NO "    0.00000    0.00000 1.01815474 -50.5317188 1.000000      5     13      1      1 576 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5284 "QUINLAN 0"    161.0000 "NO "    0.00000    0.00000 0.99187928 -67.8526685 1.000000      5     16      1      1 577 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5285 "CHICO 0"      161.0000 "NO "    0.00000    0.00000 0.99056216 -60.2069014 1.000000      5     12      1      1 578 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5286 "DUBLIN 2 0"   161.0000 "NO "    0.00000    0.00000 1.00521438 -53.8310692 1.000000      5     18      1      1 579 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5287 "ARLINGTON 2 0" 161.0000 "NO "    0.00000    0.00000 0.98973723 -69.8608596 1.000000      5     17      1      1 580 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5288 "WOLFE CITY 0" 161.0000 "NO "    0.00000    0.00000 0.99123687 -64.2861719 1.000000      5     16      1      1 581 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5289 "DALLAS 26 0"  161.0000 "NO "    0.00000    0.00000 0.99540707 -70.8907380 1.000000      5     16      1      1 582 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5290 "WHITNEY 0"    161.0000 "NO "    0.00000    0.00000 0.99502072 -59.9053460 1.000000      5     18      1      1 583 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5291 "FORT WORTH 25 0" 161.0000 "NO "    0.00000    0.00000 0.99091409 -68.0868312 1.000000      5     17      1      1 584 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5292 "FORT WORTH 27 0" 161.0000 "NO "    0.00000    0.00000 0.98952442 -66.1402202 1.000000      5     17      1      1 585 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5293 "JOSHUA 0"     161.0000 "NO "    0.00000    0.00000 0.98919664 -62.1538808 1.000000      5     18      1      1 586 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5294 "DALLAS 12 0"  161.0000 "NO "    0.00000    0.00000 0.99033348 -71.4822253 1.000000      5     16      1      1 587 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5295 "MCKINNEY 1 0" 500.0000 "NO "    0.00000    0.00000 1.01189857 -63.1600961 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5296 "MCKINNEY 1 1" 161.0000 "NO "    0.00000    0.00000 1.00306073 -65.7703547 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5297 "MCKINNEY 1 2" 13.8000 "NO "    0.00000    0.00000 1.01189857 -63.1600961 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5298 "MCKINNEY 1 3" 13.8000 "NO "    0.00000    0.00000 1.01821482 -62.4749493 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5299 "MCKINNEY 1 4" 13.8000 "NO "    0.00000    0.00000 1.02465255 -61.7583808 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5300 "MCKINNEY 1 5" 13.8000 "NO "    0.00000    0.00000 1.02254744 -61.9946059 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5301 "MCKINNEY 1 6" 13.8000 "NO "    0.00000    0.00000 1.02474943 -61.7663103 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5302 "MCKINNEY 1 7" 13.8000 "NO "    0.00000    0.00000 1.03999996 -58.7455251 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5303 "MCKINNEY 1 8" 13.8000 "NO "    0.00000    0.00000 1.03999996 -59.8686131 1.000000      5     16      1      1 588 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5304 "ALLEN 1 0"    500.0000 "NO "    0.00000    0.00000 1.00823891 -63.4504384 1.000000      5     16      1      1 589 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5305 "ALLEN 1 1"    161.0000 "NO "    0.00000    0.00000 0.99888715 -67.4698856 1.000000      5     16      1      1 589 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5306 "ALEDO 2 0"    161.0000 "NO "    0.00000    0.00000 1.00048789 -64.5321302 1.000000      5     17      1      1 590 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5307 "THE COLONY 0" 161.0000 "NO "    0.00000    0.00000 1.00477990 -70.0691577 1.000000      5     16      1      1 591 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5308 "SUNNYVALE 0"  161.0000 "NO "    0.00000    0.00000 0.99437556 -68.7798853 1.000000      5     16      1      1 592 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5309 "DALLAS 10 0"  161.0000 "NO "    0.00000    0.00000 0.98781370 -71.0704429 1.000000      5     16      1      1 593 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5310 "FORT WORTH 4 0" 161.0000 "NO "    0.00000    0.00000 1.00515862 -69.5774161 1.000000      5     17      1      1 594 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5311 "DALLAS 30 0"  161.0000 "NO "    0.00000    0.00000 0.99393975 -71.5806961 1.000000      5     16      1      1 595 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5312 "AZLE 0"       161.0000 "NO "    0.00000    0.00000 0.98557130 -66.6617830 1.000000      5     17      1      1 596 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5313 "HUTCHINS 0"   161.0000 "NO "    0.00000    0.00000 1.00072571 -67.0642379 1.000000      5     16      1      1 597 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5314 "VALLEY MILLS 0" 161.0000 "NO "    0.00000    0.00000 1.00515779 -56.4136184 1.000000      5     13      1      1 598 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5315 "DENTON 6 0"   161.0000 "NO "    0.00000    0.00000 0.98927105 -68.4343772 1.000000      5     17      1      1 599 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5316 "MESQUITE 3 0" 161.0000 "NO "    0.00000    0.00000 1.01999998 -70.6783318 1.000000      5     16      1      1 600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5317 "GRANBURY 1 0" 500.0000 "NO "    0.00000    0.00000 1.00809080 -55.0564250 1.000000      5     18      1      1 601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5318 "GRANBURY 1 1" 161.0000 "NO "    0.00000    0.00000 1.00447145 -58.2226846 1.000000      5     18      1      1 601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5319 "GRANBURY 1 2" 13.2000 "NO "    0.00000    0.00000 1.00999999 -54.2070040 1.000000      5     18      1      1 601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5320 "GRANBURY 1 3" 13.2000 "NO "    0.00000    0.00000 1.00809080 -55.0564250 1.000000      5     18      1      1 601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5321 "GRANBURY 1 4" 13.2000 "NO "    0.00000    0.00000 1.00999999 -54.2440125 1.000000      5     18      1      1 601 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5322 "DALLAS 2 0"   500.0000 "NO "    0.00000    0.00000 1.00995147 -63.6970506 1.000000      5     17      1      1 602 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5323 "DALLAS 2 1"   161.0000 "NO "    0.00000    0.00000 0.99929997 -68.0081633 1.000000      5     17      1      1 602 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5324 "DALLAS 2 2"   13.8000 "NO "    0.00000    0.00000 1.03822501 -60.5220632 1.000000      5     17      1      1 602 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5325 "DALLAS 2 3"   13.8000 "NO "    0.00000    0.00000 1.03782663 -60.5074184 1.000000      5     17      1      1 602 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5326 "DALLAS 2 4"   13.8000 "NO "    0.00000    0.00000 1.02022761 -62.5882696 1.000000      5     17      1      1 602 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5327 "MOUNT CALM 0" 161.0000 "NO "    0.00000    0.00000 0.99858140 -56.9523271 1.000000      5     14      1      1 603 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5328 "RIESEL 2 0"   161.0000 "NO "    0.00000    0.00000 0.99681471 -57.7491017 1.000000      5     13      1      1 604 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5329 "DALLAS 17 0"  161.0000 "NO "    0.00000    0.00000 0.98713307 -70.1831698 1.000000      5     16      1      1 605 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5330 "ARLINGTON 4 0" 161.0000 "NO "    0.00000    0.00000 0.99658553 -68.1885745 1.000000      5     17      1      1 606 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5331 "CELINA 0"     161.0000 "NO "    0.00000    0.00000 0.99232254 -68.5994224 1.000000      5     16      1      1 607 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5332 "FORT WORTH 16 0" 161.0000 "NO "    0.00000    0.00000 0.99166666 -68.9292353 1.000000      5     17      1      1 608 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5333 "RED OAK 0"    161.0000 "NO "    0.00000    0.00000 0.98393618 -68.8477757 1.000000      5     14      1      1 609 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5334 "CLYDE 0"      161.0000 "NO "    0.00000    0.00000 1.00984728 -41.8064687 1.000000      5     15      1      1 610 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5335 "IRVING 2 0"   161.0000 "NO "    0.00000    0.00000 0.98785914 -71.1491313 1.000000      5     17      1      1 611 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5336 "ROWLETT 1 0"  161.0000 "NO "    0.00000    0.00000 0.99402335 -68.5396115 1.000000      5     16      1      1 612 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5337 "JACKSBORO 2 0" 161.0000 "NO "    0.00000    0.00000 0.99911742 -54.9396323 1.000000      5     12      1      1 613 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5338 "GRANBURY 3 0" 161.0000 "NO "    0.00000    0.00000 0.98462851 -65.0372696 1.000000      5     18      1      1 614 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5339 "SOUTHLAKE 0"  161.0000 "NO "    0.00000    0.00000 1.01420566 -70.4464145 1.000000      5     17      1      1 615 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5340 "DALLAS 29 0"  161.0000 "NO "    0.00000    0.00000 0.99468896 -70.8829766 1.000000      5     16      1      1 616 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5341 "LEWISVILLE 1 0" 161.0000 "NO "    0.00000    0.00000 1.01061148 -69.4084404 1.000000      5     17      1      1 617 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5342 "LEWISVILLE 1 1" 13.8000 "NO "    0.00000    0.00000 1.01913708 -68.2534571 1.000000      5     17      1      1 617 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5343 "LEWISVILLE 1 2" 13.8000 "NO "    0.00000    0.00000 1.03999996 -63.9653929 1.000000      5     17      1      1 617 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5344 "DALLAS 36 0"  161.0000 "NO "    0.00000    0.00000 1.00025662 -71.8522823 1.000000      5     16      1      1 618 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5345 "HILLSBORO 0"  161.0000 "NO "    0.00000    0.00000 0.98992614 -62.2855198 1.000000      5     14      1      1 619 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5346 "FORT WORTH 15 0" 161.0000 "NO "    0.00000    0.00000 0.99706096 -68.1046708 1.000000      5     17      1      1 620 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5347 "CISCO 0"      161.0000 "NO "    0.00000    0.00000 1.00400026 -44.5331026 1.000000      5     15      1      1 621 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5348 "ITASCA 0"     161.0000 "NO "    0.00000    0.00000 0.99199264 -64.5119932 1.000000      5     14      1      1 622 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5349 "LANCASTER 2 0" 161.0000 "NO "    0.00000    0.00000 0.99295983 -69.0416160 1.000000      5     16      1      1 623 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5350 "GARLAND 1 0"  500.0000 "NO "    0.00000    0.00000 1.00486879 -64.3187420 1.000000      5     16      1      1 624 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5351 "GARLAND 1 1"  161.0000 "NO "    0.00000    0.00000 0.99767580 -67.5484290 1.000000      5     16      1      1 624 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5352 "DALLAS 9 0"   161.0000 "NO "    0.00000    0.00000 0.99561366 -69.8411514 1.000000      5     16      1      1 625 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5353 "DUNCANVILLE 2 0" 161.0000 "NO "    0.00000    0.00000 1.00260570 -68.6776273 1.000000      5     17      1      1 626 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5354 "MESQUITE 1 0" 161.0000 "NO "    0.00000    0.00000 1.00091265 -71.0803108 1.000000      5     16      1      1 627 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5355 "MAYPEARL 0"   161.0000 "NO "    0.00000    0.00000 0.99420361 -65.2018194 1.000000      5     14      1      1 628 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5356 "GARLAND 3 0"  161.0000 "NO "    0.00000    0.00000 0.99619970 -70.4911240 1.000000      5     16      1      1 629 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5357 "ALLEN 2 0"    161.0000 "NO "    0.00000    0.00000 0.99134873 -68.9227782 1.000000      5     16      1      1 630 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5358 "RIESEL 1 0"   500.0000 "NO "    0.00000    0.00000 1.01750233 -49.9943583 1.000000      5     13      1      1 631 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5359 "RIESEL 1 1"   161.0000 "NO "    0.00000    0.00000 1.01475216 -52.3910740 1.000000      5     13      1      1 631 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5360 "RIESEL 1 2"   13.8000 "NO "    0.00000    0.00000 1.00999999 -43.7028797 1.000000      5     13      1      1 631 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5361 "BRIDGEPORT 0" 500.0000 "NO "    0.00000    0.00000 1.00199426 -56.0399986 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5362 "BRIDGEPORT 1" 161.0000 "NO "    0.00000    0.00000 0.99963550 -57.0084346 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5363 "BRIDGEPORT 2" 13.8000 "NO "    0.00000    0.00000 1.00166916 -55.8445464 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5364 "BRIDGEPORT 3" 13.8000 "NO "    0.00000    0.00000 1.00000000 -54.8849603 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5365 "BRIDGEPORT 4" 13.8000 "NO "    0.00000    0.00000 1.00000000 -53.6379792 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5366 "BRIDGEPORT 5" 13.8000 "NO "    0.00000    0.00000 1.00000000 -53.3076342 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5367 "BRIDGEPORT 6" 13.8000 "NO "    0.00000    0.00000 1.00000000 -53.3883332 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5368 "BRIDGEPORT 7" 13.8000 "NO "    0.00000    0.00000 1.00000000 -54.2753556 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5369 "BRIDGEPORT 8" 13.8000 "NO "    0.00000    0.00000 1.00000000 -53.1639390 1.000000      5     12      1      1 632 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5370 "LEWISVILLE 2 0" 161.0000 "NO "    0.00000    0.00000 0.98983764 -68.3149822 1.000000      5     17      1      1 633 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5371 "SEAGOVILLE 0" 161.0000 "NO "    0.00000    0.00000 0.99908424 -67.4941906 1.000000      5     16      1      1 634 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5372 "DALLAS 31 0"  161.0000 "NO "    0.00000    0.00000 0.99471557 -71.4704328 1.000000      5     16      1      1 635 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5373 "HALTOM CITY 0" 161.0000 "NO "    0.00000    0.00000 0.98091990 -70.9898930 1.000000      5     17      1      1 636 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5374 "BALCH SPRINGS 0" 161.0000 "NO "    0.00000    0.00000 1.00573383 -68.1376425 1.000000      5     16      1      1 637 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5375 "FORT WORTH 13 0" 161.0000 "NO "    0.00000    0.00000 0.99277143 -68.1090078 1.000000      5     17      1      1 638 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5376 "DALLAS 43 0"  161.0000 "NO "    0.00000    0.00000 0.99894486 -68.6075222 1.000000      5     17      1      1 639 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5377 "KILLEEN 2 0"  161.0000 "NO "    0.00000    0.00000 1.00207412 -56.1735191 1.000000      5     13      1      1 640 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5378 "WACO 5 0"     161.0000 "NO "    0.00000    0.00000 1.01502353 -57.1540072 1.000000      5     13      1      1 641 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5379 "FORT WORTH 9 0" 161.0000 "NO "    0.00000    0.00000 0.99737674 -69.9312203 1.000000      5     17      1      1 642 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5380 "ENNIS 0"      500.0000 "NO "    0.00000    0.00000 1.01456776 -60.6090955 1.000000      5     14      1      1 643 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5381 "ENNIS 1"      161.0000 "NO "    0.00000    0.00000 1.00573364 -62.1720068 1.000000      5     14      1      1 643 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5382 "ENNIS 2"      13.8000 "NO "    0.00000    0.00000 1.02949895 -60.1210565 1.000000      5     14      1      1 643 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5383 "ENNIS 3"      13.8000 "NO "    0.00000    0.00000 1.03153343 -60.0536405 1.000000      5     14      1      1 643 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5384 "DALLAS 3 0"   500.0000 "NO "    0.00000    0.00000 1.00862606 -64.3461175 1.000000      5     16      1      1 644 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5385 "DALLAS 3 1"   161.0000 "NO "    0.00000    0.00000 1.00522491 -66.9161588 1.000000      5     16      1      1 644 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5386 "RICHARDSON 1 0" 161.0000 "NO "    0.00000    0.00000 0.99724517 -70.1265381 1.000000      5     16      1      1 645 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5387 "FORT WORTH 21 0" 161.0000 "NO "    0.00000    0.00000 0.98595103 -69.5469996 1.000000      5     17      1      1 646 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5388 "WACO 2 0"     500.0000 "NO "    0.00000    0.00000 1.01456316 -54.3965977 1.000000      5     13      1      1 647 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5389 "WACO 2 1"     161.0000 "NO "    0.00000    0.00000 1.01019782 -55.7068924 1.000000      5     13      1      1 647 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5390 "ROGERS 0"     161.0000 "NO "    0.00000    0.00000 1.00781888 -53.4946122 1.000000      5     13      1      1 648 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5391 "ROGERS 1"     115.0000 "NO "    0.00000    0.00000 1.00579475 -54.8790810 1.000000      5     13      1      1 648 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5392 "ROGERS 2"     115.0000 "NO "    0.00000    0.00000 0.99788813 -56.1836838 1.000000      5     13      1      1 648 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5393 "CHINA SPRING 0" 161.0000 "NO "    0.00000    0.00000 1.00197884 -57.7029304 1.000000      5     13      1      1 649 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5394 "ALBANY 1 0"   500.0000 "NO "    0.00000    0.00000 1.01865155 -40.1871679 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5395 "ALBANY 1 1"   230.0000 "NO "    0.00000    0.00000 1.01629231 -38.0707039 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5396 "ALBANY 1 2"   161.0000 "NO "    0.00000    0.00000 1.00994244 -40.8287962 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5397 "ALBANY 1 3"   115.0000 "NO "    0.00000    0.00000 1.00091008 -38.8067735 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5398 "ALBANY 1 4"   115.0000 "NO "    0.00000    0.00000 1.00091008 -38.8067735 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5399 "ALBANY 1 5"   13.8000 "NO "    0.00000    0.00000 1.02236637 -39.4584459 1.000000      5     15      1      1 650 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5400 "MCKINNEY 2 0" 161.0000 "NO "    0.00000    0.00000 0.99464301 -67.3850220 1.000000      5     16      1      1 651 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5401 "GRANBURY 2 0" 500.0000 "NO "    0.00000    0.00000 1.00783837 -55.7807906 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5402 "GRANBURY 2 1" 161.0000 "NO "    0.00000    0.00000 0.99865923 -59.2846200 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5403 "GRANBURY 2 2" 18.0000 "NO "    0.00000    0.00000 1.02092953 -54.3202758 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5404 "GRANBURY 2 3" 18.0000 "NO "    0.00000    0.00000 1.01687539 -54.9245129 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5405 "GRANBURY 2 4" 18.0000 "NO "    0.00000    0.00000 1.01697889 -54.8320909 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5406 "GRANBURY 2 5" 18.0000 "NO "    0.00000    0.00000 1.02051777 -54.3633832 1.000000      5     18      1      1 652 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5407 "CLIFTON 2 0"  161.0000 "NO "    0.00000    0.00000 1.00921753 -57.6472103 1.000000      5     18      1      1 653 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5408 "FARMERSVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.00460917 -67.3093713 1.000000      5     16      1      1 654 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5409 "ARLINGTON 10 0" 161.0000 "NO "    0.00000    0.00000 0.98264537 -68.9918401 1.000000      5     17      1      1 655 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5410 "KILLEEN 3 0"  500.0000 "NO "    0.00000    0.00000 1.02141639 -51.3230683 1.000000      5     13      1      1 656 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5411 "KILLEEN 3 1"  161.0000 "NO "    0.00000    0.00000 1.01999998 -54.1834701 1.000000      5     13      1      1 656 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5412 "WYLIE 0"      161.0000 "NO "    0.00000    0.00000 0.99329484 -69.3224180 1.000000      5     16      1      1 657 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5413 "PALO PINTO 1 0" 500.0000 "NO "    0.00000    0.00000 1.00386057 -51.5010986 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5414 "PALO PINTO 1 1" 161.0000 "NO "    0.00000    0.00000 1.01187484 -52.6804130 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5415 "PALO PINTO 1 2" 13.8000 "NO "    0.00000    0.00000 1.00000000 -49.2854654 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5416 "PALO PINTO 1 3" 13.8000 "NO "    0.00000    0.00000 1.00000000 -49.2611362 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5417 "PALO PINTO 1 4" 13.8000 "NO "    0.00000    0.00000 1.00000000 -49.5269646 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5418 "PALO PINTO 1 5" 13.8000 "NO "    0.00000    0.00000 1.00039415 -49.6390427 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5419 "PALO PINTO 1 6" 13.8000 "NO "    0.00000    0.00000 1.00190112 -50.4116226 1.000000      5     12      1      1 658 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5420 "FORT WORTH 10 0" 161.0000 "NO "    0.00000    0.00000 0.99872417 -67.1159743 1.000000      5     17      1      1 659 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5421 "JOSEPHINE 0"  161.0000 "NO "    0.00000    0.00000 1.01757872 -67.7966235 1.000000      5     16      1      1 660 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5422 "LEWSIVILLE 0" 161.0000 "NO "    0.00000    0.00000 1.01999998 -70.3076583 1.000000      5     17      1      1 661 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5423 "LEWSIVILLE 1" 13.8000 "NO "    0.00000    0.00000 1.01888153 -69.6353227 1.000000      5     17      1      1 661 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5424 "LEWSIVILLE 2" 13.8000 "NO "    0.00000    0.00000 1.01999998 -70.3076583 1.000000      5     17      1      1 661 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5425 "DALLAS 40 0"  161.0000 "NO "    0.00000    0.00000 0.99205820 -69.8206441 1.000000      5     16      1      1 662 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5426 "KEMP 0"       161.0000 "NO "    0.00000    0.00000 0.98851869 -65.3215284 1.000000      5     14      1      1 663 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5427 "WAXAHACHIE 2 0" 161.0000 "NO "    0.00000    0.00000 0.98744952 -66.5688962 1.000000      5     14      1      1 664 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5428 "HURST 0"      161.0000 "NO "    0.00000    0.00000 0.99605635 -68.1079948 1.000000      5     17      1      1 665 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5429 "FORT WORTH 18 0" 161.0000 "NO "    0.00000    0.00000 0.98636712 -69.2792258 1.000000      5     17      1      1 666 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5430 "WEATHERFORD 2 0" 161.0000 "NO "    0.00000    0.00000 1.00219897 -64.8239864 1.000000      5     12      1      1 667 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5431 "ROCKWALL 2 0" 161.0000 "NO "    0.00000    0.00000 0.99116778 -69.5792830 1.000000      5     16      1      1 668 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5432 "WEATHERFORD 3 0" 161.0000 "NO "    0.00000    0.00000 0.99634170 -63.4862930 1.000000      5     12      1      1 669 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5433 "FORT WORTH 3 0" 161.0000 "NO "    0.00000    0.00000 0.99111321 -70.0693022 1.000000      5     17      1      1 670 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5434 "NEWARK 0"     161.0000 "NO "    0.00000    0.00000 1.00245736 -66.9500627 1.000000      5     17      1      1 671 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5435 "SANTO 0"      161.0000 "NO "    0.00000    0.00000 1.01112427 -54.6374466 1.000000      5     12      1      1 672 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5436 "DALLAS 18 0"  161.0000 "NO "    0.00000    0.00000 0.99360794 -71.0135153 1.000000      5     16      1      1 673 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5437 "ELM MOTT 0"   161.0000 "NO "    0.00000    0.00000 0.99614813 -58.5933057 1.000000      5     13      1      1 674 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5438 "FORT WORTH 17 0" 161.0000 "NO "    0.00000    0.00000 0.99298948 -68.6769017 1.000000      5     17      1      1 675 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5439 "WAXAHACHIE 1 0" 161.0000 "NO "    0.00000    0.00000 0.99772408 -63.4210081 1.000000      5     14      1      1 676 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5440 "ARLINGTON 3 0" 161.0000 "NO "    0.00000    0.00000 0.99951553 -70.2367039 1.000000      5     17      1      1 677 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5441 "FORT WORTH 20 0" 161.0000 "NO "    0.00000    0.00000 0.99390772 -66.8284728 1.000000      5     17      1      1 678 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5442 "FORT WORTH 7 0" 161.0000 "NO "    0.00000    0.00000 0.99102711 -69.0825708 1.000000      5     17      1      1 679 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5443 "FORT WORTH 11 0" 161.0000 "NO "    0.00000    0.00000 0.99451978 -68.4291861 1.000000      5     17      1      1 680 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5444 "MIDLOTHIAN 1 0" 500.0000 "NO "    0.00000    0.00000 1.00999999 -59.9041190 1.000000      5     17      1      1 681 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5445 "MIDLOTHIAN 1 1" 161.0000 "NO "    0.00000    0.00000 0.99889961 -63.7590901 1.000000      5     17      1      1 681 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5446 "HEWITT 0"     161.0000 "NO "    0.00000    0.00000 1.00071875 -57.9963277 1.000000      5     13      1      1 682 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5447 "ARLINGTON 11 0" 161.0000 "NO "    0.00000    0.00000 0.98559356 -68.2603097 1.000000      5     17      1      1 683 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5448 "GRAND PRAIRIE 3 0" 500.0000 "NO "    0.00000    0.00000 1.00734267 -63.8489262 1.000000      5     17      1      1 684 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5449 "GRAND PRAIRIE 3 1" 161.0000 "NO "    0.00000    0.00000 1.00876918 -67.2700695 1.000000      5     17      1      1 684 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5450 "MELISSA 0"    161.0000 "NO "    0.00000    0.00000 0.98898658 -68.0316285 1.000000      5     16      1      1 685 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5451 "COPPERAS COVE 0" 500.0000 "NO "    0.00000    0.00000 1.02245137 -51.3023150 1.000000      5     13      1      1 686 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5452 "COPPERAS COVE 1" 161.0000 "NO "    0.00000    0.00000 1.01739851 -52.6029738 1.000000      5     13      1      1 686 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5453 "CLEBURNE 1 0" 161.0000 "NO "    0.00000    0.00000 0.99527909 -65.5880859 1.000000      5     17      1      1 687 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5454 "GREENVILLE 2 0" 161.0000 "NO "    0.00000    0.00000 1.00104743 -65.9926486 1.000000      5     16      1      1 688 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5455 "ALVORD 0"     161.0000 "NO "    0.00000    0.00000 0.99200743 -61.5932520 1.000000      5     12      1      1 689 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5456 "GORMAN 0"     161.0000 "NO "    0.00000    0.00000 1.00987011 -48.2422112 1.000000      5     15      1      1 690 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5457 "COLLEYVILLE 0" 161.0000 "NO "    0.00000    0.00000 0.99041790 -69.5428921 1.000000      5     17      1      1 691 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5458 "HOLLAND 0"    161.0000 "NO "    0.00000    0.00000 1.00632425 -53.8626055 1.000000      5     13      1      1 692 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5459 "HOLLAND 1"    115.0000 "NO "    0.00000    0.00000 1.00508396 -55.3224659 1.000000      5     13      1      1 692 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5460 "HOLLAND 2"    115.0000 "NO "    0.00000    0.00000 0.98704877 -58.1177388 1.000000      5     13      1      1 692 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5461 "TEMPLE 3 0"   161.0000 "NO "    0.00000    0.00000 1.00486762 -53.6028210 1.000000      5     13      1      1 693 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5462 "DALLAS 34 0"  161.0000 "NO "    0.00000    0.00000 0.99182403 -69.6570403 1.000000      5     16      1      1 694 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5463 "IRVING 4 0"   161.0000 "NO "    0.00000    0.00000 0.98965700 -70.8048021 1.000000      5     17      1      1 695 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5464 "FRISCO 2 0"   500.0000 "NO "    0.00000    0.00000 1.00592320 -64.0521342 1.000000      5     16      1      1 696 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5465 "FRISCO 2 1"   161.0000 "NO "    0.00000    0.00000 1.00783180 -67.8658926 1.000000      5     16      1      1 696 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5466 "GATESVILLE 3 0" 161.0000 "NO "    0.00000    0.00000 1.00044350 -56.4881529 1.000000      5     13      1      1 697 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5467 "DALLAS 25 0"  161.0000 "NO "    0.00000    0.00000 0.99605454 -70.9434193 1.000000      5     16      1      1 698 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5468 "DALLAS 37 0"  161.0000 "NO "    0.00000    0.00000 0.99172954 -69.8179097 1.000000      5     17      1      1 699 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5469 "FORT WORTH 19 0" 161.0000 "NO "    0.00000    0.00000 0.99075451 -68.8581800 1.000000      5     17      1      1 700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5470 "WOODWAY 0"    161.0000 "NO "    0.00000    0.00000 1.00661275 -57.6969007 1.000000      5     13      1      1 701 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5471 "MINGUS 0"     161.0000 "NO "    0.00000    0.00000 1.01438174 -53.6271985 1.000000      5     12      1      1 702 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5472 "THROCKMORTON 0" 161.0000 "NO "    0.00000    0.00000 0.99679578 -46.0566976 1.000000      5     15      1      1 703 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5473 "NEMO 0"       161.0000 "NO "    0.00000    0.00000 0.99963162 -60.1078880 1.000000      5     18      1      1 704 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5474 "ABBOTT 0"     161.0000 "NO "    0.00000    0.00000 0.99532820 -59.9691306 1.000000      5     14      1      1 705 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5475 "ALVARADO 0"   161.0000 "NO "    0.00000    0.00000 0.99453576 -68.2919864 1.000000      5     17      1      1 706 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5476 "CORSICANA 1 0" 161.0000 "NO "    0.00000    0.00000 0.98695684 -62.5750949 1.000000      5     14      1      1 707 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5477 "HARKER HEIGHTS 0" 161.0000 "NO "    0.00000    0.00000 1.00747180 -55.5840425 1.000000      5     13      1      1 708 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5478 "IRVING 3 0"   161.0000 "NO "    0.00000    0.00000 0.99426964 -70.2363857 1.000000      5     17      1      1 709 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5479 "BURLESON 0"   500.0000 "NO "    0.00000    0.00000 1.00270110 -61.9635736 1.000000      5     17      1      1 710 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5480 "BURLESON 1"   161.0000 "NO "    0.00000    0.00000 0.99264122 -65.5029213 1.000000      5     17      1      1 710 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5481 "FORT WORTH 28 0" 161.0000 "NO "    0.00000    0.00000 0.98631822 -66.8608003 1.000000      5     17      1      1 711 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5482 "DALLAS 23 0"  161.0000 "NO "    0.00000    0.00000 1.00384085 -71.6810941 1.000000      5     16      1      1 712 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5483 "NORTH RICHLAND HILLS 1 0" 161.0000 "NO "    0.00000    0.00000 1.00356358 -68.2441493 1.000000      5     17      1      1 713 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5484 "CROSS PLAINS 0" 161.0000 "NO "    0.00000    0.00000 1.01285390 -44.3837610 1.000000      5     15      1      1 714 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  5485 "BLOOMING GROVE 0" 161.0000 "NO "    0.00000    0.00000 1.00886313 -60.2051779 1.000000      5     14      1      1 715 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6001 "CONVERSE 0"   115.0000 "NO "    0.00000    0.00000 1.01999998 -57.1459112 1.000000      6     22      1      1 716 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6002 "SAN ANTONIO 46 0" 115.0000 "NO "    0.00000    0.00000 1.00200949 -57.1471420 1.000000      6     26      1      1 717 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6003 "BASTROP 0"    500.0000 "NO "    0.00000    0.00000 1.03058489 -46.5411579 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6004 "BASTROP 1"    230.0000 "NO "    0.00000    0.00000 1.01520038 -42.9246881 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6005 "BASTROP 2"    115.0000 "NO "    0.00000    0.00000 1.01480086 -46.1514804 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6006 "BASTROP 3"    13.8000 "NO "    0.00000    0.00000 1.03999996 -45.1418426 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6007 "BASTROP 4"    13.8000 "NO "    0.00000    0.00000 1.03058489 -46.5411579 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6008 "BASTROP 5"    13.8000 "NO "    0.00000    0.00000 1.03999996 -45.0201303 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6009 "BASTROP 6"    13.8000 "NO "    0.00000    0.00000 1.03999996 -43.9913164 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6010 "BASTROP 7"    13.8000 "NO "    0.00000    0.00000 1.03999996 -44.7719174 1.000000      6     25      1      1 718 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6011 "MARION 2 0"   115.0000 "NO "    0.00000    0.00000 1.00728923 -52.5957847 1.000000      6     22      1      1 719 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6012 "PAIGE 0"      115.0000 "NO "    0.00000    0.00000 1.01999998 -49.9984324 1.000000      6     25      1      1 720 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6013 "SAN ANTONIO 42 0" 115.0000 "NO "    0.00000    0.00000 0.98664959 -58.1696464 1.000000      6     26      1      1 721 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6014 "WAELDER 0"    115.0000 "NO "    0.00000    0.00000 1.01082761 -51.9808828 1.000000      6     24      1      1 722 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6015 "ATASCOSA 0"   115.0000 "NO "    0.00000    0.00000 1.00150894 -56.4622905 1.000000      6     26      1      1 723 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6016 "SAN ANTONIO 40 0" 115.0000 "NO "    0.00000    0.00000 1.00324475 -57.2472751 1.000000      6     26      1      1 724 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6017 "CIBOLO 0"     115.0000 "NO "    0.00000    0.00000 1.00039916 -55.4882032 1.000000      6     22      1      1 725 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6018 "AUSTIN 6 0"   115.0000 "NO "    0.00000    0.00000 0.98899060 -56.8942253 1.000000      6     23      1      1 726 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6019 "AUSTIN 25 0"  115.0000 "NO "    0.00000    0.00000 0.98773331 -57.5637173 1.000000      6     23      1      1 727 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6020 "HORSESHOE BAY 0" 115.0000 "NO "    0.00000    0.00000 1.01503974 -51.8379815 1.000000      6     23      1      1 728 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6021 "LEANDER 1 0"  500.0000 "NO "    0.00000    0.00000 1.02518285 -49.2231283 1.000000      6     23      1      1 729 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6022 "LEANDER 1 1"  230.0000 "NO "    0.00000    0.00000 1.01330611 -51.9369660 1.000000      6     23      1      1 729 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6023 "LEANDER 1 2"  115.0000 "NO "    0.00000    0.00000 0.99681705 -55.7440735 1.000000      6     23      1      1 729 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6024 "AUSTIN 10 0"  115.0000 "NO "    0.00000    0.00000 1.01756257 -59.3405251 1.000000      6     23      1      1 730 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6025 "SAN ANTONIO 31 0" 115.0000 "NO "    0.00000    0.00000 1.01999998 -57.4851716 1.000000      6     26      1      1 731 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6026 "SAN ANTONIO 49 0" 115.0000 "NO "    0.00000    0.00000 0.99417411 -56.2954052 1.000000      6     26      1      1 732 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6027 "ELGIN 0"      115.0000 "NO "    0.00000    0.00000 1.00882233 -52.7346335 1.000000      6     23      1      1 733 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6028 "AUSTIN 31 0"  115.0000 "NO "    0.00000    0.00000 0.98606334 -57.3078813 1.000000      6     23      1      1 734 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6029 "RUNGE 0"      115.0000 "NO "    0.00000    0.00000 1.01360227 -46.7750048 1.000000      6     24      1      1 735 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6030 "YOAKUM 0"     230.0000 "NO "    0.00000    0.00000 1.01285948 -35.9731625 1.000000      6     24      1      1 736 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6031 "YOAKUM 1"     115.0000 "NO "    0.00000    0.00000 1.00801307 -38.6357314 1.000000      6     24      1      1 736 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6032 "AUSTIN 37 0"  115.0000 "NO "    0.00000    0.00000 0.99027825 -59.9145247 1.000000      6     23      1      1 737 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6033 "PFLUGERVILLE 0" 500.0000 "NO "    0.00000    0.00000 1.01442592 -50.9746517 1.000000      6     23      1      1 738 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6034 "PFLUGERVILLE 1" 230.0000 "NO "    0.00000    0.00000 1.00328632 -53.1530840 1.000000      6     23      1      1 738 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6035 "PFLUGERVILLE 2" 115.0000 "NO "    0.00000    0.00000 0.99182157 -56.2030840 1.000000      6     23      1      1 738 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6036 "SAN ANTONIO 12 0" 230.0000 "NO "    0.00000    0.00000 1.00807073 -52.0296433 1.000000      6     22      1      1 739 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6037 "SAN ANTONIO 12 1" 115.0000 "NO "    0.00000    0.00000 1.00291474 -54.7483125 1.000000      6     22      1      1 739 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6038 "AUSTIN 3 0"   500.0000 "NO "    0.00000    0.00000 1.02381714 -49.5320655 1.000000      6     23      1      1 740 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6039 "AUSTIN 3 1"   230.0000 "NO "    0.00000    0.00000 1.00343864 -53.3911704 1.000000      6     23      1      1 740 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6040 "AUSTIN 3 2"   115.0000 "NO "    0.00000    0.00000 0.98904902 -57.3137918 1.000000      6     23      1      1 740 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6041 "AUSTIN 3 3"   13.8000 "NO "    0.00000    0.00000 1.02782016 -49.5365259 1.000000      6     23      1      1 740 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6042 "AUSTIN 3 4"   13.8000 "NO "    0.00000    0.00000 1.03999996 -49.5443276 1.000000      6     23      1      1 740 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6043 "SAN ANTONIO 48 0" 115.0000 "NO "    0.00000    0.00000 0.99211193 -55.7993154 1.000000      6     26      1      1 741 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6044 "SAN ANTONIO 19 0" 115.0000 "NO "    0.00000    0.00000 0.99046565 -57.0909372 1.000000      6     26      1      1 742 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6045 "SAN ANTONIO 2 0" 500.0000 "NO "    0.00000    0.00000 1.02217916 -49.1431242 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6046 "SAN ANTONIO 2 1" 230.0000 "NO "    0.00000    0.00000 1.01452123 -52.2833272 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6047 "SAN ANTONIO 2 2" 115.0000 "NO "    0.00000    0.00000 1.00606857 -56.7950980 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6048 "SAN ANTONIO 2 3" 13.8000 "NO "    0.00000    0.00000 1.02217916 -49.1431242 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6049 "SAN ANTONIO 2 4" 13.8000 "NO "    0.00000    0.00000 1.02217916 -49.1431242 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6050 "SAN ANTONIO 2 5" 13.8000 "NO "    0.00000    0.00000 1.02217916 -49.1431242 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6051 "SAN ANTONIO 2 6" 13.8000 "NO "    0.00000    0.00000 1.02948687 -48.3570673 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6052 "SAN ANTONIO 2 7" 13.8000 "NO "    0.00000    0.00000 1.02217916 -49.1431242 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6053 "SAN ANTONIO 2 8" 13.8000 "NO "    0.00000    0.00000 1.03049253 -48.2377733 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6054 "SAN ANTONIO 2 9" 13.8000 "NO "    0.00000    0.00000 1.03773473 -47.4313102 1.000000      6     26      1      1 743 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6055 "BERGHEIM 0"   115.0000 "NO "    0.00000    0.00000 1.01562276 -59.1153088 1.000000      6     26      1      1 744 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6056 "NEW BRAUNFELS 2 0" 500.0000 "NO "    0.00000    0.00000 1.02193956 -46.7276962 1.000000      6     22      1      1 745 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6057 "NEW BRAUNFELS 2 1" 230.0000 "NO "    0.00000    0.00000 1.01504748 -49.5995460 1.000000      6     22      1      1 745 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6058 "NEW BRAUNFELS 2 2" 115.0000 "NO "    0.00000    0.00000 1.00685774 -51.9476025 1.000000      6     22      1      1 745 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6059 "D HANIS 0"    115.0000 "NO "    0.00000    0.00000 1.01605367 -55.7159382 1.000000      6     26      1      1 746 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6060 "SAN ANTONIO 24 0" 115.0000 "NO "    0.00000    0.00000 0.99956694 -58.1912008 1.000000      6     26      1      1 747 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6061 "AUSTIN 7 0"   115.0000 "NO "    0.00000    0.00000 0.98580534 -58.0928876 1.000000      6     23      1      1 748 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6062 "BRENHAM 0"    500.0000 "NO "    0.00000    0.00000 1.01465565 -33.6689841 1.000000      6     25      1      1 749 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6063 "BRENHAM 1"    230.0000 "NO "    0.00000    0.00000 1.01032290 -36.7029293 1.000000      6     25      1      1 749 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6064 "BRENHAM 2"    115.0000 "NO "    0.00000    0.00000 1.00255136 -39.9621956 1.000000      6     25      1      1 749 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6065 "BERTRAM 0"    115.0000 "NO "    0.00000    0.00000 0.99238791 -57.0863818 1.000000      6     23      1      1 750 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6066 "MARION 1 0"   500.0000 "NO "    0.00000    0.00000 1.02401891 -47.3469632 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6067 "MARION 1 1"   230.0000 "NO "    0.00000    0.00000 1.01591318 -49.6796121 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6068 "MARION 1 2"   115.0000 "NO "    0.00000    0.00000 1.00679319 -53.5438011 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6069 "MARION 1 3"   18.0000 "NO "    0.00000    0.00000 1.02999997 -46.5358841 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6070 "MARION 1 4"   18.0000 "NO "    0.00000    0.00000 1.02999997 -45.2519536 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6071 "MARION 1 5"   18.0000 "NO "    0.00000    0.00000 1.02999997 -46.7968513 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6072 "MARION 1 6"   18.0000 "NO "    0.00000    0.00000 1.02401891 -47.3469632 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6073 "MARION 1 7"   18.0000 "NO "    0.00000    0.00000 1.02999997 -46.1996332 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6074 "MARION 1 8"   18.0000 "NO "    0.00000    0.00000 1.02999997 -46.2115457 1.000000      6     22      1      1 751 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6075 "LA GRANGE 0"  500.0000 "NO "    0.00000    0.00000 1.01590034 -32.1432336 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6076 "LA GRANGE 1"  230.0000 "NO "    0.00000    0.00000 1.01621908 -34.3426430 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6077 "LA GRANGE 2"  115.0000 "NO "    0.00000    0.00000 1.01502546 -36.4390019 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6078 "LA GRANGE 3"  22.0000 "NO "    0.00000    0.00000 1.00721111 -29.0245725 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6079 "LA GRANGE 4"  22.0000 "NO "    0.00000    0.00000 1.01235936 -31.1465665 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6080 "LA GRANGE 5"  22.0000 "NO "    0.00000    0.00000 1.01084249 -30.7820133 1.000000      6     25      1      1 752 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6081 "MARBLE FALLS 1 0" 115.0000 "NO "    0.00000    0.00000 1.01924854 -50.9301838 1.000000      6     23      1      1 753 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6082 "MARBLE FALLS 1 1" 13.8000 "NO "    0.00000    0.00000 1.03999996 -48.3803417 1.000000      6     23      1      1 753 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6083 "MARBLE FALLS 1 2" 13.8000 "NO "    0.00000    0.00000 1.03999996 -42.0015751 1.000000      6     23      1      1 753 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6084 "ROUND ROCK 1 0" 115.0000 "NO "    0.00000    0.00000 1.00021166 -55.5200579 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6085 "ROUND ROCK 1 1" 13.8000 "NO "    0.00000    0.00000 1.00031456 -55.2476848 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6086 "ROUND ROCK 1 2" 13.8000 "NO "    0.00000    0.00000 1.00033796 -52.7734549 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6087 "ROUND ROCK 1 3" 13.8000 "NO "    0.00000    0.00000 1.00021166 -55.5200579 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6088 "ROUND ROCK 1 4" 13.8000 "NO "    0.00000    0.00000 1.00041551 -55.0898748 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6089 "ROUND ROCK 1 5" 13.8000 "NO "    0.00000    0.00000 1.00043543 -53.9883110 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6090 "ROUND ROCK 1 6" 13.8000 "NO "    0.00000    0.00000 1.00040472 -53.7884570 1.000000      6     23      1      1 754 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6091 "WIMBERLEY 0"  115.0000 "NO "    0.00000    0.00000 1.00170259 -58.7801560 1.000000      6     23      1      1 755 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6092 "GONZALES 0"   115.0000 "NO "    0.00000    0.00000 1.01999998 -48.1552499 1.000000      6     24      1      1 756 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6093 "SAN ANTONIO 11 0" 115.0000 "NO "    0.00000    0.00000 0.99399757 -56.3472052 1.000000      6     22      1      1 757 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6094 "SAN ANTONIO 14 0" 115.0000 "NO "    0.00000    0.00000 1.00139357 -55.8761198 1.000000      6     22      1      1 758 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6095 "HUTTO 0"      115.0000 "NO "    0.00000    0.00000 0.99816777 -57.8185282 1.000000      6     23      1      1 759 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6096 "LULING 0"     115.0000 "NO "    0.00000    0.00000 1.01999998 -53.5439598 1.000000      6     24      1      1 760 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6097 "SAN ANTONIO 21 0" 115.0000 "NO "    0.00000    0.00000 0.99166195 -56.8835610 1.000000      6     26      1      1 761 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6098 "AUSTIN 12 0"  115.0000 "NO "    0.00000    0.00000 0.98001881 -58.6003161 1.000000      6     23      1      1 762 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6099 "SAN ANTONIO 15 0" 115.0000 "NO "    0.00000    0.00000 0.99178946 -57.0591934 1.000000      6     26      1      1 763 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6100 "ADKINS 0"     115.0000 "NO "    0.00000    0.00000 0.99310434 -57.1938446 1.000000      6     22      1      1 764 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6101 "WINCHESTER 0" 500.0000 "NO "    0.00000    0.00000 1.01832458 -33.1488157 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6102 "WINCHESTER 1" 230.0000 "NO "    0.00000    0.00000 1.01619340 -36.3139294 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6103 "WINCHESTER 2" 115.0000 "NO "    0.00000    0.00000 1.01999998 -42.1306595 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6104 "WINCHESTER 3" 13.8000 "NO "    0.00000    0.00000 1.02568209 -32.3521300 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6105 "WINCHESTER 4" 13.8000 "NO "    0.00000    0.00000 1.02994080 -31.8702175 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6106 "WINCHESTER 5" 13.8000 "NO "    0.00000    0.00000 1.02426524 -32.5165980 1.000000      6     25      1      1 765 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6107 "ROCKDALE 1 0" 500.0000 "NO "    0.00000    0.00000 1.02958186 -48.0796746 1.000000      6     25      1      1 766 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6108 "ROCKDALE 1 1" 230.0000 "NO "    0.00000    0.00000 1.00798225 -48.0946719 1.000000      6     25      1      1 766 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6109 "ROCKDALE 1 2" 115.0000 "NO "    0.00000    0.00000 1.00209734 -50.9750512 1.000000      6     25      1      1 766 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6110 "ROCKDALE 1 3" 13.8000 "NO "    0.00000    0.00000 1.03999996 -46.3486108 1.000000      6     25      1      1 766 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6111 "ROCKDALE 1 4" 13.8000 "NO "    0.00000    0.00000 1.03999996 -46.4074752 1.000000      6     25      1      1 766 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6112 "NATALIA 0"    115.0000 "NO "    0.00000    0.00000 0.99573696 -55.3032716 1.000000      6     26      1      1 767 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6113 "AUSTIN 20 0"  115.0000 "NO "    0.00000    0.00000 0.98483366 -57.9665335 1.000000      6     23      1      1 768 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6114 "SAN ANTONIO 43 0" 115.0000 "NO "    0.00000    0.00000 0.98273264 -58.6499770 1.000000      6     26      1      1 769 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6115 "SAN ANTONIO 5 0" 115.0000 "NO "    0.00000    0.00000 0.99096088 -57.3624419 1.000000      6     22      1      1 770 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6116 "TAYLOR 0"     115.0000 "NO "    0.00000    0.00000 0.99068014 -58.4520525 1.000000      6     23      1      1 771 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6117 "SMITHVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.01541773 -44.5210734 1.000000      6     25      1      1 772 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6118 "CEDAR PARK 0" 500.0000 "NO "    0.00000    0.00000 1.02453115 -49.6641037 1.000000      6     23      1      1 773 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6119 "CEDAR PARK 1" 230.0000 "NO "    0.00000    0.00000 1.00641664 -53.1793369 1.000000      6     23      1      1 773 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6120 "CEDAR PARK 2" 115.0000 "NO "    0.00000    0.00000 0.99470361 -56.4272752 1.000000      6     23      1      1 773 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6121 "SAN ANTONIO 25 0" 115.0000 "NO "    0.00000    0.00000 1.00119284 -57.0059737 1.000000      6     26      1      1 774 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6122 "HALLETTSVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00313417 -39.4484264 1.000000      6     24      1      1 775 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6123 "AUSTIN 5 0"   115.0000 "NO "    0.00000    0.00000 0.98275183 -57.8699334 1.000000      6     23      1      1 776 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6124 "NEW BRAUNFELS 3 0" 115.0000 "NO "    0.00000    0.00000 0.99971879 -54.1462725 1.000000      6     22      1      1 777 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6125 "SUTHERLAND SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 0.99177298 -54.3936017 1.000000      6     22      1      1 778 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6126 "AUSTIN 34 0"  115.0000 "NO "    0.00000    0.00000 0.98768350 -57.3221372 1.000000      6     23      1      1 779 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6127 "CAMERON 0"    115.0000 "NO "    0.00000    0.00000 0.99661210 -52.9767355 1.000000      6     25      1      1 780 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6128 "SAN ANTONIO 35 0" 115.0000 "NO "    0.00000    0.00000 0.98678093 -58.6597779 1.000000      6     26      1      1 781 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6129 "MEDINA 0"     115.0000 "NO "    0.00000    0.00000 0.99392837 -57.5646859 1.000000      6     26      1      1 782 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6130 "MANCHACA 0"   115.0000 "NO "    0.00000    0.00000 0.98891044 -57.0035149 1.000000      6     23      1      1 783 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6131 "SPRING BRANCH 0" 115.0000 "NO "    0.00000    0.00000 0.98728006 -57.6002955 1.000000      6     22      1      1 784 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6132 "AUSTIN 19 0"  115.0000 "NO "    0.00000    0.00000 0.97818483 -58.8645721 1.000000      6     23      1      1 785 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6133 "FLATONIA 0"   115.0000 "NO "    0.00000    0.00000 1.00802162 -49.9994176 1.000000      6     25      1      1 786 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6134 "GRANGER 0"    115.0000 "NO "    0.00000    0.00000 1.01129143 -57.5834178 1.000000      6     23      1      1 787 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6135 "FAYETTEVILLE 0" 115.0000 "NO "    0.00000    0.00000 1.00201478 -37.8925409 1.000000      6     25      1      1 788 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6136 "GEORGETOWN 2 0" 115.0000 "NO "    0.00000    0.00000 1.00333488 -57.7101372 1.000000      6     23      1      1 789 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6137 "AUSTIN 35 0"  115.0000 "NO "    0.00000    0.00000 0.97804330 -59.8680339 1.000000      6     23      1      1 790 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6138 "PIPE CREEK 0" 115.0000 "NO "    0.00000    0.00000 1.00208766 -59.4349469 1.000000      6     26      1      1 791 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6139 "RED ROCK 0"   115.0000 "NO "    0.00000    0.00000 1.00456862 -52.8988258 1.000000      6     25      1      1 792 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6140 "JARRELL 0"    115.0000 "NO "    0.00000    0.00000 1.00673948 -56.5829436 1.000000      6     23      1      1 793 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6141 "SAN ANTONIO 1 0" 500.0000 "NO "    0.00000    0.00000 1.02408099 -46.4023681 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6142 "SAN ANTONIO 1 1" 230.0000 "NO "    0.00000    0.00000 1.01509270 -49.9657618 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6143 "SAN ANTONIO 1 2" 115.0000 "NO "    0.00000    0.00000 1.01137166 -53.5011975 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6144 "SAN ANTONIO 1 3" 13.8000 "NO "    0.00000    0.00000 1.02408099 -46.4023681 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6145 "SAN ANTONIO 1 4" 13.8000 "NO "    0.00000    0.00000 1.02999997 -43.2707872 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6146 "SAN ANTONIO 1 5" 13.8000 "NO "    0.00000    0.00000 1.02999997 -43.3862543 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6147 "SAN ANTONIO 1 6" 13.8000 "NO "    0.00000    0.00000 1.02999997 -44.1095581 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6148 "SAN ANTONIO 1 7" 13.8000 "NO "    0.00000    0.00000 1.02408099 -46.4023681 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6149 "SAN ANTONIO 1 8" 13.8000 "NO "    0.00000    0.00000 1.02999997 -45.8402387 1.000000      6     22      1      1 794 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6150 "SAN ANTONIO 36 0" 115.0000 "NO "    0.00000    0.00000 1.00951835 -57.9342539 1.000000      6     26      1      1 795 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6151 "SCHULENBURG 0" 115.0000 "NO "    0.00000    0.00000 1.01999998 -43.2352809 1.000000      6     25      1      1 796 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6152 "SAN ANTONIO 22 0" 230.0000 "NO "    0.00000    0.00000 1.01046473 -53.0970644 1.000000      6     26      1      1 797 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6153 "SAN ANTONIO 22 1" 115.0000 "NO "    0.00000    0.00000 0.99054182 -55.2543435 1.000000      6     26      1      1 797 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6154 "DRIPPING SPRINGS 0" 115.0000 "NO "    0.00000    0.00000 0.99088004 -56.3794058 1.000000      6     23      1      1 798 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6155 "SAN ANTONIO 26 0" 115.0000 "NO "    0.00000    0.00000 0.98637649 -56.2141677 1.000000      6     26      1      1 799 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6156 "MARBLE FALLS 3 0" 115.0000 "NO "    0.00000    0.00000 1.01149782 -51.7933437 1.000000      6     23      1      1 800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6157 "BOERNE 1 0"   115.0000 "NO "    0.00000    0.00000 0.99635742 -59.1737649 1.000000      6     26      1      1 801 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6158 "WASHINGTON 0" 115.0000 "NO "    0.00000    0.00000 1.01999998 -43.3106265 1.000000      6     25      1      1 802 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6159 "SCHERTZ 0"    115.0000 "NO "    0.00000    0.00000 0.99916619 -56.3758040 1.000000      6     22      1      1 803 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6160 "AUSTIN 8 0"   115.0000 "NO "    0.00000    0.00000 0.98542467 -57.6328328 1.000000      6     23      1      1 804 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6161 "SEGUIN 1 0"   500.0000 "NO "    0.00000    0.00000 1.02376771 -45.5174621 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6162 "SEGUIN 1 1"   230.0000 "NO "    0.00000    0.00000 1.01734725 -49.1058335 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6163 "SEGUIN 1 2"   115.0000 "NO "    0.00000    0.00000 1.01012609 -51.6516261 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6164 "SEGUIN 1 3"   13.8000 "NO "    0.00000    0.00000 1.02999997 -44.8808355 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6165 "SEGUIN 1 4"   13.8000 "NO "    0.00000    0.00000 1.02999997 -44.8091742 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6166 "SEGUIN 1 5"   13.8000 "NO "    0.00000    0.00000 1.02999997 -45.2215604 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6167 "SEGUIN 1 6"   13.8000 "NO "    0.00000    0.00000 1.02999997 -44.9605792 1.000000      6     22      1      1 805 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6168 "SAN ANTONIO 45 0" 115.0000 "NO "    0.00000    0.00000 0.99022974 -58.2114818 1.000000      6     26      1      1 806 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6169 "SAN ANTONIO 52 0" 500.0000 "NO "    0.00000    0.00000 1.02580439 -46.0415501 1.000000      6     26      1      1 807 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6170 "SAN ANTONIO 52 1" 230.0000 "NO "    0.00000    0.00000 1.01694729 -50.2712437 1.000000      6     26      1      1 807 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6171 "SAN ANTONIO 52 2" 115.0000 "NO "    0.00000    0.00000 1.00309474 -53.4899892 1.000000      6     26      1      1 807 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6172 "CUERO 2 0"    230.0000 "NO "    0.00000    0.00000 1.01108072 -36.8153532 1.000000      6     24      1      1 808 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6173 "CUERO 2 1"    115.0000 "NO "    0.00000    0.00000 1.01083865 -39.0052322 1.000000      6     24      1      1 808 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6174 "SAN ANTONIO 10 0" 115.0000 "NO "    0.00000    0.00000 0.99798891 -57.2229859 1.000000      6     22      1      1 809 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6175 "AUSTIN 16 0"  115.0000 "NO "    0.00000    0.00000 0.98361804 -58.0576175 1.000000      6     23      1      1 810 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6176 "AUSTIN 39 0"  115.0000 "NO "    0.00000    0.00000 0.99481961 -56.7752568 1.000000      6     23      1      1 811 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6177 "SAN ANTONIO 51 0" 230.0000 "NO "    0.00000    0.00000 1.01999998 -52.1763382 1.000000      6     26      1      1 812 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6178 "SAN ANTONIO 51 1" 115.0000 "NO "    0.00000    0.00000 1.00604737 -55.3367075 1.000000      6     26      1      1 812 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6179 "SAN ANTONIO 41 0" 115.0000 "NO "    0.00000    0.00000 1.00223852 -57.1131669 1.000000      6     26      1      1 813 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6180 "LA VERNIA 0"  115.0000 "NO "    0.00000    0.00000 0.98913037 -55.7305035 1.000000      6     22      1      1 814 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6181 "MANOR 0"      115.0000 "NO "    0.00000    0.00000 1.00275749 -57.0944552 1.000000      6     23      1      1 815 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6182 "SAN ANTONIO 38 0" 115.0000 "NO "    0.00000    0.00000 0.99053572 -58.5638309 1.000000      6     26      1      1 816 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6183 "GIDDINGS 0"   115.0000 "NO "    0.00000    0.00000 1.00706205 -43.6129331 1.000000      6     25      1      1 817 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6184 "AUSTIN 32 0"  115.0000 "NO "    0.00000    0.00000 0.98167434 -58.8891961 1.000000      6     23      1      1 818 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6185 "AUSTIN 38 0"  115.0000 "NO "    0.00000    0.00000 0.98387221 -58.6776971 1.000000      6     23      1      1 819 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6186 "AUSTIN 30 0"  115.0000 "NO "    0.00000    0.00000 0.99124547 -57.0911868 1.000000      6     23      1      1 820 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6187 "AUSTIN 28 0"  115.0000 "NO "    0.00000    0.00000 0.98847217 -57.6647020 1.000000      6     23      1      1 821 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6188 "COLUMBUS 0"   230.0000 "NO "    0.00000    0.00000 1.01453494 -33.7516557 1.000000      6     25      1      1 822 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6189 "COLUMBUS 1"   115.0000 "NO "    0.00000    0.00000 1.01108263 -36.4810533 1.000000      6     25      1      1 822 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6190 "SHINER 0"     115.0000 "NO "    0.00000    0.00000 1.00977751 -47.0554071 1.000000      6     24      1      1 823 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6191 "SAN ANTONIO 3 0" 115.0000 "NO "    0.00000    0.00000 0.99379548 -56.2957752 1.000000      6     22      1      1 824 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6192 "CALDWELL 0"   230.0000 "NO "    0.00000    0.00000 1.00423347 -43.3342767 1.000000      6     25      1      1 825 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6193 "CALDWELL 1"   115.0000 "NO "    0.00000    0.00000 0.99774241 -45.1563982 1.000000      6     25      1      1 825 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6194 "AUSTIN 18 0"  115.0000 "NO "    0.00000    0.00000 0.98739237 -56.7202212 1.000000      6     23      1      1 826 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6195 "INDUSTRY 0"   115.0000 "NO "    0.00000    0.00000 0.98958702 -39.4181258 1.000000      6     25      1      1 827 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6196 "DALE 0"       115.0000 "NO "    0.00000    0.00000 0.99846110 -55.6645239 1.000000      6     23      1      1 828 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6197 "SAN ANTONIO 37 0" 500.0000 "NO "    0.00000    0.00000 1.01936818 -48.6829618 1.000000      6     26      1      1 829 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6198 "SAN ANTONIO 37 1" 230.0000 "NO "    0.00000    0.00000 1.00838287 -53.2781966 1.000000      6     26      1      1 829 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6199 "SAN ANTONIO 37 2" 115.0000 "NO "    0.00000    0.00000 1.00521734 -56.0720969 1.000000      6     26      1      1 829 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6200 "SAN ANTONIO 18 0" 115.0000 "NO "    0.00000    0.00000 0.98570091 -57.3833814 1.000000      6     26      1      1 830 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6201 "SAN ANTONIO 33 0" 115.0000 "NO "    0.00000    0.00000 0.99796180 -58.6416423 1.000000      6     26      1      1 831 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6202 "MARTINDALE 0" 115.0000 "NO "    0.00000    0.00000 1.00876677 -52.6136310 1.000000      6     22      1      1 832 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6203 "SAN ANTONIO 17 0" 115.0000 "NO "    0.00000    0.00000 0.98870000 -58.0166828 1.000000      6     26      1      1 833 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6204 "SAN ANTONIO 23 0" 115.0000 "NO "    0.00000    0.00000 0.99229507 -57.2479132 1.000000      6     26      1      1 834 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6205 "AUSTIN 29 0"  115.0000 "NO "    0.00000    0.00000 0.98465899 -57.3895839 1.000000      6     23      1      1 835 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6206 "LEXINGTON 0"  115.0000 "NO "    0.00000    0.00000 0.99970221 -44.7218054 1.000000      6     25      1      1 836 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6207 "LEANDER 2 0"  115.0000 "NO "    0.00000    0.00000 1.01999998 -58.4792282 1.000000      6     23      1      1 837 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6208 "AUSTIN 15 0"  115.0000 "NO "    0.00000    0.00000 0.98461559 -58.8038484 1.000000      6     23      1      1 838 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6209 "MICO 0"       115.0000 "NO "    0.00000    0.00000 1.00104093 -56.1274621 1.000000      6     26      1      1 839 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6210 "MARBLE FALLS 2 0" 500.0000 "NO "    0.00000    0.00000 1.03333160 -46.4966579 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6211 "MARBLE FALLS 2 1" 230.0000 "NO "    0.00000    0.00000 1.02666390 -48.4849664 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6212 "MARBLE FALLS 2 2" 115.0000 "NO "    0.00000    0.00000 1.01981877 -51.1702494 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6213 "MARBLE FALLS 2 3" 13.8000 "NO "    0.00000    0.00000 1.03999996 -42.2523522 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6214 "MARBLE FALLS 2 4" 13.8000 "NO "    0.00000    0.00000 1.03999996 -38.3641768 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6215 "MARBLE FALLS 2 5" 13.8000 "NO "    0.00000    0.00000 1.03999996 -44.4108670 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6216 "MARBLE FALLS 2 6" 13.8000 "NO "    0.00000    0.00000 1.03999996 -41.7984158 1.000000      6     23      1      1 840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6217 "AUSTIN 36 0"  115.0000 "NO "    0.00000    0.00000 0.98074443 -60.2254876 1.000000      6     23      1      1 841 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6218 "LOCKHART 0"   115.0000 "NO "    0.00000    0.00000 0.98431068 -56.7432141 1.000000      6     23      1      1 842 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6219 "AUSTIN 17 0"  115.0000 "NO "    0.00000    0.00000 0.99090821 -58.7087186 1.000000      6     23      1      1 843 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6220 "SAN ANTONIO 13 0" 115.0000 "NO "    0.00000    0.00000 0.99856172 -55.9719066 1.000000      6     22      1      1 844 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6221 "FALLS CITY 0" 115.0000 "NO "    0.00000    0.00000 1.01999998 -49.8927481 1.000000      6     22      1      1 845 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6222 "AUSTIN 27 0"  230.0000 "NO "    0.00000    0.00000 0.99854794 -54.0266011 1.000000      6     23      1      1 846 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6223 "AUSTIN 27 1"  115.0000 "NO "    0.00000    0.00000 0.98907184 -56.5988301 1.000000      6     23      1      1 846 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6224 "AUSTIN 23 0"  115.0000 "NO "    0.00000    0.00000 0.98249398 -58.7196198 1.000000      6     23      1      1 847 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6225 "SAN ANTONIO 27 0" 115.0000 "NO "    0.00000    0.00000 0.98650552 -57.5390357 1.000000      6     26      1      1 848 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6226 "BLANCO 0"     115.0000 "NO "    0.00000    0.00000 1.00823798 -60.6367923 1.000000      6     26      1      1 849 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6227 "AUSTIN 24 0"  115.0000 "NO "    0.00000    0.00000 0.98248158 -57.9692758 1.000000      6     23      1      1 850 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6228 "SAN MARCOS 0" 500.0000 "NO "    0.00000    0.00000 1.01916915 -47.4553140 1.000000      6     22      1      1 851 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6229 "SAN MARCOS 1" 230.0000 "NO "    0.00000    0.00000 1.01999998 -51.6138675 1.000000      6     22      1      1 851 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6230 "SAN MARCOS 2" 115.0000 "NO "    0.00000    0.00000 0.99939830 -55.5646104 1.000000      6     22      1      1 851 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6231 "BUDA 0"       115.0000 "NO "    0.00000    0.00000 0.98339833 -57.3496753 1.000000      6     23      1      1 852 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6232 "DEL VALLE 0"  115.0000 "NO "    0.00000    0.00000 0.99588909 -54.4959632 1.000000      6     23      1      1 853 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6233 "AUSTIN 4 0"   115.0000 "NO "    0.00000    0.00000 0.98030215 -58.1759848 1.000000      6     23      1      1 854 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6234 "SAN ANTONIO 50 0" 500.0000 "NO "    0.00000    0.00000 1.01894606 -49.4055513 1.000000      6     26      1      1 855 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6235 "SAN ANTONIO 50 1" 230.0000 "NO "    0.00000    0.00000 1.01541991 -50.9025174 1.000000      6     26      1      1 855 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6236 "SAN ANTONIO 50 2" 115.0000 "NO "    0.00000    0.00000 0.99902040 -55.0236974 1.000000      6     26      1      1 855 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6237 "BURLINGTON 0" 115.0000 "NO "    0.00000    0.00000 1.00204007 -53.3257137 1.000000      6     25      1      1 856 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6238 "AUSTIN 13 0"  115.0000 "NO "    0.00000    0.00000 0.97941643 -58.5262253 1.000000      6     23      1      1 857 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6239 "ELMENDORF 0"  500.0000 "NO "    0.00000    0.00000 1.03159953 -44.2178336 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6240 "ELMENDORF 1"  230.0000 "NO "    0.00000    0.00000 1.01246819 -48.6048751 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6241 "ELMENDORF 2"  115.0000 "NO "    0.00000    0.00000 0.99400341 -53.6858798 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6242 "ELMENDORF 3"  13.8000 "NO "    0.00000    0.00000 1.03999996 -42.6906189 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6243 "ELMENDORF 4"  13.8000 "NO "    0.00000    0.00000 1.03999996 -42.3385523 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6244 "ELMENDORF 5"  13.8000 "NO "    0.00000    0.00000 1.03999996 -41.6261530 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6245 "ELMENDORF 6"  13.8000 "NO "    0.00000    0.00000 1.03999996 -42.0296775 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6246 "ELMENDORF 7"  13.8000 "NO "    0.00000    0.00000 1.03999996 -43.0965147 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6247 "ELMENDORF 8"  13.8000 "NO "    0.00000    0.00000 1.03951817 -43.3779121 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6248 "ELMENDORF 9"  13.8000 "NO "    0.00000    0.00000 1.03999996 -42.5148602 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6249 "ELMENDORF 10" 13.8000 "NO "    0.00000    0.00000 1.03999996 -41.7546051 1.000000      6     22      1      1 858 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6250 "SAN ANTONIO 6 0" 115.0000 "NO "    0.00000    0.00000 0.99140138 -57.6381629 1.000000      6     22      1      1 859 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6251 "CANYON LAKE 0" 115.0000 "NO "    0.00000    0.00000 0.98934135 -59.0574963 1.000000      6     22      1      1 860 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6252 "JOHNSON CITY 0" 115.0000 "NO "    0.00000    0.00000 1.00460350 -53.5300157 1.000000      6     23      1      1 861 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6253 "YORKTOWN 0"   115.0000 "NO "    0.00000    0.00000 1.01324674 -42.1053768 1.000000      6     24      1      1 862 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6254 "AUSTIN 2 0"   500.0000 "NO "    0.00000    0.00000 1.02107058 -49.0183512 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6255 "AUSTIN 2 1"   230.0000 "NO "    0.00000    0.00000 1.01240555 -51.1645282 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6256 "AUSTIN 2 2"   115.0000 "NO "    0.00000    0.00000 0.99444287 -55.8591708 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6257 "AUSTIN 2 3"   13.8000 "NO "    0.00000    0.00000 1.01999998 -48.6457565 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6258 "AUSTIN 2 4"   13.8000 "NO "    0.00000    0.00000 1.01999998 -47.7308289 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6259 "AUSTIN 2 5"   13.8000 "NO "    0.00000    0.00000 1.02107058 -49.0183512 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6260 "AUSTIN 2 6"   13.8000 "NO "    0.00000    0.00000 1.01999998 -48.5712364 1.000000      6     23      1      1 863 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6261 "LACKLAND A F B 0" 115.0000 "NO "    0.00000    0.00000 0.98730173 -58.3791343 1.000000      6     26      1      1 864 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6262 "LIBERTY HILL 0" 115.0000 "NO "    0.00000    0.00000 0.99165011 -56.7198143 1.000000      6     23      1      1 865 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6263 "KENEDY 0"     230.0000 "NO "    0.00000    0.00000 1.00729826 -42.3924083 1.000000      6     24      1      1 866 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6264 "KENEDY 1"     115.0000 "NO "    0.00000    0.00000 1.00440064 -43.9698571 1.000000      6     24      1      1 866 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6265 "CUERO 1 0"    115.0000 "NO "    0.00000    0.00000 1.01294178 -39.6842557 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6266 "CUERO 1 1"    13.8000 "NO "    0.00000    0.00000 1.01726250 -39.0891415 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6267 "CUERO 1 2"    13.8000 "NO "    0.00000    0.00000 1.02820617 -37.5270837 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6268 "CUERO 1 3"    13.8000 "NO "    0.00000    0.00000 1.01622199 -39.2561172 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6269 "CUERO 1 4"    13.8000 "NO "    0.00000    0.00000 1.02920441 -37.3795732 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6270 "CUERO 1 5"    13.8000 "NO "    0.00000    0.00000 1.01294178 -39.6842557 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6271 "CUERO 1 6"    13.8000 "NO "    0.00000    0.00000 1.01294178 -39.6842557 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6272 "CUERO 1 7"    13.8000 "NO "    0.00000    0.00000 1.01294178 -39.6842557 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6273 "CUERO 1 8"    13.8000 "NO "    0.00000    0.00000 1.01294178 -39.6842557 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6274 "CUERO 1 9"    13.8000 "NO "    0.00000    0.00000 1.02613624 -37.7666481 1.000000      6     24      1      1 867 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6275 "SAN ANTONIO 20 0" 115.0000 "NO "    0.00000    0.00000 0.98489724 -57.4153685 1.000000      6     26      1      1 868 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6276 "VON ORMY 0"   115.0000 "NO "    0.00000    0.00000 0.99398749 -58.7471053 1.000000      6     26      1      1 869 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6277 "KYLE 0"       230.0000 "NO "    0.00000    0.00000 1.01092195 -52.0430302 1.000000      6     23      1      1 870 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6278 "KYLE 1"       115.0000 "NO "    0.00000    0.00000 0.99583798 -55.3289405 1.000000      6     23      1      1 870 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6279 "SEGUIN 2 0"   230.0000 "NO "    0.00000    0.00000 1.01595925 -49.4232117 1.000000      6     22      1      1 871 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6280 "SEGUIN 2 1"   115.0000 "NO "    0.00000    0.00000 1.00664234 -51.9463583 1.000000      6     22      1      1 871 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6281 "UNIVERSAL CITY 0" 115.0000 "NO "    0.00000    0.00000 1.00529891 -56.8687927 1.000000      6     22      1      1 872 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6282 "SPICEWOOD 0"  115.0000 "NO "    0.00000    0.00000 1.01397166 -55.9414139 1.000000      6     23      1      1 873 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6283 "SAINT HEDWIG 0" 115.0000 "NO "    0.00000    0.00000 1.00481560 -57.1526168 1.000000      6     22      1      1 874 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6284 "SAN ANTONIO 16 0" 115.0000 "NO "    0.00000    0.00000 0.99455012 -56.0435201 1.000000      6     26      1      1 875 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6285 "BOERNE 2 0"   230.0000 "NO "    0.00000    0.00000 1.01260981 -55.7166295 1.000000      6     26      1      1 876 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6286 "BOERNE 2 1"   115.0000 "NO "    0.00000    0.00000 1.01999998 -58.2785831 1.000000      6     26      1      1 876 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6287 "SAN ANTONIO 32 0" 230.0000 "NO "    0.00000    0.00000 1.00558826 -52.7580132 1.000000      6     26      1      1 877 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6288 "SAN ANTONIO 32 1" 115.0000 "NO "    0.00000    0.00000 0.98899450 -56.8125503 1.000000      6     26      1      1 877 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6289 "AUSTIN 26 0"  115.0000 "NO "    0.00000    0.00000 0.98117716 -58.3227226 1.000000      6     23      1      1 878 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6290 "AUSTIN 21 0"  115.0000 "NO "    0.00000    0.00000 0.99052211 -57.9773786 1.000000      6     23      1      1 879 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6291 "SAN ANTONIO 44 0" 115.0000 "NO "    0.00000    0.00000 1.00361936 -57.0158094 1.000000      6     26      1      1 880 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6292 "CEDAR CREEK 1 0" 500.0000 "NO "    0.00000    0.00000 1.02297209 -48.3436585 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6293 "CEDAR CREEK 1 1" 230.0000 "NO "    0.00000    0.00000 1.01033046 -51.3553448 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6294 "CEDAR CREEK 1 2" 115.0000 "NO "    0.00000    0.00000 1.00021161 -53.7649540 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6295 "CEDAR CREEK 1 3" 13.8000 "NO "    0.00000    0.00000 1.02105279 -48.0335011 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6296 "CEDAR CREEK 1 4" 13.8000 "NO "    0.00000    0.00000 1.02132416 -48.0787649 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6297 "CEDAR CREEK 1 5" 13.8000 "NO "    0.00000    0.00000 1.01999998 -47.6237398 1.000000      6     23      1      1 881 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6298 "NEW BRAUNFELS 1 0" 500.0000 "NO "    0.00000    0.00000 1.02052941 -46.6265833 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6299 "NEW BRAUNFELS 1 1" 230.0000 "NO "    0.00000    0.00000 1.01874733 -48.8329006 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6300 "NEW BRAUNFELS 1 2" 115.0000 "NO "    0.00000    0.00000 1.01046039 -51.2640465 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6301 "NEW BRAUNFELS 1 3" 22.0000 "NO "    0.00000    0.00000 1.02052941 -46.6265833 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6302 "NEW BRAUNFELS 1 4" 22.0000 "NO "    0.00000    0.00000 1.01402517 -43.6694788 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6303 "NEW BRAUNFELS 1 5" 22.0000 "NO "    0.00000    0.00000 1.01864839 -45.7611899 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6304 "NEW BRAUNFELS 1 6" 22.0000 "NO "    0.00000    0.00000 1.01529642 -44.1459122 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6305 "NEW BRAUNFELS 1 7" 22.0000 "NO "    0.00000    0.00000 1.01411605 -43.6329893 1.000000      6     22      1      1 882 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6306 "AUSTIN 11 0"  115.0000 "NO "    0.00000    0.00000 0.98440659 -57.6157379 1.000000      6     23      1      1 883 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6307 "SAN ANTONIO 39 0" 115.0000 "NO "    0.00000    0.00000 0.98540997 -57.3527542 1.000000      6     26      1      1 884 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6308 "HONDO 0"      230.0000 "NO "    0.00000    0.00000 1.01575868 -51.5786809 1.000000      6     26      1      1 885 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6309 "HONDO 1"      115.0000 "NO "    0.00000    0.00000 1.00498966 -55.1698941 1.000000      6     26      1      1 885 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6310 "SAN ANTONIO 4 0" 115.0000 "NO "    0.00000    0.00000 1.00377340 -55.6775124 1.000000      6     22      1      1 886 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6311 "NEW ULM 0"    115.0000 "NO "    0.00000    0.00000 1.01409254 -38.8618375 1.000000      6     25      1      1 887 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6312 "SAN ANTONIO 8 0" 115.0000 "NO "    0.00000    0.00000 1.00960373 -54.9006411 1.000000      6     22      1      1 888 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6313 "AUSTIN 33 0"  115.0000 "NO "    0.00000    0.00000 0.99134019 -58.0641270 1.000000      6     23      1      1 889 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6314 "BULVERDE 0"   115.0000 "NO "    0.00000    0.00000 0.99600370 -57.4949691 1.000000      6     26      1      1 890 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6315 "GEORGETOWN 3 0" 230.0000 "NO "    0.00000    0.00000 1.01027312 -52.8201067 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6316 "GEORGETOWN 3 1" 161.0000 "NO "    0.00000    0.00000 1.01236021 -53.5615512 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6317 "GEORGETOWN 3 2" 161.0000 "NO "    0.00000    0.00000 1.00170879 -55.0081746 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6318 "GEORGETOWN 3 3" 161.0000 "NO "    0.00000    0.00000 0.99005022 -56.7577336 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6319 "GEORGETOWN 3 4" 115.0000 "NO "    0.00000    0.00000 0.98186732 -58.0458929 1.000000      6     23      1      1 891 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6320 "SAN ANTONIO 9 0" 115.0000 "NO "    0.00000    0.00000 1.01065445 -55.8497851 1.000000      6     22      1      1 892 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6321 "FLORESVILLE 0" 230.0000 "NO "    0.00000    0.00000 1.00602379 -47.2908943 1.000000      6     22      1      1 893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6322 "FLORESVILLE 1" 115.0000 "NO "    0.00000    0.00000 1.00369367 -49.9911563 1.000000      6     22      1      1 893 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6323 "SAN ANTONIO 29 0" 115.0000 "NO "    0.00000    0.00000 0.98916718 -56.9703904 1.000000      6     26      1      1 894 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6324 "SAN ANTONIO 7 0" 115.0000 "NO "    0.00000    0.00000 0.99147351 -56.5272910 1.000000      6     22      1      1 895 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6325 "BUCKHOLTS 0"  115.0000 "NO "    0.00000    0.00000 1.00264082 -54.2991396 1.000000      6     25      1      1 896 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6326 "SOMERVILLE 0" 115.0000 "NO "    0.00000    0.00000 0.98998433 -46.2574063 1.000000      6     25      1      1 897 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6327 "WEIMAR 0"     115.0000 "NO "    0.00000    0.00000 1.00987979 -39.8461424 1.000000      6     25      1      1 898 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6328 "COMFORT 0"    115.0000 "NO "    0.00000    0.00000 1.00000987 -59.1460476 1.000000      6     26      1      1 899 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6329 "NORDHEIM 0"   115.0000 "NO "    0.00000    0.00000 1.01268021 -44.2612178 1.000000      6     24      1      1 900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6330 "AUSTIN 9 0"   115.0000 "NO "    0.00000    0.00000 0.98319286 -59.1789510 1.000000      6     23      1      1 901 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6331 "AUSTIN 22 0"  115.0000 "NO "    0.00000    0.00000 0.99032778 -58.5718490 1.000000      6     23      1      1 902 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6332 "HELOTES 0"    115.0000 "NO "    0.00000    0.00000 1.00005296 -56.6378822 1.000000      6     26      1      1 903 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6333 "SAN ANTONIO 47 0" 500.0000 "NO "    0.00000    0.00000 1.01875516 -48.9123749 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6334 "SAN ANTONIO 47 1" 230.0000 "NO "    0.00000    0.00000 1.01507166 -51.5871485 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6335 "SAN ANTONIO 47 2" 115.0000 "NO "    0.00000    0.00000 0.99304254 -55.6168523 1.000000      6     26      1      1 904 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6336 "BANDERA 0"    115.0000 "NO "    0.00000    0.00000 0.99123615 -58.8469009 1.000000      6     26      1      1 905 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6337 "SAN ANTONIO 30 0" 115.0000 "NO "    0.00000    0.00000 1.00609588 -56.9472898 1.000000      6     26      1      1 906 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6338 "ROCKDALE 2 0" 115.0000 "NO "    0.00000    0.00000 0.98940803 -52.8804508 1.000000      6     25      1      1 907 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6339 "CEDAR CREEK 2 0" 115.0000 "NO "    0.00000    0.00000 0.99711384 -53.9706735 1.000000      6     23      1      1 908 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6340 "NIXON 0"      115.0000 "NO "    0.00000    0.00000 1.00975226 -51.7599040 1.000000      6     24      1      1 909 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6341 "CHAPPELL HILL 0" 115.0000 "NO "    0.00000    0.00000 1.00208694 -42.0055008 1.000000      6     25      1      1 910 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6342 "ROUND ROCK 3 0" 500.0000 "NO "    0.00000    0.00000 1.01343019 -51.1610645 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6343 "ROUND ROCK 3 1" 230.0000 "NO "    0.00000    0.00000 1.00399599 -53.5374742 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6344 "ROUND ROCK 3 2" 115.0000 "NO "    0.00000    0.00000 0.99851629 -55.6068271 1.000000      6     23      1      1 911 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6345 "AUSTIN 14 0"  115.0000 "NO "    0.00000    0.00000 0.98433177 -58.3460004 1.000000      6     23      1      1 912 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6346 "LEMING 0"     115.0000 "NO "    0.00000    0.00000 0.99452213 -52.9889841 1.000000      6     26      1      1 360 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6349 "AUSTIN 1 0"   500.0000 "NO "    0.00000    0.00000 1.02717517 -49.6521704 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6350 "AUSTIN 1 1"   230.0000 "NO "    0.00000    0.00000 1.01454174 -51.8539059 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6351 "AUSTIN 1 2"   115.0000 "NO "    0.00000    0.00000 0.99512460 -56.3663119 1.000000      6     23      1      1 914 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6352 "SAN ANTONIO 28 0" 115.0000 "NO "    0.00000    0.00000 1.00483793 -56.8256645 1.000000      6     26      1      1 915 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6353 "ROUND ROCK 2 0" 115.0000 "NO "    0.00000    0.00000 0.99513486 -56.8127695 1.000000      6     23      1      1 916 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6354 "ROUND ROCK 4 0" 230.0000 "NO "    0.00000    0.00000 1.00269764 -53.8296483 1.000000      6     23      1      1 917 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6355 "ROUND ROCK 4 1" 115.0000 "NO "    0.00000    0.00000 0.99844855 -55.2516909 1.000000      6     23      1      1 917 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6356 "SAN ANTONIO 34 0" 115.0000 "NO "    0.00000    0.00000 1.01999998 -58.3825763 1.000000      6     26      1      1 918 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6357 "DEVINE 0"     115.0000 "NO "    0.00000    0.00000 1.01098965 -54.3708468 1.000000      6     26      1      1 919 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6358 "GEORGETOWN 1 0" 115.0000 "NO "    0.00000    0.00000 1.01999998 -58.6817280 1.000000      6     23      1      1 920 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6359 "BURNET 0"     230.0000 "NO "    0.00000    0.00000 1.02014964 -49.5634694 1.000000      6     23      1      1 921 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  6360 "BURNET 1"     115.0000 "NO "    0.00000    0.00000 0.99808032 -49.8907517 1.000000      6     23      1      1 921 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  7001 "INEZ 0"       115.0000 "NO "    0.00000    0.00000 0.99882529 -35.8972746 1.000000      7      6      1      1 922 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
  7002 "PASADENA 2 0" 500.0000 "NO "    0.00000    0.00000 1.03088962 -25.1675119 1.000000      7      4      1      1 923 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "YES" "NO " ""
