// AUX file written by GridWorkbench

DATA (SuperArea, [SAName])
{
""     
"Texas"
}

DATA (Area, [AreaNum, AreaName, SAName])
{
1 "Far West"      ""
2 "North"         ""
3 "West"          ""
4 "South"         ""
5 "North Central" ""
6 "South Central" ""
7 "Coast"         ""
8 "East"          ""
}

DATA (Substation, [SubNum, SubName, Latitude, Longitude, AreaNum])
{
1    "ODESSA 2"               31.8414            -102.315    1
2    "PRESIDIO 2"             29.888046          -104.519139 1
3    "O DONNELL 1"            32.926389          -101.647778 1
4    "BIG SPRING 5"           32.240278          -101.473611 1
5    "VAN HORN"               31.09348           -104.624514 1
6    "IRAAN 2"                30.976638          -102.257753 1
7    "PRESIDIO 1"             29.6               -104.3      1
8    "SANDERSON"              30.028067          -101.970461 1
9    "MONAHANS 2"             31.484586          -103.161046 1
10   "GRANDFALLS"             31.165245          -103.125868 1
11   "MARFA"                  30.285296          -104.005761 1
12   "GARDEN CITY"            31.74325           -101.493407 1
13   "ODESSA 4"               31.725171          -102.413607 1
14   "NOTREES"                31.799171          -102.632933 1
15   "MIDLAND 4"              31.979427          -102.132366 1
16   "BIG SPRING 1"           31.9925            -101.1167   1
17   "O DONNELL 2"            32.929014          -101.578617 1
18   "ODESSA 6"               32.0015            -102.6337   1
19   "BIG SPRINGS"            32.039             -101.22     1
20   "MIDLAND 2"              32.321673          -102.042298 1
21   "COAHOMA"                32.875073          -101.208955 1
22   "MIDLAND 3"              31.992384          -102.081464 1
23   "ALPINE"                 29.802094          -103.22236  1
24   "FORT DAVIS"             31.004969          -103.759065 1
25   "MCCAMEY 1"              31.219444          -102.19222  1
26   "BIG SPRING 4"           31.991442          -101.302637 1
27   "CRANE"                  31.10409           -102.60625  1
28   "ODESSA 5"               31.799158          -102.47409  1
29   "FORT STOCKTON 1"        30.772575          -102.505808 1
30   "ANDREWS"                32.335729          -102.697303 1
31   "FORSAN"                 32.1408            -101.3986   1
32   "BIG LAKE"               31.207988          -101.110787 1
33   "MIDLAND 5"              32.053604          -102.20166  1
34   "OZONA"                  30.575618          -101.331239 1
35   "MONAHANS 1"             31.5839            -102.9633   1
36   "STANTON"                32.489818          -101.754488 1
37   "ODONNELL"               32.92701           -101.764414 1
38   "LENORAH"                32.2353            -101.8367   1
39   "IRAAN 3"                30.8847            -101.9208   1
40   "BIG SPRING 6"           32.273178          -101.422386 1
41   "ODESSA 3"               32.001129          -102.312423 1
42   "BIG SPRING 3"           32.100823          -101.451385 1
43   "BIG SPRING 7"           32.1217            -101.3853   1
44   "MIDLAND 1"              31.517628          -101.918007 1
45   "IRAAN 1"                30.9178            -102.0867   1
46   "ODESSA 1"               31.8403            -102.3264   1
47   "FORT STOCKTON 2"        30.807272          -102.355628 1
48   "FORT STOCKTON 3"        30.747459          -102.790792 1
49   "BIG SPRING 2"           31.9361            -101.2983   1
50   "KERMIT"                 31.696251          -103.138992 1
51   "PECOS"                  31.803547          -103.599914 1
52   "SHEFFIELD"              30.596998          -101.78453  1
53   "MCCAMEY 2"              31.2092            -102.2417   1
54   "LAMESA"                 32.929648          -102.133506 1
55   "GOLDSMITH"              31.995             -102.828333 1
56   "RALLS 2"                33.658671          -101.531037 1
57   "PARIS 3"                33.63291           -95.39071   2
58   "SAVOY"                  33.628143          -96.367605  2
59   "HONEY GROVE"            33.615167          -95.900109  2
60   "MEMPHIS"                34.857258          -100.512868 2
61   "IOWA PARK"              33.973297          -98.721096  2
62   "VERNON 2"               33.915315          -99.740278  2
63   "PANHANDLE 2"            35.238333          -101.310833 2
64   "CHILDRESS"              34.447226          -100.809848 2
65   "FORESTBURG"             33.471617          -97.445189  2
66   "SHERMAN 3"              33.627623          -96.767394  2
67   "PANHANDLE 4"            35.4275            -101.253056 2
68   "WICHITA FALLS 6"        33.943784          -98.523064  2
69   "PARIS 2"                33.6968            -95.5577    2
70   "WICHITA FALLS 4"        33.864515          -98.491046  2
71   "WHEELER"                35.830763          -100.765905 2
72   "DEPORT"                 33.481551          -95.269247  2
73   "WICHITA FALLS 3"        34.004783          -98.388757  2
74   "SILVERTON"              34.432267          -101.237233 2
75   "BONHAM"                 33.708311          -96.240654  2
76   "MATADOR"                33.710684          -100.384217 2
77   "ARTHUR CITY"            33.857868          -95.649137  2
78   "LEONARD"                33.500378          -96.146489  2
79   "GORDONVILLE"            33.830932          -96.839764  2
80   "KNOX CITY"              33.431837          -99.853667  2
81   "WICHITA FALLS 7"        33.894941          -98.54367   2
82   "LINDSAY"                33.54915           -97.32958   2
83   "ECTOR"                  33.55352           -96.282897  2
84   "SUNSET"                 33.455991          -97.751818  2
85   "CLARKSVILLE"            33.663063          -94.997258  2
86   "PANHANDLE 3"            35.386038          -101.578572 2
87   "SADLER"                 33.737974          -96.839543  2
88   "WHITESBORO"             33.743893          -96.936121  2
89   "SHEPPARD AFB"           33.969523          -98.509016  2
90   "POTTSBORO"              33.800717          -96.725989  2
91   "BELLS"                  33.623645          -96.427874  2
92   "CROSBYTON"              33.752201          -100.967402 2
93   "ELECTRA"                34.102943          -99.118746  2
94   "PATTONVILLE"            33.39167           -95.42519   2
95   "HENRIETTA"              33.75849           -98.202251  2
96   "PANHANDLE 6"            34.90076           -100.994549 2
97   "BOWIE"                  33.520572          -97.95612   2
98   "WICHITA FALLS 1"        33.9133            -98.4931    2
99   "WHITE DEER"             35.4789            -101.2439   2
100  "ROXTON"                 33.576823          -95.809701  2
101  "VERNON 1"               34.292913          -99.367734  2
102  "DENISON 2"              33.8181            -96.5692    2
103  "SUMNER"                 33.745236          -95.744327  2
104  "GAINESVILLE"            33.661583          -97.17635   2
105  "ASPERMONT"              33.183064          -100.245133 2
106  "WICHITA FALLS 5"        33.799085          -98.50984   2
107  "WINDTHORST"             33.509722          -98.360833  2
108  "HOWE"                   33.450768          -96.742245  2
109  "ARCHER 2"               33.493056          -98.581944  2
110  "COLLINSVILLE"           33.537706          -96.906575  2
111  "JAYTON"                 32.96736           -100.56428  2
112  "MUENSTER 1"             33.733006          -97.428406  2
113  "PADUCAH"                33.994322          -100.287247 2
114  "NOCONA"                 33.793074          -97.963802  2
115  "DODD CITY"              33.615539          -96.072156  2
116  "WICHITA FALLS 2"        33.8625            -98.5894    2
117  "MONTAGUE"               33.626904          -97.687873  2
118  "SPUR"                   33.341053          -100.714732 2
119  "ARCHER 1"               33.495278          -98.5       2
120  "ANNONA"                 33.498221          -94.890845  2
121  "SEYMOUR"                33.57824           -99.1921    2
122  "DENISON 1"              33.727126          -96.470794  2
123  "PANHANDLE 5"            35.3503            -101.54     2
124  "RALLS 1"                33.713671          -101.433811 2
125  "SHERMAN 1"              33.582573          -96.617893  2
126  "WHITEWRIGHT"            33.498186          -96.378894  2
127  "SHERMAN 2"              33.604131          -96.550405  2
128  "ROCHESTER"              33.345366          -99.624257  2
129  "BURKBURNETT"            34.103273          -98.622467  2
130  "MUENSTER 2"             33.703851          -97.372009  2
131  "ARCHER CITY"            33.527396          -98.884782  2
132  "PETROLIA"               34.008308          -98.25932   2
133  "PARIS 1"                33.6308            -95.59      2
134  "BAGWELL"                33.801868          -95.151966  2
135  "TELEPHONE"              33.778716          -95.996823  2
136  "PANHANDLE 1"            35.442778          -101.372778 2
137  "VAN ALSTYNE"            33.43566           -96.549913  2
138  "TIOGA"                  33.464643          -96.892724  2
139  "VALLEY VIEW"            33.458028          -97.128552  2
140  "MIAMI"                  35.653889          -100.538611 2
141  "TRENTON"                33.439125          -96.311485  2
142  "HASKELL"                33.186882          -99.595332  2
143  "SAINT JO"               33.741367          -97.535329  2
144  "KERRVILLE"              30.036701          -99.163039  3
145  "SWEETWATER 4"           32.3606            -100.3389   3
146  "LEAKEY"                 29.64447           -99.682471  3
147  "HAMLIN"                 32.857004          -100.124032 3
148  "MERKEL 3"               32.473621          -100.032723 3
149  "COLEMAN"                31.736902          -99.567791  3
150  "SONORA"                 30.441414          -100.56062  3
151  "CAMP WOOD"              29.6747            -100.078588 3
152  "LLANO"                  30.653746          -98.918266  3
153  "WILLOW CITY"            30.437069          -98.708714  3
154  "ABILENE 4"              32.335677          -99.667488  3
155  "KINGSLAND"              30.731599          -98.385422  3
156  "ROSCOE 6"               32.415212          -100.573539 3
157  "BLACKWELL"              32.255978          -100.320309 3
158  "CHRISTOVAL"             31.048557          -100.623114 3
159  "LUEDERS"                32.783669          -99.720186  3
160  "COLORADO CITY"          32.3358            -100.9156   3
161  "STAMFORD"               32.940911          -99.850964  3
162  "ELDORADO"               30.883539          -100.595464 3
163  "SAN SABA"               31.157093          -98.763991  3
164  "ABILENE 2"              32.6256            -99.4928    3
165  "LOMETA"                 31.257224          -98.376742  3
166  "SAN ANGELO 1"           31.50972           -100.322075 3
167  "TUSCOLA"                32.274081          -99.826041  3
168  "ABILENE 7"              32.333551          -99.927724  3
169  "SNYDER 1"               32.631073          -101.008494 3
170  "CHEROKEE"               30.93982           -99.079893  3
171  "RICHLAND SPRINGS"       31.5481            -99.1872    3
172  "ROSCOE 2"               32.4694            -100.6664   3
173  "BALLINGER"              31.738576          -99.934162  3
174  "SILVER"                 32.05              -100.6917   3
175  "ROSCOE 5"               32.3122            -100.5303   3
176  "ANSON"                  32.796921          -99.880885  3
177  "DEL RIO"                29.83722           -101.212436 3
178  "HUNT"                   30.095115          -99.628211  3
179  "WINGATE"                32.214024          -100.05712  3
180  "STERLING CITY 1"        31.951958          -101.018936 3
181  "ROSCOE 4"               32.199366          -100.491908 3
182  "BRADY"                  31.176951          -99.616412  3
183  "TRENT 1"                32.4301            -100.235652 3
184  "OVALO"                  32.120249          -99.753027  3
185  "NOLAN"                  32.2878            -100.1      3
186  "MILES"                  31.534768          -100.113803 3
187  "BRACKETTVILLE 2"        29.234722          -100.209167 3
188  "MASON"                  30.843122          -99.570053  3
189  "BRACKETTVILLE 3"        29.395621          -100.439985 3
190  "ABILENE 6"              32.362783          -99.817314  3
191  "HERMLEIGH"              32.5886            -100.6728   3
192  "MERKEL 1"               32.318221          -100.176986 3
193  "LORAINE 1"              32.4375            -100.7444   3
194  "ABILENE 1"              32.5144            -99.6564    3
195  "ROCKSPRINGS"            29.988092          -100.286076 3
196  "MERKEL 2"               32.311556          -100.061589 3
197  "FLUVANNA 2"             32.94793           -101.147784 3
198  "DYESS AFB"              32.415823          -99.90623   3
199  "HAWLEY"                 32.630473          -99.830642  3
200  "BUCHANAN DAM 2"         30.936768          -98.467066  3
201  "ABILENE 3"              32.576489          -99.665323  3
202  "SWEETWATER 5"           32.291861          -100.210748 3
203  "BUCHANAN DAM 1"         30.7507            -98.4176    3
204  "INGRAM"                 30.159136          -99.345011  3
205  "KEMPNER"                31.088158          -98.01069   3
206  "FLUVANNA 1"             32.931944          -101.143611 3
207  "STERLING CITY 2"        31.951944          -100.791389 3
208  "SAN ANGELO 2"           31.268843          -100.563525 3
209  "ROTAN"                  32.969722          -100.524167 3
210  "SYNDER"                 32.718056          -100.793333 3
211  "BRACKETTVILLE 1"        29.325033          -100.391847 3
212  "ROSCOE 1"               32.4969            -100.5797   3
213  "UVALDE"                 29.151012          -100.01587  3
214  "FREDERICKSBURG"         30.280938          -98.876683  3
215  "ABILENE 5"              32.462235          -99.715894  3
216  "SABINAL"                29.291845          -99.612368  3
217  "SWEETWATER 2"           32.290833          -100.4219   3
218  "LORAINE 2"              32.404869          -100.711396 3
219  "ROSCOE 3"               32.3983            -100.6481   3
220  "SAN ANGELO 3"           31.802748          -101.055625 3
221  "TUSOCOLA"               32.303889          -100.021667 3
222  "EDEN"                   31.262546          -99.843961  3
223  "SNYDER 2"               32.7204            -100.9952   3
224  "SWEETWATER 1"           32.4081            -100.1286   3
225  "MENARD"                 30.897544          -100.107479 3
226  "WINTERS"                31.858516          -100.165338 3
227  "GOLDSBORO"              32.052075          -99.69465   3
228  "SWEETWATER 3"           32.3472            -100.3703   3
229  "GOODFELLOW AFB"         31.289523          -100.15267  3
230  "SANTA ANNA"             31.515316          -99.380601  3
231  "ROWENA"                 31.411505          -99.682323  3
232  "TRENT 2"                32.664859          -100.212875 3
233  "JUNCTION"               30.45867           -100.06915  3
234  "LAMPASAS"               31.102377          -98.25934   3
235  "LAUGHLIN A F B"         29.358523          -100.777486 4
236  "EDINBURG 3"             26.461461          -98.285881  4
237  "LAREDO 7"               27.833509          -99.685482  4
238  "BRUNI 2"                27.32              -99.0       4
239  "MCALLEN 2"              26.189433          -98.322929  4
240  "POTEET"                 29.079849          -98.642309  4
241  "SARITA 3"               27.022112          -97.498478  4
242  "HEBBRONVILLE"           27.100448          -98.789966  4
243  "PROGRESO"               26.083177          -97.96214   4
244  "EDINBURG 2"             26.3403            -98.19      4
245  "EAGLE PASS"             28.476396          -100.276888 4
246  "CHARLOTTE"              28.790915          -98.717634  4
247  "CORPUS CHRISTI 4"       27.627121          -97.269242  4
248  "WOODSBORO"              28.197778          -97.444953  4
249  "MERCEDES"               26.090103          -97.798453  4
250  "CORPUS CHRISTI 16"      27.5925            -97.500833  4
251  "EDCOUCH"                26.376651          -97.993045  4
252  "ENCINAL"                28.041684          -99.399193  4
253  "MOORE"                  28.941736          -98.851298  4
254  "CHRISTINE"              28.7044            -98.4775    4
255  "MCALLEN 3"              26.166944          -98.325     4
256  "FANNIN"                 28.7128            -97.214167  4
257  "SAN YGNACIO"            27.128233          -99.33083   4
258  "KINGSVILLE"             27.444204          -97.865597  4
259  "LAREDO 6"               27.513811          -99.502143  4
260  "HIDALGO"                26.111189          -98.241746  4
261  "CORPUS CHRISTI 18"      27.811083          -97.595813  4
262  "CRYSTAL CITY"           28.888748          -99.562652  4
263  "SINTON"                 28.2078            -97.522673  4
264  "BEEVILLE"               28.407712          -97.71062   4
265  "MISSION 4"              26.169846          -98.329793  4
266  "SAN JUAN"               26.230677          -98.114039  4
267  "FALCON HEIGHTS 2"       26.649             -99.0387    4
268  "FALCON HEIGHTS 1"       26.5575            -99.1642    4
269  "LA JOYA"                26.242813          -98.494493  4
270  "SEBASTIAN 2"            26.364843          -97.545341  4
271  "BISHOP"                 27.5697            -97.8228    4
272  "ARMSTRONG 2"            26.911014          -97.773774  4
273  "SKIDMORE"               28.246189          -97.650894  4
274  "CORPUS CHRISTI 9"       27.819419          -97.392456  4
275  "GREGORY"                27.882778          -97.242778  4
276  "CORPUS CHRISTI 2"       27.81922           -97.535461  4
277  "WESLACO"                26.158622          -97.989155  4
278  "HARLINGEN 1"            26.179999          -97.725607  4
279  "ELSA"                   26.296101          -98.0096    4
280  "CORPUS CHRISTI 17"      27.8175            -97.4814    4
281  "BROWNSVILLE 2"          25.943923          -97.317944  4
282  "CORPUS CHRISTI 10"      27.768021          -97.399135  4
283  "MISSION 1"              26.208             -98.3992    4
284  "CORPUS CHRISTI 8"       27.729894          -97.385247  4
285  "MISSION 3"              26.318913          -98.370054  4
286  "CORPUS CHRISTI 3"       27.6064            -97.3117    4
287  "RIO HONDO"              26.249888          -97.511842  4
288  "CORPUS CHRISTI 5"       27.695151          -97.269443  4
289  "PHARR"                  26.149684          -98.189714  4
290  "SANTA ROSA 1"           26.269683          -97.867012  4
291  "ODEM"                   27.992706          -97.743983  4
292  "CORPUS CHRISTI 13"      27.833756          -97.496523  4
293  "LAREDO 3"               27.634677          -99.258329  4
294  "OLMITO"                 26.074676          -97.52318   4
295  "EDINBURG 1"             26.451111          -98.1775    4
296  "TAFT 2"                 27.9386            -97.4586    4
297  "PORT ISABEL"            26.125979          -97.377599  4
298  "DONNA"                  26.1619            -98.058657  4
299  "INGLESIDE"              27.88929           -97.258417  4
300  "CORPUS CHRISTI 11"      27.683277          -97.406289  4
301  "LOS FRESNOS"            26.235             -97.271778  4
302  "HARLINGEN 2"            26.232466          -97.823173  4
303  "RIVIERA"                27.139147          -97.90137   4
304  "LAREDO 1"               27.5667            -99.5089    4
305  "JOURDANTON"             28.764536          -98.48596   4
306  "GEORGE WEST"            28.257475          -98.143051  4
307  "ROMA"                   26.523359          -99.017108  4
308  "CORPUS CHRISTI 12"      27.752006          -97.436501  4
309  "SANTA MARIA"            26.100103          -97.798453  4
310  "MCALLEN 1"              26.34172           -98.175759  4
311  "CORPUS CHRISTI 7"       27.662514          -97.371365  4
312  "FALFURRIAS"             26.880517          -98.216213  4
313  "PETTUS"                 28.621959          -97.937625  4
314  "BROWNSVILLE 3"          25.988942          -97.443582  4
315  "ALICE"                  27.65992           -98.07572   4
316  "RIO GRANDE CITY"        26.582929          -98.521632  4
317  "PREMONT"                27.634419          -98.496692  4
318  "FREER"                  27.835918          -98.62897   4
319  "PEARSALL"               28.9377            -99.10765   4
320  "SANDIA"                 28.093161          -97.962915  4
321  "SARITA 1"               27.223056          -97.789167  4
322  "DILLEY"                 28.703396          -99.191188  4
323  "ORANGE GROVE"           27.986244          -98.060187  4
324  "PORTLAND"               27.892132          -97.384238  4
325  "LAREDO 4"               27.373543          -99.350596  4
326  "THREE RIVERS"           28.310347          -98.573186  4
327  "ROCKPORT"               28.120701          -97.19689   4
328  "CORPUS CHRISTI 15"      27.73963           -97.46682   4
329  "ARMSTRONG 1"            27.0011            -97.5994    4
330  "PENITAS"                26.321607          -98.476164  4
331  "SULLIVAN CITY"          26.253727          -98.567191  4
332  "CORPUS CHRISTI 6"       27.703573          -97.345045  4
333  "MISSION 2"              26.296434          -98.299977  4
334  "CORPUS CHRISTI 1"       27.819412          -97.419203  4
335  "GRULLA"                 26.274827          -98.654824  4
336  "SARITA 2"               27.122529          -97.557372  4
337  "HARGILL"                26.477435          -97.921496  4
338  "CORPUS CHRISTI 14"      27.8139            -97.4283    4
339  "MATHIS"                 28.170179          -97.817507  4
340  "ARANSAS PASS"           27.873028          -97.092196  4
341  "SAN BENITO"             26.106086          -97.629292  4
342  "PLEASANTON"             28.935779          -98.428996  4
343  "REFUGIO"                28.291147          -96.899059  4
344  "LYTLE"                  29.203679          -98.776694  4
345  "LAREDO 2"               27.751747          -99.126085  4
346  "BRUNI 1"                27.576111          -98.905278  4
347  "GOLIAD"                 28.568278          -97.579237  4
348  "SAN DIEGO"              27.849558          -98.385775  4
349  "PORT ARANSAS"           27.777437          -97.114983  4
350  "TAFT 1"                 27.9958            -97.2967    4
351  "SAN PERLITA"            26.500883          -97.599064  4
352  "ZAPATA"                 26.930929          -99.162765  4
353  "SANTA ROSA 2"           26.364153          -97.780439  4
354  "COTULLA"                28.293173          -99.214344  4
355  "QUEMADO"                28.951173          -100.593386 4
356  "CARRIZO SPRINGS"        28.524903          -99.50848   4
357  "LAREDO 5"               27.456115          -99.417339  4
358  "RAYMONDVILLE"           26.569308          -97.442331  4
359  "BROWNSVILLE 1"          25.94113           -97.53276   4
360  "LEMING"                 29.070547          -98.48181   6
361  "SEBASTIAN 1"            26.34892           -97.6668    4
362  "GARLAND 5"              32.911702          -96.674838  5
363  "KERENS"                 32.158265          -96.329632  5
364  "LIPAN"                  32.527015          -98.008849  5
365  "DALLAS 24"              32.969699          -96.797334  5
366  "DENTON 4"               33.231569          -97.109882  5
367  "ALBANY 2"               32.790131          -99.24184   5
368  "DALLAS 21"              32.864887          -96.790359  5
369  "PLANO 2"                33.031561          -96.673164  5
370  "THORNTON"               31.299588          -96.608952  5
371  "DENTON 5"               33.214869          -97.209692  5
372  "EARLY"                  31.842565          -98.805134  5
373  "DECATUR"                33.276319          -97.514178  5
374  "KELLER 2"               32.928037          -97.283914  5
375  "PONDER"                 33.198704          -97.311628  5
376  "JACKSBORO 1"            33.052226          -98.328415  5
377  "ALEDO 1"                32.7206            -97.5142    5
378  "GATESVILLE 4"           31.417256          -97.755604  5
379  "CLEBURNE 2"             32.276663          -97.508356  5
380  "FORT WORTH 14"          32.639029          -97.335106  5
381  "FORT WORTH 23"          32.667305          -97.416615  5
382  "FORT WORTH 1"           32.823978          -97.048681  5
383  "TROY"                   31.291151          -97.260738  5
384  "SPRINGTOWN"             32.853068          -97.6966    5
385  "PRINCETON"              33.151747          -96.483157  5
386  "DALLAS 27"              32.746823          -96.802681  5
387  "DALLAS 1"               32.648611          -96.644444  5
388  "ROYSE CITY"             32.945503          -96.375325  5
389  "BOYD"                   33.041942          -97.597083  5
390  "STEPHENVILLE"           32.282235          -98.196717  5
391  "MANSFIELD"              32.503973          -97.188374  5
392  "GREENVILLE 1"           33.1707            -96.1264    5
393  "PLANO 4"                33.090085          -96.740008  5
394  "GROESBECK"              31.503056          -96.520013  5
395  "GRAHAM"                 33.1344            -98.6117    5
396  "MABANK 2"               32.277759          -96.105332  5
397  "ARLINGTON 1"            32.775093          -97.14209   5
398  "DALLAS 41"              32.781246          -96.878831  5
399  "WACO 3"                 31.576824          -97.127249  5
400  "DALLAS 19"              32.997373          -96.788213  5
401  "BANGS"                  31.706204          -99.151374  5
402  "PROSPER"                33.241902          -96.807989  5
403  "EVANT"                  31.553908          -98.049081  5
404  "TERRELL 1"              32.819566          -96.184835  5
405  "AUBREY"                 33.273449          -96.990119  5
406  "WACO 4"                 31.513756          -97.152983  5
407  "LORENA"                 31.34904           -97.21786   5
408  "FORT HOOD"              31.114983          -97.845111  5
409  "ARLINGTON 5"            32.692105          -97.086517  5
410  "MCKINNEY 3"             33.172033          -96.69627   5
411  "DALLAS 38"              32.665618          -96.873056  5
412  "ARLINGTON 9"            32.719328          -97.155028  5
413  "MILFORD"                32.139             -97.06      5
414  "CLIFTON 1"              31.8594            -97.3586    5
415  "DALLAS 15"              32.831279          -96.771191  5
416  "FROST"                  32.038687          -96.807932  5
417  "GRANDVIEW"              32.280923          -97.16076   5
418  "HASLET"                 32.986624          -97.377255  5
419  "BARDWELL"               32.23256           -96.706121  5
420  "LAKE DALLAS"            33.110351          -97.005469  5
421  "PLANO 1"                33.021793          -96.615482  5
422  "EULESS 2"               32.814107          -97.091323  5
423  "FORT WORTH 24"          32.581858          -97.420575  5
424  "FLOWER MOUND 2"         33.03489           -97.124906  5
425  "DALLAS 11"              32.770635          -96.746362  5
426  "COMANCHE"               31.891101          -98.614553  5
427  "RICHARDSON 2"           32.976063          -96.74208   5
428  "FORT WORTH 8"           32.620058          -97.274934  5
429  "IRVING 1"               32.9192            -96.9894    5
430  "DALLAS 44"              32.636077          -96.964622  5
431  "LANCASTER 1"            32.562744          -96.752161  5
432  "PALO PINTO 2"           32.764096          -98.276879  5
433  "ADDISON"                32.960047          -96.838522  5
434  "HICO"                   32.001481          -97.8826    5
435  "KRUM"                   33.310446          -97.369773  5
436  "KAUFMAN"                32.568801          -96.255103  5
437  "CADDO MILLS"            33.16114           -96.239739  5
438  "PLANO 7"                33.034225          -96.811607  5
439  "FORT WORTH 5"           32.691147          -97.262625  5
440  "BAIRD"                  32.428686          -99.159114  5
441  "PERRIN"                 33.014983          -98.053654  5
442  "BROWNWOOD"              31.748303          -99.032891  5
443  "DALLAS 6"               32.841987          -96.702574  5
444  "MARLIN"                 31.202394          -96.814239  5
445  "ARLINGTON 6"            32.784952          -97.100052  5
446  "DALLAS 8"               32.912633          -96.736637  5
447  "JONESBORO"              31.769003          -97.804426  5
448  "DALLAS 33"              32.753141          -96.839613  5
449  "GOLDTHWAITE 2"          31.5481            -98.49491   5
450  "PLANO 5"                33.021268          -96.741558  5
451  "BELTON"                 31.051688          -97.499909  5
452  "TOLAR"                  32.362649          -97.924354  5
453  "BRECKENRIDGE"           32.804272          -98.892466  5
454  "EASTLAND"               32.495875          -98.66402   5
455  "COOPER"                 33.457143          -95.667897  5
456  "WACO 1"                 31.475671          -97.083854  5
457  "DALLAS 42"              32.923189          -96.891721  5
458  "GATESVILLE 1"           31.486416          -97.706884  5
459  "ANNA"                   33.321734          -96.378479  5
460  "MOODY"                  31.285086          -97.390061  5
461  "FORT WORTH 2"           32.775915          -97.180963  5
462  "WACO 6"                 31.627123          -97.215893  5
463  "GRAND PRAIRIE 1"        32.72944           -96.996462  5
464  "ROWLETT 2"              32.938077          -96.556367  5
465  "PLANO 6"                33.075422          -96.802686  5
466  "IRVING 5"               32.874833          -96.996735  5
467  "DALLAS 7"               32.878497          -96.707819  5
468  "BRYSON 2"               33.276426          -98.382374  5
469  "MORGAN"                 31.988989          -97.52976   5
470  "SACHSE"                 32.969008          -96.580883  5
471  "PARADISE"               33.098727          -97.723422  5
472  "RIO VISTA"              32.116002          -97.343521  5
473  "STRAWN"                 32.759373          -98.666449  5
474  "MAY"                    31.931233          -98.927404  5
475  "DESOTO"                 32.599427          -96.864075  5
476  "MESQUITE 2"             32.771707          -96.616717  5
477  "ROSEBUD"                31.029028          -96.934783  5
478  "DENTON 2"               33.208811          -97.055133  5
479  "DALLAS 4"               32.824924          -96.679438  5
480  "AXTELL"                 31.661047          -96.955129  5
481  "NOLANVILLE"             31.075955          -97.604369  5
482  "DENTON 1"               33.1975            -97.1061    5
483  "DALLAS 39"              32.868529          -96.876118  5
484  "DUBLIN 1"               32.338659          -98.476051  5
485  "MERTENS"                32.043976          -96.91458   5
486  "WEATHERFORD 1"          32.682733          -97.782298  5
487  "PLANO 3"                33.056756          -96.730831  5
488  "MALONE"                 31.8932            -96.8751    5
489  "DENTON 3"               33.149467          -97.096016  5
490  "GRAFORD"                32.904994          -98.324274  5
491  "ARLINGTON 8"            32.635563          -97.148829  5
492  "ROCKWALL 1"             32.851681          -96.43617   5
493  "CORSICANA 2"            32.067483          -96.585136  5
494  "GARLAND 2"              32.928902          -96.619782  5
495  "GATESVILLE 2"           31.476579          -97.728745  5
496  "CARROLLTON 3"           32.962473          -96.89817   5
497  "FORT WORTH 26"          32.775409          -97.435599  5
498  "RHOME"                  33.093365          -97.462793  5
499  "VENUS"                  32.452281          -97.072628  5
500  "OLNEY 2"                33.250203          -98.925556  5
501  "CARROLLTON 1"           33.050164          -96.87454   5
502  "DALLAS 20"              32.802132          -96.788852  5
503  "GORDON"                 32.587603          -98.333604  5
504  "MERIDIAN"               31.916215          -97.710123  5
505  "KILLEEN 4"              30.936006          -97.934579  5
506  "DUNCANVILLE 1"          32.66066           -96.911882  5
507  "ARGYLE"                 33.114675          -97.173782  5
508  "BRYSON 1"               33.205801          -98.365069  5
509  "FORT WORTH 12"          32.759104          -97.329756  5
510  "MINERAL WELLS"          32.799602          -98.126806  5
511  "COOLIDGE"               31.710422          -96.818676  5
512  "RICE"                   32.229113          -96.475509  5
513  "DALLAS 35"              32.999309          -96.841688  5
514  "POOLVILLE"              33.101             -97.9574    5
515  "WALNUT SPRINGS"         32.083522          -97.736712  5
516  "BEDFORD 2"              32.830658          -97.145157  5
517  "HUBBARD"                31.848506          -96.807276  5
518  "FERRIS"                 32.439873          -96.678049  5
519  "GARLAND 4"              32.880196          -96.651555  5
520  "DALLAS 32"              32.711405          -96.838591  5
521  "PILOT POINT"            33.371246          -96.933242  5
522  "FORT WORTH 6"           32.724047          -97.269432  5
523  "NORTH RICHLAND HILLS 2" 32.840011          -97.225295  5
524  "JUSTIN"                 33.099993          -97.340499  5
525  "SCURRY"                 32.533273          -96.428985  5
526  "SANGER"                 33.373051          -97.213359  5
527  "KILLEEN 1"              31.149208          -97.633196  5
528  "MABANK 1"               32.436676          -96.079558  5
529  "MEXIA"                  31.654919          -96.468137  5
530  "CARROLLTON 2"           33.005262          -96.896742  5
531  "NEVADA"                 33.030354          -96.357203  5
532  "ZEPHYR"                 31.686677          -98.776277  5
533  "TERRELL 2"              32.758408          -96.301323  5
534  "DALLAS 14"              32.665447          -96.759451  5
535  "DALLAS 13"              32.750602          -96.756846  5
536  "DALLAS 28"              32.811847          -96.812903  5
537  "HAMILTON"               31.738177          -98.213739  5
538  "ARLINGTON 7"            32.692186          -97.133304  5
539  "EULESS 1"               32.860285          -97.086028  5
540  "FRISCO 1"               33.163129          -96.790192  5
541  "SALADO"                 30.925736          -97.59865   5
542  "OLNEY 1"                33.383611          -98.711944  5
543  "GOLDTHWAITE 1"          31.383333          -98.466667  5
544  "FORT WORTH 22"          32.70065           -97.386965  5
545  "GRAPEVINE"              32.925765          -97.071545  5
546  "GLEN ROSE 2"            32.208483          -97.795247  5
547  "KOPPERL"                32.117538          -97.575601  5
548  "BEDFORD 1"              32.852971          -97.130443  5
549  "FORT WORTH 29"          32.787009          -97.523856  5
550  "DALLAS 5"               32.767119          -96.689321  5
551  "GRAND PRAIRIE 2"        32.776671          -97.009389  5
552  "DALLAS 22"              32.902679          -96.793393  5
553  "FLOWER MOUND 1"         33.03271           -97.06007   5
554  "ROANOKE"                33.009335          -97.22672   5
555  "MILLSAP"                32.704456          -97.993148  5
556  "FORRESTON"              32.237512          -96.842324  5
557  "ITALY"                  32.177712          -96.85118   5
558  "FORNEY"                 32.7563            -96.4916    5
559  "LAVON"                  33.068055          -96.452481  5
560  "GLEN ROSE 1"            32.298365          -97.785515  5
561  "DE LEON"                32.298594          -98.552257  5
562  "KELLER 1"               32.924009          -97.225148  5
563  "CEDAR HILL"             32.580181          -96.964675  5
564  "MC GREGOR"              31.409518          -97.531134  5
565  "COMMERCE"               33.316269          -95.788968  5
566  "MIDLOTHIAN 2"           32.467194          -97.054333  5
567  "WEST"                   31.816191          -97.243292  5
568  "BARTLETT"               30.789254          -97.291628  5
569  "DALLAS 16"              32.792496          -96.772763  5
570  "COPPELL"                32.963417          -96.984664  5
571  "WILMER"                 32.605192          -96.674333  5
572  "DAWSON"                 31.85346           -96.624458  5
573  "MART"                   31.468564          -96.794168  5
574  "LITTLE ELM"             33.176495          -96.950551  5
575  "TEMPLE 2"               31.075303          -97.252433  5
576  "TEMPLE 1"               31.055833          -97.317222  5
577  "QUINLAN"                32.986             -96.085998  5
578  "CHICO"                  33.315883          -97.857678  5
579  "DUBLIN 2"               32.075301          -98.34862   5
580  "ARLINGTON 2"            32.59121           -97.039429  5
581  "WOLFE CITY"             33.420872          -95.945707  5
582  "DALLAS 26"              32.944622          -96.801792  5
583  "WHITNEY"                31.8694            -97.3667    5
584  "FORT WORTH 25"          32.913522          -97.433835  5
585  "FORT WORTH 27"          32.847326          -97.482178  5
586  "JOSHUA"                 32.425936          -97.539874  5
587  "DALLAS 12"              32.873485          -96.747539  5
588  "MCKINNEY 1"             33.166944          -96.601666  5
589  "ALLEN 1"                33.089587          -96.607767  5
590  "ALEDO 2"                32.695708          -97.631482  5
591  "THE COLONY"             33.070292          -96.912391  5
592  "SUNNYVALE"              32.8358            -96.5458    5
593  "DALLAS 10"              32.828651          -96.745951  5
594  "FORT WORTH 4"           32.868421          -97.252132  5
595  "DALLAS 30"              32.84831           -96.825474  5
596  "AZLE"                   32.900196          -97.561179  5
597  "HUTCHINS"               32.63852           -96.695516  5
598  "VALLEY MILLS"           31.662159          -97.506079  5
599  "DENTON 6"               33.261505          -97.238057  5
600  "MESQUITE 3"             32.817309          -96.630277  5
601  "GRANBURY 1"             32.337679          -97.734612  5
602  "DALLAS 2"               32.7231            -96.9358    5
603  "MOUNT CALM"             31.77471           -96.828196  5
604  "RIESEL 2"               31.346717          -97.082774  5
605  "DALLAS 17"              32.711324          -96.781215  5
606  "ARLINGTON 4"            32.754272          -97.083196  5
607  "CELINA"                 33.338899          -96.752977  5
608  "FORT WORTH 16"          32.904444          -97.386111  5
609  "RED OAK"                32.521773          -96.807315  5
610  "CLYDE"                  32.2664            -99.518879  5
611  "IRVING 2"               32.885259          -96.942108  5
612  "ROWLETT 1"              32.897846          -96.550385  5
613  "JACKSBORO 2"            33.143056          -98.161111  5
614  "GRANBURY 3"             32.56207           -97.631011  5
615  "SOUTHLAKE"              32.959922          -97.148582  5
616  "DALLAS 29"              32.786796          -96.819971  5
617  "LEWISVILLE 1"           33.068473          -96.963806  5
618  "DALLAS 36"              32.893295          -96.864339  5
619  "HILLSBORO"              32.022461          -97.133361  5
620  "FORT WORTH 15"          32.707831          -97.338265  5
621  "CISCO"                  32.556004          -99.164736  5
622  "ITASCA"                 32.18398           -97.07141   5
623  "LANCASTER 2"            32.617663          -96.778058  5
624  "GARLAND 1"              32.857617          -96.576325  5
625  "DALLAS 9"               32.792244          -96.744003  5
626  "DUNCANVILLE 2"          32.643212          -96.916468  5
627  "MESQUITE 1"             32.725663          -96.558988  5
628  "MAYPEARL"               32.302367          -97.037219  5
629  "GARLAND 3"              32.964607          -96.649686  5
630  "ALLEN 2"                33.114327          -96.693964  5
631  "RIESEL 1"               31.474378          -96.957149  5
632  "BRIDGEPORT"             33.1964            -97.9208    5
633  "LEWISVILLE 2"           33.081367          -97.061017  5
634  "SEAGOVILLE"             32.552083          -96.539931  5
635  "DALLAS 31"              32.925283          -96.8368    5
636  "HALTOM CITY"            32.803436          -97.267376  5
637  "BALCH SPRINGS"          32.716601          -96.620085  5
638  "FORT WORTH 13"          32.6785            -97.330511  5
639  "DALLAS 43"              32.676238          -96.936565  5
640  "KILLEEN 2"              31.112884          -97.729602  5
641  "WACO 5"                 31.539723          -97.195009  5
642  "FORT WORTH 9"           32.859685          -97.291523  5
643  "ENNIS"                  32.32              -96.675     5
644  "DALLAS 3"               32.710306          -96.678549  5
645  "RICHARDSON 1"           32.991557          -96.663063  5
646  "FORT WORTH 21"          32.742058          -97.38173   5
647  "WACO 2"                 31.620954          -97.09851   5
648  "ROGERS"                 30.998647          -97.259017  5
649  "CHINA SPRING"           31.694792          -97.374883  5
650  "ALBANY 1"               32.7683            -99.4228    5
651  "MCKINNEY 2"             33.245879          -96.631295  5
652  "GRANBURY 2"             32.33422           -97.731686  5
653  "CLIFTON 2"              31.819958          -97.517494  5
654  "FARMERSVILLE"           33.174219          -96.356004  5
655  "ARLINGTON 10"           32.689222          -97.18913   5
656  "KILLEEN 3"              31.009641          -97.746417  5
657  "WYLIE"                  33.012135          -96.534936  5
658  "PALO PINTO 1"           32.6581            -98.3103    5
659  "FORT WORTH 10"          32.975361          -97.310486  5
660  "JOSEPHINE"              33.066219          -96.309004  5
661  "LEWSIVILLE"             33.019646          -96.961986  5
662  "DALLAS 40"              32.813576          -96.878036  5
663  "KEMP"                   32.366686          -96.245039  5
664  "WAXAHACHIE 2"           32.360829          -96.915523  5
665  "HURST"                  32.8172            -97.180586  5
666  "FORT WORTH 18"          32.816503          -97.359532  5
667  "WEATHERFORD 2"          32.754964          -97.791085  5
668  "ROCKWALL 2"             32.943901          -96.452875  5
669  "WEATHERFORD 3"          32.848403          -97.903219  5
670  "FORT WORTH 3"           32.7283            -97.2192    5
671  "NEWARK"                 33.00085           -97.444409  5
672  "SANTO"                  32.600503          -98.17276   5
673  "DALLAS 18"              32.930338          -96.787496  5
674  "ELM MOTT"               31.696619          -97.073707  5
675  "FORT WORTH 17"          32.7811            -97.354585  5
676  "WAXAHACHIE 1"           32.372201          -96.784944  5
677  "ARLINGTON 3"            32.722844          -97.080239  5
678  "FORT WORTH 20"          32.652918          -97.379538  5
679  "FORT WORTH 7"           32.749099          -97.272957  5
680  "FORT WORTH 11"          32.728688          -97.317801  5
681  "MIDLOTHIAN 1"           32.4302            -97.0537    5
682  "HEWITT"                 31.453501          -97.195339  5
683  "ARLINGTON 11"           32.639649          -97.217476  5
684  "GRAND PRAIRIE 3"        32.664953          -97.024692  5
685  "MELISSA"                33.285118          -96.566247  5
686  "COPPERAS COVE"          31.219045          -97.968224  5
687  "CLEBURNE 1"             32.3994            -97.4078    5
688  "GREENVILLE 2"           33.004305          -96.075913  5
689  "ALVORD"                 33.372433          -97.669953  5
690  "GORMAN"                 32.116953          -98.98514   5
691  "COLLEYVILLE"            32.891787          -97.149641  5
692  "HOLLAND"                30.884326          -97.378809  5
693  "TEMPLE 3"               31.137885          -97.373626  5
694  "DALLAS 34"              32.660862          -96.840948  5
695  "IRVING 4"               32.825907          -96.966915  5
696  "FRISCO 2"               33.146336          -96.856347  5
697  "GATESVILLE 3"           31.467983          -97.735272  5
698  "DALLAS 25"              32.787742          -96.79939   5
699  "DALLAS 37"              32.703913          -96.871889  5
700  "FORT WORTH 19"          32.708639          -97.363495  5
701  "WOODWAY"                31.529664          -97.260442  5
702  "MINGUS"                 32.371306          -98.377389  5
703  "THROCKMORTON"           33.169139          -99.266006  5
704  "NEMO"                   32.266222          -97.655141  5
705  "ABBOTT"                 31.86976           -97.01498   5
706  "ALVARADO"               32.414944          -97.196367  5
707  "CORSICANA 1"            32.043193          -96.350943  5
708  "HARKER HEIGHTS"         31.050856          -97.644625  5
709  "IRVING 3"               32.796608          -96.954903  5
710  "BURLESON"               32.532666          -97.306547  5
711  "FORT WORTH 28"          32.63587           -97.503481  5
712  "DALLAS 23"              32.835893          -96.795514  5
713  "NORTH RICHLAND HILLS 1" 32.88659           -97.208384  5
714  "CROSS PLAINS"           32.006925          -99.290758  5
715  "BLOOMING GROVE"         32.122927          -96.723661  5
716  "CONVERSE"               29.47982           -98.29926   6
717  "SAN ANTONIO 46"         29.65235           -98.656213  6
718  "BASTROP"                30.1456            -97.2708    6
719  "MARION 2"               29.600453          -98.047576  6
720  "PAIGE"                  30.303885          -97.218899  6
721  "SAN ANTONIO 42"         29.371436          -98.593411  6
722  "WAELDER"                29.700745          -97.301328  6
723  "ATASCOSA"               29.283035          -98.737267  6
724  "SAN ANTONIO 40"         29.460646          -98.571279  6
725  "CIBOLO"                 29.575004          -98.220552  6
726  "AUSTIN 6"               30.228276          -97.618833  6
727  "AUSTIN 25"              30.293268          -97.76605   6
728  "HORSESHOE BAY"          30.558             -98.3721    6
729  "LEANDER 1"              30.562551          -97.907897  6
730  "AUSTIN 10"              30.304265          -97.685722  6
731  "SAN ANTONIO 31"         29.590028          -98.525262  6
732  "SAN ANTONIO 49"         29.341337          -98.705628  6
733  "ELGIN"                  30.41432           -97.35518   6
734  "AUSTIN 31"              30.216168          -97.856006  6
735  "RUNGE"                  28.952237          -97.887161  6
736  "YOAKUM"                 29.202338          -97.076333  6
737  "AUSTIN 37"              30.319748          -97.958224  6
738  "PFLUGERVILLE"           30.41217           -97.57405   6
739  "SAN ANTONIO 12"         29.585862          -98.406811  6
740  "AUSTIN 3"               30.293424          -97.784408  6
741  "SAN ANTONIO 48"         29.462006          -98.676785  6
742  "SAN ANTONIO 19"         29.4151            -98.459123  6
743  "SAN ANTONIO 2"          29.5889            -98.6139    6
744  "BERGHEIM"               29.903262          -98.556446  6
745  "NEW BRAUNFELS 2"        29.696878          -98.070726  6
746  "D HANIS"                29.285285          -99.329182  6
747  "SAN ANTONIO 24"         29.697453          -98.486728  6
748  "AUSTIN 7"               30.382481          -97.673467  6
749  "BRENHAM"                30.215075          -96.410272  6
750  "BERTRAM"                30.773295          -98.04518   6
751  "MARION 1"               29.6244            -98.1419    6
752  "LA GRANGE"              29.9172            -96.7506    6
753  "MARBLE FALLS 1"         30.555288          -98.257593  6
754  "ROUND ROCK 1"           30.557044          -97.690286  6
755  "WIMBERLEY"              30.034449          -98.142776  6
756  "GONZALES"               29.476954          -97.448924  6
757  "SAN ANTONIO 11"         29.690514          -98.401812  6
758  "SAN ANTONIO 14"         29.627214          -98.427068  6
759  "HUTTO"                  30.560042          -97.546124  6
760  "LULING"                 29.69611           -97.470663  6
761  "SAN ANTONIO 21"         29.588638          -98.474585  6
762  "AUSTIN 12"              30.38798           -97.706853  6
763  "SAN ANTONIO 15"         29.460597          -98.438554  6
764  "ADKINS"                 29.353553          -98.238308  6
765  "WINCHESTER"             30.02547           -96.9945    6
766  "ROCKDALE 1"             30.565871          -97.064032  6
767  "NATALIA"                29.1998            -98.842165  6
768  "AUSTIN 20"              30.270569          -97.742589  6
769  "SAN ANTONIO 43"         29.471464          -98.617755  6
770  "SAN ANTONIO 5"          29.556038          -98.360283  6
771  "TAYLOR"                 30.41477           -97.35701   6
772  "SMITHVILLE"             30.013899          -97.182148  6
773  "CEDAR PARK"             30.503949          -97.8242    6
774  "SAN ANTONIO 25"         29.537264          -98.487882  6
775  "HALLETTSVILLE"          29.380036          -96.836189  6
776  "AUSTIN 5"               30.355657          -97.644682  6
777  "NEW BRAUNFELS 3"        29.758823          -98.190462  6
778  "SUTHERLAND SPRINGS"     29.293499          -98.057016  6
779  "AUSTIN 34"              30.178419          -97.888662  6
780  "CAMERON"                30.891129          -96.907601  6
781  "SAN ANTONIO 35"         29.305467          -98.531136  6
782  "MEDINA"                 29.678291          -99.316592  6
783  "MANCHACA"               30.132806          -97.874687  6
784  "SPRING BRANCH"          29.89476           -98.390967  6
785  "AUSTIN 19"              30.32223           -97.740167  6
786  "FLATONIA"               29.727617          -97.15845   6
787  "GRANGER"                30.710857          -97.413885  6
788  "FAYETTEVILLE"           30.043016          -96.699188  6
789  "GEORGETOWN 2"           30.647924          -97.753177  6
790  "AUSTIN 35"              30.3899            -97.9073    6
791  "PIPE CREEK"             29.689692          -98.911216  6
792  "RED ROCK"               29.844013          -97.357996  6
793  "JARRELL"                30.818633          -97.502485  6
794  "SAN ANTONIO 1"          29.4289            -98.3433    6
795  "SAN ANTONIO 36"         29.545289          -98.556564  6
796  "SCHULENBURG"            29.686278          -96.933605  6
797  "SAN ANTONIO 22"         29.257046          -98.384045  6
798  "DRIPPING SPRINGS"       30.224134          -98.134815  6
799  "SAN ANTONIO 26"         29.271667          -98.444722  6
800  "MARBLE FALLS 3"         30.581216          -98.208732  6
801  "BOERNE 1"               29.747683          -98.65027   6
802  "WASHINGTON"             30.286936          -96.189365  6
803  "SCHERTZ"                29.547068          -98.262642  6
804  "AUSTIN 8"               30.269969          -97.683557  6
805  "SEGUIN 1"               29.593056          -97.973215  6
806  "SAN ANTONIO 45"         29.43445           -98.61765   6
807  "SAN ANTONIO 52"         29.357251          -98.886655  6
808  "CUERO 2"                29.097035          -97.282413  6
809  "SAN ANTONIO 10"         29.49163           -98.397127  6
810  "AUSTIN 16"              30.2867            -97.7356    6
811  "AUSTIN 39"              30.111915          -98.033573  6
812  "SAN ANTONIO 51"         29.537782          -98.734752  6
813  "SAN ANTONIO 41"         29.660485          -98.583454  6
814  "LA VERNIA"              29.350393          -98.10703   6
815  "MANOR"                  30.339696          -97.523512  6
816  "SAN ANTONIO 38"         29.3525            -98.5761    6
817  "GIDDINGS"               30.167624          -96.923038  6
818  "AUSTIN 32"              30.268138          -97.86919   6
819  "AUSTIN 38"              30.261084          -97.959435  6
820  "AUSTIN 30"              30.430749          -97.840085  6
821  "AUSTIN 28"              30.418557          -97.802545  6
822  "COLUMBUS"               29.695979          -96.42546   6
823  "SHINER"                 29.5649            -97.083825  6
824  "SAN ANTONIO 3"          29.620088          -98.334481  6
825  "CALDWELL"               30.541565          -96.676232  6
826  "AUSTIN 18"              30.126966          -97.739969  6
827  "INDUSTRY"               30.024253          -96.451051  6
828  "DALE"                   29.940066          -97.568294  6
829  "SAN ANTONIO 37"         29.501708          -98.569451  6
830  "SAN ANTONIO 18"         29.43993           -98.458718  6
831  "SAN ANTONIO 33"         29.387986          -98.526019  6
832  "MARTINDALE"             29.659595          -97.785202  6
833  "SAN ANTONIO 17"         29.488906          -98.456235  6
834  "SAN ANTONIO 23"         29.44123           -98.480515  6
835  "AUSTIN 29"              30.16711           -97.823998  6
836  "LEXINGTON"              30.354823          -96.840158  6
837  "LEANDER 2"              30.449996          -97.971806  6
838  "AUSTIN 15"              30.429937          -97.717796  6
839  "MICO"                   29.501055          -98.853494  6
840  "MARBLE FALLS 2"         30.556             -98.3384    6
841  "AUSTIN 36"              30.37835           -97.951209  6
842  "LOCKHART"               29.871471          -97.676772  6
843  "AUSTIN 17"              30.351538          -97.732571  6
844  "SAN ANTONIO 13"         29.538074          -98.415198  6
845  "FALLS CITY"             28.867033          -98.240425  6
846  "AUSTIN 27"              30.206844          -97.79742   6
847  "AUSTIN 23"              30.402654          -97.761064  6
848  "SAN ANTONIO 27"         29.464611          -98.493653  6
849  "BLANCO"                 30.182914          -98.566548  6
850  "AUSTIN 24"              30.243032          -97.765081  6
851  "SAN MARCOS"             29.880162          -97.966164  6
852  "BUDA"                   30.078514          -97.838012  6
853  "DEL VALLE"              30.150985          -97.607312  6
854  "AUSTIN 4"               30.3033            -97.6128    6
855  "SAN ANTONIO 50"         29.400889          -98.730674  6
856  "BURLINGTON"             30.960219          -97.12452   6
857  "AUSTIN 13"              30.230475          -97.714082  6
858  "ELMENDORF"              29.308056          -98.3242    6
859  "SAN ANTONIO 6"          29.518637          -98.362961  6
860  "CANYON LAKE"            29.971139          -98.228231  6
861  "JOHNSON CITY"           30.402261          -98.359569  6
862  "YORKTOWN"               28.857734          -97.428562  6
863  "AUSTIN 2"               30.2098            -97.6129    6
864  "LACKLAND A F B"         29.391283          -98.618734  6
865  "LIBERTY HILL"           30.748955          -97.875708  6
866  "KENEDY"                 28.733411          -97.894958  6
867  "CUERO 1"                29.129714          -97.311236  6
868  "SAN ANTONIO 20"         29.395776          -98.464401  6
869  "VON ORMY"               29.243915          -98.622442  6
870  "KYLE"                   29.875             -97.807     6
871  "SEGUIN 2"               29.54277           -97.937078  6
872  "UNIVERSAL CITY"         29.525969          -98.277499  6
873  "SPICEWOOD"              30.430044          -98.112655  6
874  "SAINT HEDWIG"           29.43659           -98.205116  6
875  "SAN ANTONIO 16"         29.271             -98.456     6
876  "BOERNE 2"               29.859217          -98.706275  6
877  "SAN ANTONIO 32"         29.422404          -98.525943  6
878  "AUSTIN 26"              30.348236          -97.768136  6
879  "AUSTIN 21"              30.492379          -97.748312  6
880  "SAN ANTONIO 44"         29.624725          -98.624048  6
881  "CEDAR CREEK 1"          30.1458            -97.55      6
882  "NEW BRAUNFELS 1"        29.7806            -97.9894    6
883  "AUSTIN 11"              30.331818          -97.704294  6
884  "SAN ANTONIO 39"         29.421133          -98.570938  6
885  "HONDO"                  29.427375          -99.141134  6
886  "SAN ANTONIO 4"          29.474147          -98.348083  6
887  "NEW ULM"                29.806557          -96.686537  6
888  "SAN ANTONIO 8"          29.44665           -98.387361  6
889  "AUSTIN 33"              30.321025          -97.884751  6
890  "BULVERDE"               29.769466          -98.453225  6
891  "GEORGETOWN 3"           30.841795          -97.809699  6
892  "SAN ANTONIO 9"          29.418151          -98.394314  6
893  "FLORESVILLE"            29.073446          -98.080406  6
894  "SAN ANTONIO 29"         29.404404          -98.505028  6
895  "SAN ANTONIO 7"          29.309722          -98.3203    6
896  "BUCKHOLTS"              30.852653          -97.148898  6
897  "SOMERVILLE"             30.471301          -96.438114  6
898  "WEIMAR"                 29.488624          -96.652467  6
899  "COMFORT"                29.972312          -98.904706  6
900  "NORDHEIM"               28.871642          -97.696944  6
901  "AUSTIN 9"               30.183798          -97.684275  6
902  "AUSTIN 22"              30.458396          -97.755344  6
903  "HELOTES"                29.609914          -98.746764  6
904  "SAN ANTONIO 47"         29.503453          -98.664636  6
905  "BANDERA"                29.707222          -99.095171  6
906  "SAN ANTONIO 30"         29.516401          -98.52303   6
907  "ROCKDALE 2"             30.700385          -96.83055   6
908  "CEDAR CREEK 2"          30.094098          -97.495104  6
909  "NIXON"                  29.428917          -97.735834  6
910  "CHAPPELL HILL"          30.1223            -96.258442  6
911  "ROUND ROCK 3"           30.501747          -97.647206  6
912  "AUSTIN 14"              30.289963          -97.714696  6
913  "OILTON"                 27.488056          -99.005278  4
914  "AUSTIN 1"               30.397351          -97.842586  6
915  "SAN ANTONIO 28"         29.634097          -98.497426  6
916  "ROUND ROCK 2"           30.543356          -97.64559   6
917  "ROUND ROCK 4"           30.534355          -97.725618  6
918  "SAN ANTONIO 34"         29.468413          -98.528889  6
919  "DEVINE"                 29.135837          -99.168888  6
920  "GEORGETOWN 1"           30.659122          -97.618195  6
921  "BURNET"                 30.800718          -98.283025  6
922  "INEZ"                   28.83905           -96.889623  7
923  "PASADENA 2"             29.72475           -95.176479  7
924  "PRAIRIE VIEW"           30.086834          -95.990493  7
925  "CONROE 1"               30.28584           -95.312397  7
926  "SIMONTON"               29.687606          -95.95226   7
927  "HOUSTON 80"             29.97967           -95.572835  7
928  "HOUSTON 1"              29.8108            -95.2539    7
929  "HOUSTON 9"              29.8161            -95.10773   7
930  "HOUSTON 73"             29.815893          -95.522964  7
931  "NURSERY"                28.8947            -97.135     7
932  "BACLIFF"                29.49233           -94.98483   7
933  "SPRING 1"               30.100394          -95.356377  7
934  "HOUSTON 72"             29.652393          -95.521183  7
935  "PORT LAVACA"            28.5105            -96.7706    7
936  "CONROE 5"               30.307375          -95.438548  7
937  "SUGAR LAND 3"           29.670004          -95.708089  7
938  "DAYTON"                 30.054436          -94.921994  7
939  "VICTORIA 2"             28.7883            -97.01      7
940  "KATY 1"                 29.837561          -95.733756  7
941  "MAGNOLIA 2"             30.156257          -95.74926   7
942  "HOUSTON 29"             29.8634            -95.341409  7
943  "MISSOURI CITY 1"        29.600434          -95.515549  7
944  "RICHMOND 1"             29.4731            -95.6244    7
945  "HOUSTON 11"             29.883214          -95.111345  7
946  "HOUSTON 33"             29.724893          -95.363752  7
947  "SPRING 8"               30.194985          -95.548211  7
948  "POINT COMFORT 2"        28.6917            -96.5417    7
949  "HOUSTON 28"             29.911171          -95.341182  7
950  "EL CAMPO"               29.122             -96.276     7
951  "HOUSTON 12"             29.619365          -95.191192  7
952  "PORT O CONNOR"          28.444644          -96.491788  7
953  "DICKINSON"              29.456766          -95.031051  7
954  "GALVESTON 1"            29.310535          -94.775768  7
955  "HOUSTON 10"             29.723185          -95.128856  7
956  "BAYTOWN 2"              29.75              -94.9256    7
957  "LEAGUE CITY"            29.50069           -95.08195   7
958  "LIVERPOOL"              29.263123          -95.258004  7
959  "HOUSTON 16"             29.739444          -95.194722  7
960  "SUGAR LAND 1"           29.620312          -95.605693  7
961  "RICHMOND 2"             29.64609           -95.794526  7
962  "HOUSTON 82"             29.812687          -95.583634  7
963  "PINEHURST"              30.160534          -95.669154  7
964  "PEARLAND 2"             29.545325          -95.350068  7
965  "HOUSTON 47"             29.734813          -95.416098  7
966  "HOUSTON 79"             29.741325          -95.560254  7
967  "HOUSTON 49"             29.826448          -95.426267  7
968  "WADSWORTH"              28.795             -96.0481    7
969  "HOUSTON 18"             29.718525          -95.274137  7
970  "HOUSTON 88"             29.694472          -95.649627  7
971  "TOMBALL 1"              30.094886          -95.585826  7
972  "HOUSTON 22"             29.743564          -95.30891   7
973  "DEER PARK"              29.713414          -95.134508  7
974  "WALLIS"                 29.631324          -96.076894  7
975  "HOUSTON 67"             29.917695          -95.489993  7
976  "SPRING 4"               30.059307          -95.470689  7
977  "SOUTH HOUSTON"          29.661032          -95.229784  7
978  "HOUSTON 3"              29.726017          -95.638249  7
979  "SEADRIFT"               28.429626          -96.574173  7
980  "HOUSTON 34"             29.795344          -95.36759   7
981  "SUGAR LAND 2"           29.484448          -95.621636  7
982  "CONROE 7"               30.324546          -95.505008  7
983  "LOLITA"                 28.852327          -96.556418  7
984  "LAPORTE"                29.759124          -95.009648  7
985  "NEW CANEY"              30.161219          -95.189761  7
986  "HOUSTON 14"             29.6981            -95.2547    7
987  "HOUSTON 2"              29.9522            -95.2422    7
988  "HOUSTON 78"             29.652205          -95.54623   7
989  "HOUSTON 40"             29.89036           -95.392527  7
990  "BLOOMINGTON"            28.695562          -96.794157  7
991  "WILLIS 2"               30.471374          -95.363872  7
992  "HOUSTON 51"             29.733777          -95.433346  7
993  "PALACIOS"               28.623423          -96.189925  7
994  "CONROE 4"               30.188194          -95.416291  7
995  "HOUSTON 52"             29.685706          -95.434764  7
996  "SPRING 2"               30.062169          -95.383966  7
997  "KINGWOOD 1"             30.053105          -95.157943  7
998  "HOUSTON 5"              29.9417            -95.5306    7
999  "TEXAS CITY 1"           29.378097          -94.932773  7
1000 "KINGWOOD 2"             30.046777          -95.221022  7
1001 "HOUSTON 8"              29.573552          -95.130613  7
1002 "SPRING 7"               30.040876          -95.528919  7
1003 "HOUSTON 41"             29.934695          -95.394872  7
1004 "FRESNO"                 29.537301          -95.474615  7
1005 "HOUSTON 48"             29.798249          -95.416933  7
1006 "HOUSTON 58"             29.881487          -95.452619  7
1007 "PATTISON"               29.792687          -96.012215  7
1008 "HOUSTON 77"             29.701847          -95.534537  7
1009 "MISSOURI CITY 2"        29.480277          -95.620277  7
1010 "HOUSTON 4"              29.721048          -95.39536   7
1011 "TOMBALL 2"              30.061727          -95.681504  7
1012 "CYPRESS 1"              29.997775          -95.669444  7
1013 "HEMPSTEAD"              30.099931          -96.065554  7
1014 "WEST COLUMBIA"          29.137519          -95.667972  7
1015 "BAYTOWN 1"              29.6744            -94.9139    7
1016 "SANTA FE 1"             29.303555          -95.032327  7
1017 "HOUSTON 27"             29.66688           -95.335133  7
1018 "SPRING 5"               30.178248          -95.50096   7
1019 "HOUSTON 46"             29.771545          -95.411083  7
1020 "HOUSTON 23"             29.773179          -95.314327  7
1021 "MONTGOMERY"             30.306163          -95.68639   7
1022 "HUNGERFORD"             29.45527           -96.088253  7
1023 "HOUSTON 84"             29.670869          -95.58599   7
1024 "HOUSTON 83"             29.699688          -95.584817  7
1025 "HOUSTON 24"             29.721825          -95.318275  7
1026 "HOUSTON 76"             29.988446          -95.531201  7
1027 "HOUSTON 43"             29.703454          -95.398317  7
1028 "HOUSTON 81"             29.8586            -95.580768  7
1029 "HOUSTON 35"             29.656113          -95.378696  7
1030 "HOUSTON 90"             29.827486          -95.65992   7
1031 "BEASLEY"                29.537482          -95.969548  7
1032 "HOUSTON 7"              29.613602          -95.11937   7
1033 "LA MARQUE"              29.378697          -94.943829  7
1034 "WALLER"                 30.079593          -95.932264  7
1035 "PORTER"                 30.106685          -95.297121  7
1036 "CYPRESS 2"              29.93433           -95.74763   7
1037 "HOUSTON 30"             29.987805          -95.353412  7
1038 "FULSHEAR"               29.560311          -95.98036   7
1039 "LIBERTY"                30.075658          -94.733441  7
1040 "WINNIE"                 29.868546          -94.603021  7
1041 "HOUSTON 63"             29.647267          -95.451516  7
1042 "HOUSTON 70"             29.771225          -95.511751  7
1043 "HOUSTON 55"             29.918595          -95.441194  7
1044 "CROSBY"                 29.87404           -95.018244  7
1045 "MANVEL"                 29.45566           -95.31001   7
1046 "HOUSTON 54"             30.00824           -95.438996  7
1047 "HOUSTON 89"             29.909215          -95.651234  7
1048 "DAMON"                  29.191             -95.663     7
1049 "HOUSTON 74"             29.736295          -95.523292  7
1050 "HOUSTON 26"             29.800187          -95.328888  7
1051 "HOUSTON 32"             29.753624          -95.35981   7
1052 "HOCKLEY"                30.047619          -95.833733  7
1053 "ANGLETON"               29.228486          -95.427444  7
1054 "CONROE 3"               30.377954          -95.37714   7
1055 "HOUSTON 39"             29.74097           -95.391302  7
1056 "HOUSTON 59"             29.583542          -95.460693  7
1057 "PEARLAND 1"             29.561554          -95.279739  7
1058 "HOUSTON 56"             29.740079          -95.446409  7
1059 "HOUSTON 13"             29.586959          -95.225601  7
1060 "CHANNELVIEW 2"          29.848372          -95.016398  7
1061 "BAY CITY"               28.8433            -95.8631    7
1062 "PASADENA 3"             29.6225            -95.0458    7
1063 "BROOKSHIRE"             29.848463          -95.977102  7
1064 "HOUSTON 25"             29.618714          -95.324221  7
1065 "TEXAS CITY 2"           29.426389          -94.976667  7
1066 "VICTORIA 3"             28.67673           -97.198682  7
1067 "HOUSTON 36"             29.83159           -95.379553  7
1068 "GANADO"                 29.109147          -96.528761  7
1069 "MONT BELVIEU"           29.7731            -94.9019    7
1070 "BAYTOWN 3"              29.751645          -94.92312   7
1071 "SPRING 6"               30.123428          -95.517064  7
1072 "HUMBLE 2"               30.017301          -95.286217  7
1073 "HOUSTON 69"             29.943892          -95.531254  7
1074 "SANTA FE 2"             29.364468          -95.131078  7
1075 "PORT BOLIVAR"           29.506866          -94.520121  7
1076 "HOUSTON 42"             29.999296          -95.400207  7
1077 "HOUSTON 85"             29.776093          -95.603037  7
1078 "HOUSTON 50"             29.64536           -95.45169   7
1079 "HOUSTON 62"             29.830024          -95.474409  7
1080 "EAGLE LAKE"             29.397447          -96.384508  7
1081 "CONROE 2"               30.221853          -95.338811  7
1082 "WEBSTER"                29.53864           -95.1361    7
1083 "SWEENY"                 28.933093          -95.734948  7
1084 "BLESSING"               28.85788           -96.353868  7
1085 "WHARTON 1"              29.289415          -96.065399  7
1086 "LAKE JACKSON"           29.002             -95.394     7
1087 "BELLVILLE"              29.987117          -96.252942  7
1088 "KATY 4"                 29.853215          -95.831456  7
1089 "HOUSTON 38"             29.61065           -95.386863  7
1090 "FRIENDSWOOD"            29.515074          -95.192133  7
1091 "HOUSTON 17"             29.62042           -95.268939  7
1092 "HOUSTON 66"             30.007063          -95.488362  7
1093 "FREEPORT 1"             28.9802            -95.342     7
1094 "NEWGULF"                29.2639            -95.8997    7
1095 "HOUSTON 60"             29.704019          -95.460905  7
1096 "PASADENA 1"             29.7189            -95.2319    7
1097 "STAFFORD"               29.62431           -95.567968  7
1098 "EDNA"                   29.042415          -96.689715  7
1099 "HOUSTON 21"             29.685621          -95.304159  7
1100 "NEEDVILLE"              29.33355           -95.82544   7
1101 "SEALY"                  29.795148          -96.107713  7
1102 "KATY 3"                 29.74063           -95.829571  7
1103 "HOUSTON 37"             29.860021          -95.382184  7
1104 "HOUSTON 19"             29.647012          -95.27663   7
1105 "THOMPSONS"              29.4828            -95.6311    7
1106 "HOUSTON 61"             29.748202          -95.468948  7
1107 "GALVESTON 3"            29.253166          -94.924652  7
1108 "EAST BERNARD"           29.522218          -96.218695  7
1109 "HOUSTON 20"             29.862532          -95.29998   7
1110 "CHANNELVIEW 1"          29.836952          -95.121744  7
1111 "FREEPORT 3"             28.979167          -95.306944  7
1112 "HOUSTON 15"             29.852379          -95.254076  7
1113 "HOUSTON 31"             29.69843           -95.3569    7
1114 "ROSHARON"               29.364128          -95.435068  7
1115 "HOUSTON 44"             29.68025           -95.404913  7
1116 "HOUSTON 75"             29.874575          -95.527099  7
1117 "HOUSTON 71"             29.687947          -95.515725  7
1118 "HUMBLE 1"               29.994499          -95.177499  7
1119 "HOUSTON 68"             29.796871          -95.49165   7
1120 "WILLIS 1"               30.4356            -95.5214    7
1121 "BAYTOWN 4"              29.838138          -94.900661  7
1122 "VAN VLECK"              29.191296          -95.967518  7
1123 "HUFFMAN"                30.009659          -95.040827  7
1124 "HOUSTON 53"             29.853067          -95.435966  7
1125 "HOUSTON 91"             29.769285          -95.681292  7
1126 "ROSENBERG"              29.56318           -95.80023   7
1127 "PASADENA 5"             29.647916          -95.18978   7
1128 "HOUSTON 45"             29.75415           -95.409498  7
1129 "HOUSTON 6"              29.822201          -95.219429  7
1130 "PASADENA 4"             29.7028            -95.0718    7
1131 "HOUSTON 57"             29.952629          -95.446609  7
1132 "GALVESTON 2"            29.278188          -94.83329   7
1133 "POINT COMFORT 1"        28.650278          -96.539722  7
1134 "KATY 2"                 29.745681          -95.742143  7
1135 "SPRING 3"               30.136972          -95.46836   7
1136 "DANBURY"                29.281605          -95.295533  7
1137 "WHARTON 2"              29.349096          -96.191821  7
1138 "VICTORIA 1"             28.69637           -96.9453    7
1139 "HOUSTON 64"             29.646811          -95.450539  7
1140 "HOUSTON 65"             29.620736          -95.48615   7
1141 "LA PORTE"               29.7314            -95.0839    7
1142 "MAGNOLIA 1"             30.216858          -95.647214  7
1143 "ALVIN"                  29.432362          -95.250698  7
1144 "HOUSTON 86"             29.926556          -95.603242  7
1145 "BRAZORIA"               28.960572          -95.558277  7
1146 "HOUSTON 87"             29.750233          -95.615384  7
1147 "FREEPORT 2"             28.991289          -95.407481  7
1148 "CONROE 6"               30.233845          -95.495681  7
1149 "MADISONVILLE"           30.953672          -95.905344  7
1150 "NORMANGEE"              31.132442          -96.13919   8
1151 "ARP"                    32.26754           -95.077715  8
1152 "CENTERVILLE"            31.136452          -95.934344  8
1153 "LUFKIN 3"               31.340783          -94.82617   8
1154 "FLINT"                  32.218325          -95.413415  8
1155 "BULLARD"                32.11274           -95.347503  8
1156 "CHANDLER"               32.271436          -95.521442  8
1157 "PLANTERSVILLE"          30.316397          -95.84999   8
1158 "MARQUEZ"                31.235882          -96.22928   8
1159 "TENNESSEE COLONY"       31.93201           -95.980743  8
1160 "ANDERSON"               30.527987          -96.011435  8
1161 "MINEOLA"                32.816432          -95.424745  8
1162 "LOVELADY"               31.092367          -95.499937  8
1163 "HUNTINGTON"             31.230511          -94.509986  8
1164 "BRYAN 4"                30.661252          -96.322612  8
1165 "FRANKSTON"              32.035939          -95.418796  8
1166 "TYLER 4"                32.321937          -95.302223  8
1167 "BEN WHEELER"            32.4744            -95.7156    8
1168 "GARRISON"               31.81932           -94.520617  8
1169 "ETOILE"                 31.465312          -94.367277  8
1170 "LUFKIN 1"               31.365833          -94.743611  8
1171 "PALESTINE 1"            31.863226          -95.484612  8
1172 "LINDALE"                32.537897          -95.435716  8
1173 "WHITEHOUSE"             32.221577          -95.220644  8
1174 "OVERTON"                32.250339          -94.936535  8
1175 "GRAND SALINE"           32.646573          -95.687531  8
1176 "SHIRO"                  30.65991           -95.973798  8
1177 "MIDWAY"                 30.959521          -95.715509  8
1178 "SULPHUR SPRINGS"        33.167979          -95.608219  8
1179 "VAN"                    32.535169          -95.643977  8
1180 "MURCHISON"              32.158557          -95.643712  8
1181 "NACOGDOCHES 2"          31.723329          -94.628596  8
1182 "DIBOLL"                 31.186933          -94.758734  8
1183 "FAIRFIELD 1"            31.8907            -96.1131    8
1184 "TYLER 8"                32.304235          -95.390814  8
1185 "ATHENS 1"               32.244008          -95.807608  8
1186 "BUFFALO"                31.473728          -96.009175  8
1187 "RUSK"                   31.779325          -95.19267   8
1188 "WINONA"                 32.482238          -95.106353  8
1189 "FAIRFIELD 2"            31.8206            -96.0544    8
1190 "CUSHING 2"              31.796249          -94.85434   8
1191 "NACOGDOCHES 3"          31.631742          -94.740721  8
1192 "FAIRFIELD 3"            31.782559          -96.093621  8
1193 "TRINIDAD 2"             32.160767          -96.195272  8
1194 "DIKE"                   33.21732           -95.4621    8
1195 "JEWETT 1"               31.4219            -96.2525    8
1196 "PALESTINE 2"            31.946003          -95.813468  8
1197 "EMORY"                  32.880733          -95.749061  8
1198 "MT. ENTERPRISE"         32.017826          -94.619743  8
1199 "TYLER 9"                32.413107          -95.443348  8
1200 "FRANKLIN"               31.1803            -96.4866    8
1201 "TYLER 3"                32.418412          -95.21307   8
1202 "ELKHART"                31.606693          -95.58334   8
1203 "WORTHAM"                31.896737          -96.467327  8
1204 "OAKWOOD"                31.557267          -95.863721  8
1205 "COOKVILLE"              33.241961          -94.857848  8
1206 "COLLEGE STATION 1"      30.561385          -96.272583  8
1207 "EDGEWOOD"               32.715013          -95.854461  8
1208 "CUSHING 1"              31.832132          -94.90064   8
1209 "TYLER 2"                32.301523          -95.177964  8
1210 "ALTO"                   31.61295           -95.06209   8
1211 "CALVERT"                31.09828           -96.66368   8
1212 "JEWETT 2"               31.32952           -96.152778  8
1213 "NAVASOTA"               30.369294          -96.054766  8
1214 "MOUNT PLEASANT 2"       33.284418          -95.163557  8
1215 "SCROGGINS"              33.024442          -95.197098  8
1216 "WILLS POINT"            32.703269          -95.994666  8
1217 "ATHENS 2"               32.094348          -95.906047  8
1218 "POINT"                  32.989261          -95.912936  8
1219 "LUFKIN 2"               31.301706          -94.641414  8
1220 "JACKSONVILLE 1"         31.93985           -94.989834  8
1221 "CROCKETT"               31.188898          -95.255739  8
1222 "HENDERSON 1"            31.925449          -94.704029  8
1223 "BRYAN 3"                30.797736          -96.312084  8
1224 "JACKSONVILLE 2"         31.945137          -95.25698   8
1225 "BRYAN 5"                30.743004          -96.548436  8
1226 "MALAKOFF"               32.12747           -96.01423   8
1227 "CUMBY"                  33.098096          -95.803234  8
1228 "NACOGDOCHES 1"          31.509051          -94.527216  8
1229 "MOUNT PLEASANT 1"       33.0917            -95.0417    8
1230 "TEAGUE"                 31.4789            -96.229757  8
1231 "TYLER 7"                32.235066          -95.321028  8
1232 "TYLER 6"                32.362434          -95.315262  8
1233 "YANTIS"                 32.925093          -95.568154  8
1234 "POLLOK"                 31.390774          -95.126653  8
1235 "TYLER 1"                32.362631          -95.086688  8
1236 "COLLEGE STATION 2"      30.617778          -96.343333  8
1237 "HEARNE"                 30.881424          -96.62542   8
1238 "MOUNT VERNON"           33.201315          -95.319229  8
1239 "IOLA"                   30.705329          -96.069829  8
1240 "STREETMAN"              31.76524           -96.329922  8
1241 "COMO"                   33.01419           -95.460935  8
1242 "HENDERSON 2"            32.239409          -94.728328  8
1243 "TRINIDAD 1"             32.124519          -96.101277  8
1244 "ZAVALLA"                31.138382          -94.375214  8
1245 "GRAPELAND"              31.417425          -95.481652  8
1246 "BRYAN 2"                30.64741           -96.372316  8
1247 "CANTON"                 32.518146          -95.888865  8
1248 "TYLER 5"                32.469555          -95.307879  8
1249 "BREMOND"                31.091925          -96.69503   8
1250 "BRYAN 1"                30.7217            -96.4608    8
1251 "IND W TWFV 0"           31.843422          -102.868295 1
1252 "IND W TWFV 1"           31.624             -101.65     1
1253 "IND W TWFV 2"           31.703258          -102.701206 1
1254 "IND W TWFV 3"           32.460054          -102.672809 1
1255 "IND W TWFV 4"           32.377             -101.368    1
1256 "IND W TWFV 5"           31.683             -101.152    1
1257 "IND W TWFV 6"           32.055             -101.46     1
1258 "IND W TWFV 7"           32.22              -102.68     1
1259 "IND W TWFV 8"           32.239             -101.014    1
1260 "IND W TWFV 9"           31.7983            -101.9043   1
1261 "IND W TWFV 10"          32.21              -102.314    1
1262 "IND W TWFV 11"          32.271             -102.1      1
1263 "IND W TWFV 12"          32.173             -101.28     1
1264 "IND W TWFV 13"          32.414             -101.558    1
1265 "IND W TWFV 14"          31.726             -101.836    1
1266 "IND W TWFV 15"          31.939             -102.78     1
1267 "IND W TWFV 16"          32.411             -101.826    1
1268 "IND W TWFV 17"          31.865             -102.426    1
1269 "IND W TWFV 18"          32.309             -101.902    1
1270 "IND W TWFV 19"          32.319             -101.362    1
1271 "TATUM 1"                32.2606            -94.5706    8
1272 "POOLVILLE 1"            33.0583            -97.9103    5
1273 "WHARTON 3"              29.2878            -96.0683    7
1274 "TULIA 1"                34.485162          -101.971401 2
1275 "EL CAMPO 1"             29.013637          -96.220536  7
1276 "RIESEL 3"               31.461242          -96.824928  5
1277 "RANKIN 1"               31.171652          -101.881147 1
1278 "GRANBURY 4"             32.403056          -97.700556  5
1279 "ROBERT LEE 1"           31.79261           -100.69729  3
1280 "DAWN 1"                 34.913             -102.2706   2
1281 "BASTROP 1"              30.1478            -97.2714    6
1282 "OZONA 1"                30.91              -101.263    1
1283 "KRESS 1"                34.4067            -101.59661  2
1284 "GRAHAM 1"               33.119213          -98.852577  5
1285 "EL CAMPO 2"             29.02939           -96.2362    7
1286 "SNYDER 3"               32.883528          -100.746389 3
1287 "SNYDER 4"               32.901081          -100.982695 3
1288 "ANDREWS 1"              32.116388          -102.528333 1
1289 "OLD OCEAN 1"            29.0728            -95.745     7
1290 "SULPHUR SPRINGS 1"      33.22392           -95.730767  5
1291 "GAIL 1"                 32.5557            -101.660063 1
1292 "ELECTRA 1"              33.85245           -99.06509   2
1293 "PIERCE 1"               29.159228          -96.141572  7
1294 "WILSON 1"               33.303497          -101.65722  1
1295 "TRUSCOTT 1"             33.746323          -99.665516  2
1296 "CORSICANA 3"            32.072844          -96.22393   5
1297 "HASKELL 1"              33.021601          -99.61463   2
1298 "LAMESA 1"               32.772889          -101.39102  1
1299 "STERLING CITY 3"        31.729906          -101.29894  1
1300 "GOLDSMITH 1"            32.069167          -102.585556 1
1301 "LOCKNEY 1"              34.196962          -101.381494 2
1302 "BIG LAKE 1"             31.181377          -101.318787 1
1303 "TAHOKA 1"               33.150904          -101.679188 1
1304 "BRUNI 3"                27.614411          -98.7945    4
1305 "IRAAN 4"                30.594908          -101.453021 1
1306 "ANDREWS 2"              32.287873          -102.840399 1
1307 "MART 1"                 31.549868          -96.904072  5
1308 "GOLLAD 1"               28.4279            -97.4544    4
1309 "PECOS 1"                31.36              -103.33     1
1310 "HEREFORD 1"             34.72              -102.253333 2
1311 "BAIRD 1"                32.28938           -99.291596  5
1312 "NAZARETH 1"             34.511944          -102.051944 2
1313 "ROSANKY 1"              29.894053          -97.270537  6
1314 "ANGLETON 1"             29.227109          -95.430756  7
1315 "CLAUDE 1"               35.093889          -101.326111 2
1316 "VAN HORN 1"             31.70038           -104.458136 1
1317 "LANE CITY 1"            29.240399          -96.011535  7
1318 "FLOYDADA 1"             33.825             -101.099722 2
1319 "CISCO 1"                32.437418          -99.108907  5
1320 "PETTUS 1"               28.628             -97.724     4
1321 "FORT STOCKTON 4"        31.030996          -102.488209 1
1322 "SNYDER 5"               32.863769          -100.975128 3
1323 "SPUR 1"                 33.320637          -100.982201 2
1324 "MCCOOK 1"               26.465556          -98.411111  4
1325 "PAINT ROCK 1"           31.435932          -99.796613  3
1326 "CUNNINGHAM 1"           33.25102           -95.193426  8
1327 "PAWNEE 1"               28.655277          -98.001388  6
1328 "CUNNINGHAM 2"           33.426498          -95.357449  8
1329 "ANDREWS 3"              32.275814          -102.844806 1
1330 "TEXAS CITY 3"           29.388758          -94.947928  7
1331 "RIESEL 4"               31.45              -96.86      5
1332 "BAY CITY 1"             28.896781          -95.865183  7
1333 "TRUSCOTT 2"             33.732181          -99.726392  2
1334 "SNYDER 6"               32.84879           -100.866458 3
1335 "VICTORIA 4"             28.905346          -96.978078  7
1336 "CHILDRESS 1"            34.380532          -100.099625 2
1337 "MULDOON 1"              29.806984          -97.07408   6
1338 "ROSEBUD 1"              31.045676          -96.858633  6
1339 "PARIS 4"                33.599167          -95.525056  2
1340 "FRIONA 1"               34.6675            -102.577778 2
1341 "WEINERT 1"              33.35              -99.54      2
1342 "RAYMONDVILLE 1"         26.522222          -97.691111  4
1343 "NEEDVILLE 1"            29.358425          -95.746388  7
1344 "BAY CITY 2"             28.974482          -95.993814  7
1345 "BISHOP 1"               27.580489          -97.640077  4
1346 "E SEYMOUR 1"            33.609313          -99.58229   2
1347 "GAIL 2"                 32.741383          -101.621793 1
1348 "BONNEY 1"               29.295201          -95.42685   7
1349 "TBD 1"                  30.936             -101.607    1
1350 "PARIS 5"                33.639193          -95.629049  2
1351 "KINGSVILLE 1"           27.553355          -97.675284  4
1352 "FREEPORT 4"             28.988761          -95.395417  7
1353 "HAMLIN 1"               32.781168          -100.006455 3
1354 "DELTA 1"                33.433264          -95.574442  5
1355 "LAMESA 2"               32.7               -101.741111 1
1356 "VEGA 1"                 35.200164          -102.315517 2
1357 "ROGERS 1"               30.967591          -97.165108  6
1358 "LOLA 1"                 30.651189          -96.091337  8
1359 "SAN YGNACIO 1"          27.03028           -99.388388  4
1360 "THROCKMORTON 1"         33.182414          -99.389888  5
1361 "STEPHENVILLE 1"         32.089488          -98.178531  5
1362 "COYANOSA 1"             31.186             -103.128    1
1363 "SAN PERLITA 1"          26.475278          -97.691111  4
1364 "CRANE 1"                31.191687          -102.317227 1
1365 "CROWELL 1"              33.841272          -99.657805  2
1366 "LANE CITY 2"            29.209729          -96.029597  7
1367 "FALCON 1"               26.69842           -99.05745   4
1368 "ARMSTRONG 3"            26.941667          -97.6425    4
1369 "TULIA 2"                34.49              -101.97     2
1370 "SEYMOUR 1"              33.719262          -99.023013  2
1371 "BRACKETTVILLE 4"        29.350992          -100.562028 3
1372 "CHILICOTHE 1"           34.170488          -99.563436  2
1373 "COMANCHE 1"             31.8225            -98.690556  5
1374 "SEBASTIAN 3"            26.33072           -97.5857    4
1375 "SILVERTON 1"            34.311111          -101.251111 2
1376 "HEREFORD 2"             34.748056          -102.174444 2
1377 "GROOM 1"                35.254184          -101.186622 2
1378 "RIO GRANDE CITY 1"      26.388611          -98.806111  4
1379 "RIO GRANDE CITY 2"      26.380556          -98.818333  4
1380 "FLOYDADA 2"             34.080556          -101.323611 2
1381 "MIRANDO 1"              27.44              -98.91      4
1382 "MULLIN 1"               31.684511          -98.603358  5
1383 "WINGATE 1"              32.104125          -100.162375 3
1384 "SAN ANGELO 4"           31.517             -100.6      3
1385 "RIO GRANDE CITY 3"      26.523692          -98.745522  4
1386 "CUNNINGHAM 3"           33.261019999999995 -95.193426  8
1387 "ANSON 1"                32.811041          -99.91749   3
1388 "CARRIZO SPRINGS 1"      28.44208           -99.75582   4
1389 "AFTON 1"                33.781077          -100.883227 2
1390 "FORT STOCKTON 5"        30.992905          -102.289475 1
1391 "ABERNATHY 1"            33.889462          -101.80158  1
1392 "SPUR 2"                 33.32056           -100.981664 2
1393 "SEGUIN 3"               26.652863          -98.014871  4
1394 "WEST COLUMBIA 1"        29.150279          -95.651179  7
1395 "SWEENY 1"               29.063305          -95.735431  7
1396 "DAMON 1"                29.1779            -95.7612    7
1397 "RICHMOND 3"             29.39              -95.78      7
1398 "PEARSALL 1"             28.947973          -99.067186  6
1399 "BURLINGTON 1"           30.996511          -97.001505  6
1400 "EDINBURG 4"             26.45              -98.48      4
1401 "HASKELL 2"              33.213466          -99.47612   2
1402 "DEPORT 1"               33.467803          -95.370856  2
1403 "GOLDTHWAITE 3"          31.39376           -98.35936   5
1404 "ST. LAWRENCE 1"         31.727237          -101.582    1
1405 "PORT LAVACA 1"          28.68851           -96.509833  7
1406 "ADRIAN 1"               35.295             -102.721111 2
1407 "ELMENDORF 1"            29.2567            -98.3825    6
1408 "RIO HONDO 1"            26.195278          -97.466111  4
1409 "SARITA 4"               27.184652          -97.59818   4
1410 "THROCKMORTON 2"         33.268             -99.468     2
1411 "VERNON 3"               34.072251          -99.264676  2
1412 "FORT STOCKTON 6"        30.995503          -102.223537 1
1413 "MCCARNEY 1"             31.255             -102.272    1
1414 "BRADY 1"                31.242177          -99.421266  3
1415 "VAN HORN 2"             31.719983          -104.442292 1
1416 "FORT STOCKTON 7"        30.885123          -102.42261  1
1417 "CLARENDON 1"            35.18172           -100.934408 2
1418 "TEXAS CITY 4"           29.378164          -94.92195   7
1419 "RANKIN 2"               31.157269          -101.831603 1
1420 "BLACKWELL 1"            32.1981            -100.2686   3
1421 "AMARILLO 1"             35.259819          -102.06431  2
1422 "CASTRO 1"               34.378546          -102.053717 2
1423 "EL CAMPO 3"             29.0919            -96.09      7
1424 "HAPPY 1"                34.769544          -102.052422 2
1425 "TAFT 3"                 27.954976          -97.300202  4
1426 "GARDEN CITY 1"          31.754037          -101.67516  1
1427 "ADRIAN 2"               35.276944          -102.682778 2
1428 "ANDREWS 4"              32.386             -102.949    1
1429 "LA PORTE 1"             29.694838          -95.040622  7
1430 "BRADY 2"                31.360331          -99.551356  3
1431 "FORT STOCKTON 8"        30.904629          -102.915916 1
1432 "SAN ANGELO 5"           31.214             -100.255    3
1433 "FORT STOCKTON 9"        30.960209          -103.306662 1
1434 "FT. STOCKTON 1"         30.57552           -102.551292 1
1435 "STEPHENS 1"             32.635105          -98.677196  5
1436 "FLOYDADA 3"             34.070333          -101.187628 2
1437 "CHRISTOVAL 1"           31.085435          -100.67882  3
1438 "PANHANDLE 7"            35.205278          -101.434167 2
1439 "SEYMOUR 2"              33.628222          -99.411169  2
1440 "SEYMOUR 3"              33.645964          -99.532944  2
1441 "HART 1"                 34.668882          -102.351727 2
1442 "CROSBY 1"               33.8093            -101.342405 2
1443 "MCCAMEY 3"              31.241808          -102.29027  1
1444 "CRANE 2"                31.254361          -102.31165  1
1445 "LIBERTY 1"              30.010255          -94.486313  7
1446 "MCCAMEY 4"              31.233457          -102.308519 1
1447 "MCCARNEY 2"             33.00659           -99.60541   3
1448 "HASKELL 3"              33.01659           -99.60541   3
1449 "GOLIAD 1"               28.430335          -97.452375  4
1450 "GOLIAD 2"               28.440335          -97.452375  4
1451 "LAREDO 8"               27.577207          -99.276018  4
1452 "GAIL 3"                 32.72233           -101.638499 1
1453 "ANGLETON 2"             29.227753          -95.428061  7
1454 "EL CAMPO 4"             29.023637          -96.220536  7
1455 "GAINSVILLE 1"           33.457356          -97.289614  5
1456 "DEL RIO 1"              29.72753           -100.79431  4
1457 "EDEN 1"                 31.112474          -100.028142 3
1458 "CISCO 2"                32.308524          -99.164198  5
1459 "RIO HONDO 2"            26.288889          -97.496389  4
1460 "BAYTOWN 5"              29.753517          -94.997277  7
1461 "JIM WELLS 1"            27.918286          -97.98045   4
1462 "PEARSALL 2"             28.883196          -99.178605  4
1463 "DECATUR 1"              33.210732          -97.418986  5
1464 "WOLFE CITY 1"           33.404486          -96.082472  2
1465 "LUBBOCK 1"              33.5211            -101.7906   1
1466 "DAMON 2"                29.242304          -95.658144  7
1467 "MCCAMEY 5"              31.000883          -102.281744 1
1468 "FORT STOCKTON 10"       30.993056          -102.270833 1
1469 "STERLING 1"             31.888             -100.825    3
1470 "CISCO 3"                32.308524          -99.164498  5
1471 "RICHMOND 4"             29.409669          -95.73405   7
1472 "ALVIN 1"                29.2293            -95.1952    7
1473 "RIO GRANDE CITY 4"      26.411689          -98.571554  4
1474 "PAINT ROCK 2"           31.446237          -99.902973  3
1475 "CRANE 3"                31.09331           -102.35964  1
1476 "BROWNSVILLE 4"          25.9131            -97.5214    4
1477 "EAGLE PASS 1"           28.69954           -100.40353  4
1478 "COLORADO CITY 1"        32.290724          -100.865736 1
1479 "PECOS 2"                31.197285          -103.361771 1
1480 "PYOTE 1"                31.45115           -103.361771 1
1481 "LAMESA 3"               32.7171            -101.9378   1
1482 "CHILTON 1"              31.356717000000003 -97.082774  5
1483 "SNYDER 7"               32.747058          -100.954661 3
1484 "UVALDE 1"               29.216667          -99.716111  3
1485 "HASKELL 4"              33.04              -99.5525    3
1486 "LAMESA 4"               32.715611          -101.926522 1
1487 "TBD 2"                  31.4308            -103.7289   1
1488 "MASON 1"                30.737745          -99.231778  3
1489 "ANGLETON 3"             29.16801           -95.445062  7
1490 "KRUM 1"                 33.3256            -97.31433   5
1491 "WEST COLUMBIA 2"        29.170545          -95.741574  7
1492 "UVALDE 2"               29.225956          -99.700281  3
1493 "UVALDE 3"               29.21997           -99.746383  3
1494 "FT. STOCKTON 2"         30.924381          -102.953583 1
1495 "CRAWFORD 1"             31.54              -97.409     5
1496 "VERNON 4"               34.225882          -99.477986  2
1497 "POINT COMFORT 3"        28.64807           -96.54621   7
1498 "VICTORIA 5"             28.7853            -97.0093    7
1499 "VICTORIA 6"             28.698477          -96.946125  7
1500 "HOUSTON 92"             29.88193           -95.11148   7
1501 "FLUVANNA 3"             32.92544           -101.219397 1
1502 "IRAAN 5"                30.931467          -102.201433 1
1503 "GIRVIN 1"               30.9614            -102.414067 1
1504 "ROSCOE 7"               32.236944          -100.4833   3
1505 "LIVERPOOL 1"            29.289809          -95.298609  7
1506 "GIRVIN 2"               30.9514            -102.414067 1
1507 "HEBBRONVILLE 1"         27.18              -98.916667  4
1508 "VICTORIA 7"             28.675088          -96.956014  7
1509 "LUBOCK 1"               33.6039            -101.8408   1
1510 "THOMPSONS 1"            29.475278          -95.634167  7
1511 "CISCO 4"                32.318524          -99.164198  5
1512 "CLIFTON 3"              31.78              -97.51      5
1513 "DEL RIO 2"              29.806021          -100.804452 3
1514 "BRENHAM 1"              30.310524          -96.47887   6
1515 "ALPINE 1"               30.495668          -103.450965 1
1516 "GAINSVILLE 2"           33.5493            -97.1798    2
1517 "DEL RIO 3"              29.449827          -101.06011  4
1518 "FLOYDADA 4"             34.105             -101.0986   2
1519 "JASPER 1"               31.060893          -94.1062    8
1520 "BEEVILLE 1"             28.430988          -97.889555  4
1521 "FLOYDADA 5"             34.060333          -101.187628 1
1522 "EDINBURG 5"             26.492862          -98.448267  4
1523 "FORT STOCKTON 11"       30.96              -103.35     1
1524 "EVADALE 1"              30.3419            -94.0656    7
1525 "FORT STOCKTON 12"       30.98784           -102.26831  1
1526 "ALPINE 2"               30.45512           -103.4747   1
1527 "LAMESA 5"               32.713326          -101.885218 1
1528 "SWEENY 2"               29.056             -95.686     7
1529 "SNYDER 8"               32.85583           -100.991681 3
1530 "WEST COLUMBIA 3"        29.15923           -95.6626    7
1531 "SUNRAY 1"               35.9454            -101.9005   2
1532 "ALVIN 2"                29.2558            -95.2103    7
1533 "PORT LAVACA 2"          28.5707            -96.8333    7
1534 "TEXAS CITY 5"           29.37612           -94.946477  7
1535 "BIG SPRING 8"           32.2075            -101.388333 1
1536 "CORPUS CHRISTI 19"      27.8322            -97.5281    4
1537 "MANOR 1"                30.238492          -97.508812  6
1538 "VERNON 5"               34.299             -99.399     2
1539 "STERLING CITY 4"        31.87              -100.828    3
1540 "ODESSA 7"               31.692358          -102.69743  1
1541 "MCCAMEY 6"              31.23924           -102.32169  1
1542 "ORLA 1"                 31.815992          -104.085297 1
1543 "LUBBOCK 2"              33.585257          -101.886093 1
1544 "SAN ANTONIO 53"         29.304177          -98.400339  6
1545 "MORSE 1"                35.964272          -101.540238 2
1546 "MORSE 2"                35.924858          -101.541363 2
1547 "GREENVILLE 3"           33.166173          -96.172617  5
1548 "WHARTON 4"              29.205355          -96.023384  7
1549 "BRUNI 4"                27.421553          -98.834962  4
1550 "COAHOMA 1"              32.494346          -101.276601 1
1551 "MERCEDES 1"             26.230501          -97.912557  4
1552 "BAY CITY 3"             28.987572          -95.969842  7
1553 "RIO GRANDE CITY 5"      26.408729          -98.937425  4
1554 "RIO GRANDE CITY 6"      26.390951          -98.820386  4
}

DATA (Bus, [BusNum, BusName, BusNomVolt, BusPUVolt, BusAngle, BusStatus, AreaNum, SubNum, ZoneNum])
{
1001  "ODESSA 2 0"               115.0 0.97943565 -22.7348437 "Connected" 1 1    1
1002  "PRESIDIO 2 0"             115.0 1.01273639 -18.0885449 "Connected" 1 2    1
1003  "O DONNELL 1 0"            115.0 1.0092629  -17.0866994 "Connected" 1 3    1
1004  "O DONNELL 1 1"            230.0 1.01307071 -18.9339989 "Connected" 1 3    1
1005  "BIG SPRING 5 0"           115.0 1.00557609 -16.0771571 "Connected" 1 4    1
1006  "BIG SPRING 5 1"           13.8  1.0        -13.9055907 "Connected" 1 4    1
1007  "VAN HORN 0"               115.0 1.01999998 -18.4672124 "Connected" 1 5    1
1008  "IRAAN 2 0"                115.0 1.01928506 -8.6052074  "Connected" 1 6    1
1009  "IRAAN 2 1"                13.8  1.00924017 -5.3095975  "Connected" 1 6    1
1010  "PRESIDIO 1 0"             115.0 1.01999998 -16.7923546 "Connected" 1 7    1
1011  "PRESIDIO 1 1"             22.0  1.02021114 -15.0098255 "Connected" 1 7    1
1012  "SANDERSON 0"              115.0 1.00599209 -25.3427835 "Connected" 1 8    1
1013  "MONAHANS 2 0"             115.0 1.0056772  -15.4365646 "Connected" 1 9    1
1014  "GRANDFALLS 0"             115.0 1.01235047 -11.9132497 "Connected" 1 10   1
1015  "MARFA 0"                  115.0 1.02181769 -18.2145006 "Connected" 1 11   1
1016  "GARDEN CITY 0"            115.0 1.01740691 -15.4854478 "Connected" 1 12   1
1017  "ODESSA 4 0"               115.0 0.9816734  -21.4262215 "Connected" 1 13   1
1018  "NOTREES 0"                115.0 0.99114688 -20.2161483 "Connected" 1 14   1
1019  "MIDLAND 4 0"              115.0 0.99949185 -22.3204169 "Connected" 1 15   1
1020  "BIG SPRING 1 0"           115.0 1.01999998 -15.2300638 "Connected" 1 16   1
1021  "BIG SPRING 1 1"           13.8  1.0        -8.6067605  "Connected" 1 16   1
1022  "O DONNELL 2 0"            115.0 1.01242309 -16.2046925 "Connected" 1 17   1
1023  "O DONNELL 2 1"            13.8  1.00999999 -7.3003928  "Connected" 1 17   1
1024  "ODESSA 6 0"               115.0 0.99449505 -19.2002493 "Connected" 1 18   1
1025  "BIG SPRINGS 0"            115.0 1.01628835 -14.1704058 "Connected" 1 19   1
1026  "BIG SPRINGS 1"            13.8  1.0        -4.6414623  "Connected" 1 19   1
1027  "MIDLAND 2 0"              115.0 1.00530464 -25.833336  "Connected" 1 20   1
1028  "COAHOMA 0"                115.0 1.01541594 -17.7171365 "Connected" 1 21   1
1029  "MIDLAND 3 0"              115.0 1.00241741 -24.8588876 "Connected" 1 22   1
1030  "ALPINE 0"                 115.0 1.0122298  -13.4114304 "Connected" 1 23   1
1031  "FORT DAVIS 0"             115.0 1.01218884 -17.6722583 "Connected" 1 24   1
1032  "MCCAMEY 1 0"              115.0 1.00065835 -12.2804707 "Connected" 1 25   1
1033  "MCCAMEY 1 1"              230.0 1.01675418 -16.8985146 "Connected" 1 25   1
1034  "BIG SPRING 4 0"           115.0 1.0045345  -14.3203487 "Connected" 1 26   1
1035  "BIG SPRING 4 1"           13.8  1.0        -11.0304159 "Connected" 1 26   1
1036  "CRANE 0"                  115.0 0.99762475 -12.5269717 "Connected" 1 27   1
1037  "ODESSA 5 0"               115.0 0.97450437 -22.5448002 "Connected" 1 28   1
1038  "FORT STOCKTON 1 0"        115.0 1.01656736 -7.646607   "Connected" 1 29   1
1039  "FORT STOCKTON 1 1"        22.0  1.0        -2.2630517  "Connected" 1 29   1
1040  "ANDREWS 0"                115.0 0.99401453 -20.4800405 "Connected" 1 30   1
1041  "FORSAN 0"                 115.0 1.00177462 -15.1075038 "Connected" 1 31   1
1042  "FORSAN 1"                 13.8  1.00177462 -15.1075038 "Connected" 1 31   1
1044  "BIG LAKE 0"               115.0 1.00675546 -25.963881  "Connected" 1 32   1
1045  "MIDLAND 5 0"              115.0 0.97742547 -24.4475558 "Connected" 1 33   1
1046  "OZONA 0"                  115.0 1.01763437 -22.4913965 "Connected" 1 34   1
1047  "MONAHANS 1 0"             115.0 1.00525078 -13.3500501 "Connected" 1 35   1
1048  "MONAHANS 1 1"             18.0  1.00525078 -13.3500501 "Connected" 1 35   1
1049  "MONAHANS 1 2"             18.0  1.00525078 -13.3500501 "Connected" 1 35   1
1050  "MONAHANS 1 3"             18.0  1.0        -8.284789   "Connected" 1 35   1
1051  "MONAHANS 1 4"             18.0  1.0        -6.8073889  "Connected" 1 35   1
1052  "MONAHANS 1 5"             18.0  1.0        -9.1343693  "Connected" 1 35   1
1053  "MONAHANS 1 6"             230.0 1.01740888 -17.3361595 "Connected" 1 35   1
1054  "STANTON 0"                115.0 1.00368438 -22.2923314 "Connected" 1 36   1
1055  "ODONNELL 0"               115.0 1.00140496 -18.1295625 "Connected" 1 37   1
1056  "LENORAH 0"                115.0 1.01999998 -21.8196117 "Connected" 1 38   1
1057  "LENORAH 1"                18.0  1.01999998 -21.8196117 "Connected" 1 38   1
1058  "IRAAN 3 0"                115.0 1.01937379 -11.2208834 "Connected" 1 39   1
1061  "BIG SPRING 6 0"           115.0 1.00655657 -17.2193636 "Connected" 1 40   1
1062  "BIG SPRING 6 1"           13.8  1.00655657 -17.2193636 "Connected" 1 40   1
1063  "BIG SPRING 6 2"           13.8  1.00655657 -17.2193636 "Connected" 1 40   1
1064  "ODESSA 3 0"               115.0 0.97203447 -24.1532725 "Connected" 1 41   1
1065  "BIG SPRING 3 0"           115.0 1.00426054 -14.9325783 "Connected" 1 42   1
1066  "BIG SPRING 3 1"           13.8  1.0        -7.3990541  "Connected" 1 42   1
1067  "BIG SPRING 7 0"           115.0 0.99859525 -15.6824804 "Connected" 1 43   1
1068  "MIDLAND 1 0"              115.0 0.9868034  -16.4368941 "Connected" 1 44   1
1069  "IRAAN 1 0"                115.0 1.0225598  -8.7325881  "Connected" 1 45   1
1070  "IRAAN 1 1"                13.8  1.03999996 -4.2287769  "Connected" 1 45   1
1071  "ODESSA 1 0"               115.0 0.98702675 -21.4740404 "Connected" 1 46   1
1072  "ODESSA 1 1"               18.0  1.00999999 -12.1100273 "Connected" 1 46   1
1073  "ODESSA 1 2"               18.0  1.00999999 -5.6819722  "Connected" 1 46   1
1074  "ODESSA 1 3"               18.0  1.00999999 -7.7380088  "Connected" 1 46   1
1075  "ODESSA 1 4"               18.0  1.00999999 -10.505543  "Connected" 1 46   1
1076  "ODESSA 1 5"               18.0  0.98702675 -21.4740404 "Connected" 1 46   1
1077  "ODESSA 1 6"               18.0  0.98702675 -21.4740404 "Connected" 1 46   1
1079  "ODESSA 1 8"               500.0 1.01621409 -38.5828592 "Connected" 1 46   1
1081  "ODESSA 1 10"              230.0 1.01999998 -18.6912865 "Connected" 1 46   1
1082  "FORT STOCKTON 2 0"        115.0 1.01941255 -5.9103917  "Connected" 1 47   1
1083  "FORT STOCKTON 3 0"        115.0 1.01886172 -9.8867427  "Connected" 1 48   1
1084  "BIG SPRING 2 0"           115.0 1.02251989 -16.4672058 "Connected" 1 49   1
1085  "KERMIT 0"                 115.0 1.00898696 -15.342869  "Connected" 1 50   1
1086  "PECOS 0"                  115.0 1.01537402 -17.5850566 "Connected" 1 51   1
1087  "SHEFFIELD 0"              115.0 1.01999998 -16.1254019 "Connected" 1 52   1
1088  "MCCAMEY 2 0"              115.0 1.0        -11.8784661 "Connected" 1 53   1
1089  "LAMESA 0"                 115.0 0.98063183 -21.3067529 "Connected" 1 54   1
1090  "GOLDSMITH 0"              115.0 1.01999998 -16.1450531 "Connected" 1 55   1
1091  "RALLS 2 0"                161.0 1.02483147 -31.017725  "Connected" 1 56   1
2001  "PARIS 3 0"                161.0 1.00175184 -59.982147  "Connected" 2 57   1
2002  "SAVOY 0"                  500.0 1.01106097 -61.566631  "Connected" 2 58   1
2003  "SAVOY 1"                  161.0 1.0093382  -63.8285465 "Connected" 2 58   1
2007  "HONEY GROVE 0"            161.0 1.00250875 -59.7519017 "Connected" 2 59   1
2008  "MEMPHIS 0"                161.0 1.0161296  -32.8330048 "Connected" 2 60   1
2009  "IOWA PARK 0"              161.0 1.01999998 -45.2153863 "Connected" 2 61   1
2010  "VERNON 2 0"               161.0 1.01999998 -36.4050857 "Connected" 2 62   1
2011  "PANHANDLE 2 0"            500.0 1.03887029 -32.1009794 "Connected" 2 63   1
2012  "PANHANDLE 2 1"            161.0 1.02709729 -29.8692412 "Connected" 2 63   1
2013  "PANHANDLE 2 2"            18.0  1.03051019 -29.7610297 "Connected" 2 63   1
2014  "CHILDRESS 0"              161.0 1.014488   -33.4089351 "Connected" 2 64   1
2015  "FORESTBURG 0"             161.0 1.00607821 -63.2927889 "Connected" 2 65   1
2016  "SHERMAN 3 0"              161.0 1.00601873 -69.9547949 "Connected" 2 66   1
2017  "PANHANDLE 4 0"            500.0 1.02839188 -32.24683   "Connected" 2 67   1
2018  "PANHANDLE 4 1"            161.0 1.02649222 -31.4567087 "Connected" 2 67   1
2019  "PANHANDLE 4 2"            20.0  1.02839188 -32.24683   "Connected" 2 67   1
2020  "WICHITA FALLS 6 0"        161.0 0.9951749  -44.8853831 "Connected" 2 68   1
2021  "PARIS 2 0"                500.0 1.01387327 -56.702369  "Connected" 2 69   1
2022  "PARIS 2 1"                161.0 1.01001015 -58.6375463 "Connected" 2 69   1
2023  "PARIS 2 2"                13.8  1.01999998 -55.1395201 "Connected" 2 69   1
2024  "PARIS 2 3"                13.8  1.01999998 -54.474073  "Connected" 2 69   1
2025  "WICHITA FALLS 4 0"        161.0 0.99407402 -44.1241355 "Connected" 2 70   1
2026  "WHEELER 0"                161.0 1.02648049 -31.0814931 "Connected" 2 71   1
2027  "DEPORT 0"                 161.0 1.00219656 -60.4130175 "Connected" 2 72   1
2028  "WICHITA FALLS 3 0"        161.0 0.99459266 -47.2497777 "Connected" 2 73   1
2029  "SILVERTON 0"              161.0 1.0200518  -32.7813851 "Connected" 2 74   1
2030  "BONHAM 0"                 161.0 0.98836528 -64.0397832 "Connected" 2 75   1
2031  "MATADOR 0"                161.0 1.02045881 -29.6387311 "Connected" 2 76   1
2032  "ARTHUR CITY 0"            161.0 1.00453598 -59.146912  "Connected" 2 77   1
2033  "LEONARD 0"                161.0 0.9908717  -65.5521833 "Connected" 2 78   1
2034  "GORDONVILLE 0"            161.0 1.00462093 -69.2831184 "Connected" 2 79   1
2035  "KNOX CITY 0"              161.0 1.01520733 -30.5607374 "Connected" 2 80   1
2036  "WICHITA FALLS 7 0"        161.0 0.99894099 -44.4832499 "Connected" 2 81   1
2037  "LINDSAY 0"                161.0 1.01667734 -63.6260603 "Connected" 2 82   1
2038  "ECTOR 0"                  161.0 1.0063308  -64.3013242 "Connected" 2 83   1
2039  "SUNSET 0"                 161.0 0.9912537  -60.6711636 "Connected" 2 84   1
2040  "CLARKSVILLE 0"            161.0 1.00743849 -59.3080232 "Connected" 2 85   1
2041  "PANHANDLE 3 0"            161.0 1.02802185 -27.6860922 "Connected" 2 86   1
2042  "PANHANDLE 3 1"            18.0  1.0194284  -25.1108298 "Connected" 2 86   1
2043  "SADLER 0"                 161.0 1.00504582 -69.5896474 "Connected" 2 87   1
2044  "WHITESBORO 0"             161.0 1.01305655 -65.3833286 "Connected" 2 88   1
2045  "SHEPPARD AFB 0"           161.0 0.99444968 -45.4239665 "Connected" 2 89   1
2046  "POTTSBORO 0"              161.0 1.00455947 -68.8967821 "Connected" 2 90   1
2047  "BELLS 0"                  161.0 1.00790219 -64.7299133 "Connected" 2 91   1
2048  "CROSBYTON 0"              161.0 1.02370314 -31.710962  "Connected" 2 92   1
2049  "ELECTRA 0"                161.0 1.01775813 -40.9464649 "Connected" 2 93   1
2050  "PATTONVILLE 0"            161.0 0.9941919  -63.2354098 "Connected" 2 94   1
2051  "HENRIETTA 0"              161.0 0.989552   -54.1403471 "Connected" 2 95   1
2052  "PANHANDLE 6 0"            161.0 1.01744483 -31.96347   "Connected" 2 96   1
2053  "BOWIE 0"                  161.0 0.99106335 -59.3603789 "Connected" 2 97   1
2054  "WICHITA FALLS 1 0"        500.0 0.99778112 -43.13131   "Connected" 2 98   1
2055  "WICHITA FALLS 1 1"        161.0 0.9973321  -43.9606778 "Connected" 2 98   1
2058  "WHITE DEER 0"             161.0 1.02835959 -27.2580329 "Connected" 2 99   1
2060  "ROXTON 0"                 161.0 0.99740494 -61.9509512 "Connected" 2 100  1
2061  "VERNON 1 0"               161.0 1.0211752  -37.4278191 "Connected" 2 101  1
2062  "VERNON 1 1"               18.0  1.01999998 -35.1310003 "Connected" 2 101  1
2063  "DENISON 2 0"              161.0 1.00606448 -68.258359  "Connected" 2 102  1
2064  "SUMNER 0"                 161.0 1.00310554 -60.2773805 "Connected" 2 103  1
2065  "GAINESVILLE 0"            161.0 1.01999998 -65.6007325 "Connected" 2 104  1
2066  "ASPERMONT 0"              161.0 1.01443598 -27.6287671 "Connected" 2 105  1
2067  "WICHITA FALLS 5 0"        161.0 0.99235682 -44.0479874 "Connected" 2 106  1
2068  "WINDTHORST 0"             161.0 0.99899508 -42.0163037 "Connected" 2 107  1
2069  "HOWE 0"                   161.0 1.01999998 -69.1168139 "Connected" 2 108  1
2070  "ARCHER 2 0"               161.0 1.00107652 -41.5980987 "Connected" 2 109  1
2071  "ARCHER 2 1"               18.0  1.0        -37.9196785 "Connected" 2 109  1
2072  "COLLINSVILLE 0"           161.0 1.01487594 -67.2406352 "Connected" 2 110  1
2073  "JAYTON 0"                 161.0 1.01551408 -25.1088342 "Connected" 2 111  1
2074  "JAYTON 1"                 115.0 1.00584887 -23.2368339 "Connected" 2 111  1
2076  "JAYTON 3"                 24.0  1.02077725 -24.2021401 "Connected" 2 111  1
2077  "MUENSTER 1 0"             161.0 1.01789644 -61.197723  "Connected" 2 112  1
2078  "MUENSTER 1 1"             13.8  1.01999998 -57.8750011 "Connected" 2 112  1
2079  "PADUCAH 0"                161.0 1.02229914 -34.6267383 "Connected" 2 113  1
2080  "NOCONA 0"                 161.0 0.99462183 -57.4991747 "Connected" 2 114  1
2081  "DODD CITY 0"              161.0 1.00093619 -65.1076722 "Connected" 2 115  1
2082  "WICHITA FALLS 2 0"        161.0 1.00287099 -44.8266313 "Connected" 2 116  1
2083  "WICHITA FALLS 2 1"        20.0  1.01759062 -43.2471037 "Connected" 2 116  1
2084  "WICHITA FALLS 2 2"        20.0  1.00287099 -44.8266313 "Connected" 2 116  1
2085  "WICHITA FALLS 2 3"        20.0  1.00287099 -44.8266313 "Connected" 2 116  1
2086  "MONTAGUE 0"               161.0 0.99244532 -59.4744989 "Connected" 2 117  1
2087  "SPUR 0"                   161.0 1.01737905 -27.4726352 "Connected" 2 118  1
2088  "ARCHER 1 0"               161.0 1.0000706  -41.7164019 "Connected" 2 119  1
2089  "ARCHER 1 1"               24.0  1.0        -38.1135015 "Connected" 2 119  1
2090  "ANNONA 0"                 161.0 1.00252268 -61.0332993 "Connected" 2 120  1
2091  "SEYMOUR 0"                161.0 1.01628147 -33.97855   "Connected" 2 121  1
2092  "DENISON 1 0"              161.0 1.00542438 -66.5685029 "Connected" 2 122  1
2093  "PANHANDLE 5 0"            161.0 1.02727135 -30.621379  "Connected" 2 123  1
2096  "RALLS 1 0"                500.0 1.0199998  -27.8431702 "Connected" 2 124  1
2097  "RALLS 1 1"                230.0 1.01926584 -27.2823079 "Connected" 2 124  1
2098  "RALLS 1 2"                161.0 1.02564787 -30.4265377 "Connected" 2 124  1
2099  "RALLS 1 3"                18.0  1.01999998 -27.6995495 "Connected" 2 124  1
2101  "SHERMAN 1 0"              500.0 1.01053903 -62.6732789 "Connected" 2 125  1
2102  "SHERMAN 1 1"              161.0 1.01059191 -64.1208818 "Connected" 2 125  1
2103  "SHERMAN 1 2"              20.0  1.01053903 -62.6732789 "Connected" 2 125  1
2104  "SHERMAN 1 3"              20.0  1.01053903 -62.6732789 "Connected" 2 125  1
2105  "SHERMAN 1 4"              20.0  1.01053903 -62.6732789 "Connected" 2 125  1
2106  "WHITEWRIGHT 0"            161.0 0.98913291 -66.1980087 "Connected" 2 126  1
2107  "SHERMAN 2 0"              161.0 1.00515006 -64.992908  "Connected" 2 127  1
2108  "ROCHESTER 0"              161.0 0.99910163 -43.6910937 "Connected" 2 128  1
2109  "BURKBURNETT 0"            161.0 1.0066134  -46.3572652 "Connected" 2 129  1
2110  "MUENSTER 2 0"             161.0 1.01999998 -62.2695615 "Connected" 2 130  1
2111  "ARCHER CITY 0"            161.0 0.9946072  -48.9901011 "Connected" 2 131  1
2112  "PETROLIA 0"               161.0 0.99165705 -49.379366  "Connected" 2 132  1
2113  "PARIS 1 0"                500.0 1.01377857 -56.2330814 "Connected" 2 133  1
2114  "PARIS 1 1"                161.0 1.01137358 -57.5201131 "Connected" 2 133  1
2115  "PARIS 1 2"                13.8  1.00488876 -52.2396103 "Connected" 2 133  1
2116  "PARIS 1 3"                13.8  1.00954291 -54.1639853 "Connected" 2 133  1
2117  "PARIS 1 4"                13.8  1.00215382 -51.6002676 "Connected" 2 133  1
2118  "PARIS 1 5"                13.8  1.00078437 -51.0924157 "Connected" 2 133  1
2119  "PARIS 1 6"                13.8  1.00846205 -53.711535  "Connected" 2 133  1
2120  "PARIS 1 7"                13.8  1.00999999 -51.3443283 "Connected" 2 133  1
2121  "BAGWELL 0"                161.0 1.00611513 -59.9413061 "Connected" 2 134  1
2122  "TELEPHONE 0"              161.0 0.99630187 -61.1430203 "Connected" 2 135  1
2123  "PANHANDLE 1 0"            161.0 1.02854314 -27.0293557 "Connected" 2 136  1
2124  "VAN ALSTYNE 0"            161.0 0.98777015 -67.2733034 "Connected" 2 137  1
2125  "TIOGA 0"                  161.0 0.99328844 -67.3377164 "Connected" 2 138  1
2126  "VALLEY VIEW 0"            161.0 1.00687329 -67.0047962 "Connected" 2 139  1
2127  "MIAMI 0"                  500.0 1.03999996 -33.9675933 "Connected" 2 140  1
2128  "MIAMI 1"                  161.0 1.03005826 -32.4777298 "Connected" 2 140  1
2129  "TRENTON 0"                161.0 0.99220459 -66.1148791 "Connected" 2 141  1
2130  "HASKELL 0"                161.0 1.00073214 -42.3015369 "Connected" 2 142  1
2131  "HASKELL 1"                115.0 0.99517181 -39.712836  "Connected" 2 142  1
2133  "SAINT JO 0"               161.0 1.01290025 -60.5226638 "Connected" 2 143  1
3001  "KERRVILLE 0"              230.0 1.00450708 -56.0558576 "Connected" 3 144  1
3002  "KERRVILLE 1"              115.0 0.99253809 -58.5374149 "Connected" 3 144  1
3003  "SWEETWATER 4 0"           115.0 1.0139253  -18.2461618 "Connected" 3 145  1
3004  "SWEETWATER 4 1"           18.0  1.00902502 -16.644394  "Connected" 3 145  1
3005  "LEAKEY 0"                 115.0 1.01055813 -58.521456  "Connected" 3 146  1
3006  "HAMLIN 0"                 115.0 0.9998442  -26.8778718 "Connected" 3 147  1
3007  "MERKEL 3 0"               115.0 1.01232564 -24.724902  "Connected" 3 148  1
3008  "COLEMAN 0"                115.0 0.99101247 -37.1837531 "Connected" 3 149  1
3009  "SONORA 0"                 115.0 1.01111007 -31.2520424 "Connected" 3 150  1
3010  "CAMP WOOD 0"              115.0 0.99704744 -57.524886  "Connected" 3 151  1
3011  "LLANO 0"                  115.0 1.00689707 -61.4941437 "Connected" 3 152  1
3012  "WILLOW CITY 0"            115.0 1.00822004 -61.0891372 "Connected" 3 153  1
3013  "ABILENE 4 0"              115.0 1.01578662 -28.5890484 "Connected" 3 154  1
3014  "KINGSLAND 0"              115.0 1.01396095 -53.5877304 "Connected" 3 155  1
3015  "ROSCOE 6 0"               115.0 1.01115137 -17.008563  "Connected" 3 156  1
3016  "BLACKWELL 0"              115.0 1.0091303  -21.9846733 "Connected" 3 157  1
3017  "BLACKWELL 1"              18.0  1.00999999 -16.7808179 "Connected" 3 157  1
3018  "CHRISTOVAL 0"             230.0 1.02293563 -29.1560486 "Connected" 3 158  1
3019  "CHRISTOVAL 1"             115.0 1.01999998 -30.7774572 "Connected" 3 158  1
3020  "CHRISTOVAL 2"             13.8  1.02999997 -25.0143423 "Connected" 3 158  1
3021  "LUEDERS 0"                115.0 0.99922604 -35.7411108 "Connected" 3 159  1
3022  "COLORADO CITY 0"          115.0 0.99598595 -18.1211941 "Connected" 3 160  1
3023  "STAMFORD 0"               115.0 1.01999998 -26.9868881 "Connected" 3 161  1
3024  "ELDORADO 0"               115.0 1.0156701  -31.2226781 "Connected" 3 162  1
3025  "SAN SABA 0"               115.0 0.99344484 -45.6290149 "Connected" 3 163  1
3026  "ABILENE 2 0"              230.0 1.02403435 -36.8529185 "Connected" 3 164  1
3027  "ABILENE 2 1"              115.0 1.01697176 -37.4348687 "Connected" 3 164  1
3028  "ABILENE 2 2"              18.0  1.03693397 -34.2504035 "Connected" 3 164  1
3029  "LOMETA 0"                 115.0 1.02209058 -53.8408968 "Connected" 3 165  1
3030  "SAN ANGELO 1 0"           115.0 1.00816616 -40.1886175 "Connected" 3 166  1
3031  "TUSCOLA 0"                115.0 0.99719173 -26.2543657 "Connected" 3 167  1
3032  "ABILENE 7 0"              115.0 0.99991104 -27.1454052 "Connected" 3 168  1
3033  "SNYDER 1 0"               115.0 1.00722728 -15.0532312 "Connected" 3 169  1
3034  "SNYDER 1 1"               22.0  1.02999997 -5.7747895  "Connected" 3 169  1
3035  "CHEROKEE 0"               115.0 0.99598452 -44.7399047 "Connected" 3 170  1
3036  "RICHLAND SPRINGS 0"       115.0 0.99288376 -41.9045622 "Connected" 3 171  1
3037  "ROSCOE 2 0"               230.0 1.02285186 -25.5308631 "Connected" 3 172  1
3038  "ROSCOE 2 1"               115.0 1.00388485 -20.1210333 "Connected" 3 172  1
3039  "ROSCOE 2 2"               13.8  1.03580564 -22.9322011 "Connected" 3 172  1
3040  "BALLINGER 0"              115.0 0.9901182  -34.465473  "Connected" 3 173  1
3041  "SILVER 0"                 230.0 1.0161746  -29.2953998 "Connected" 3 174  1
3042  "SILVER 1"                 115.0 1.00222668 -18.8434626 "Connected" 3 174  1
3046  "ROSCOE 5 0"               230.0 1.0123792  -34.7555628 "Connected" 3 175  1
3047  "ROSCOE 5 1"               115.0 1.01999998 -20.5281945 "Connected" 3 175  1
3048  "ROSCOE 5 2"               500.0 1.01800163 -41.667111  "Connected" 3 175  1
3049  "ANSON 0"                  115.0 1.00034142 -30.031027  "Connected" 3 176  1
3050  "DEL RIO 0"                230.0 1.01375984 -34.0986993 "Connected" 3 177  1
3051  "DEL RIO 1"                115.0 0.99531686 -36.0157822 "Connected" 3 177  1
3052  "HUNT 0"                   115.0 0.99752969 -58.9533686 "Connected" 3 178  1
3053  "WINGATE 0"                230.0 1.02598862 -27.2084673 "Connected" 3 179  1
3054  "WINGATE 1"                115.0 1.00579885 -26.7225722 "Connected" 3 179  1
3055  "WINGATE 2"                13.8  1.03999996 -24.3178832 "Connected" 3 179  1
3056  "WINGATE 3"                13.8  1.03999996 -21.7271731 "Connected" 3 179  1
3057  "WINGATE 4"                13.8  1.03999996 -21.8947623 "Connected" 3 179  1
3058  "STERLING CITY 1 0"        230.0 1.02897194 -24.0155962 "Connected" 3 180  1
3059  "STERLING CITY 1 1"        115.0 1.00784027 -17.3266615 "Connected" 3 180  1
3060  "STERLING CITY 1 2"        18.0  1.03999996 -16.4290849 "Connected" 3 180  1
3061  "STERLING CITY 1 3"        18.0  1.03999996 -18.6064425 "Connected" 3 180  1
3062  "STERLING CITY 1 4"        18.0  1.03999996 -21.2959147 "Connected" 3 180  1
3063  "STERLING CITY 1 5"        18.0  1.03999996 -20.1392696 "Connected" 3 180  1
3064  "ROSCOE 4 0"               115.0 1.01553873 -18.4834759 "Connected" 3 181  1
3065  "ROSCOE 4 1"               18.0  1.0        -12.3639143 "Connected" 3 181  1
3066  "BRADY 0"                  115.0 1.00082268 -42.9611116 "Connected" 3 182  1
3067  "TRENT 1 0"                115.0 1.02573761 -19.8474524 "Connected" 3 183  1
3068  "TRENT 1 1"                20.0  1.03999996 -16.9507743 "Connected" 3 183  1
3069  "OVALO 0"                  115.0 0.99616368 -29.6139298 "Connected" 3 184  1
3070  "NOLAN 0"                  115.0 1.01726571 -21.149531  "Connected" 3 185  1
3071  "NOLAN 1"                  24.0  1.00277648 -16.5504186 "Connected" 3 185  1
3072  "MILES 0"                  115.0 1.00306527 -38.7917357 "Connected" 3 186  1
3073  "BRACKETTVILLE 2 0"        115.0 1.0009688  -54.6860373 "Connected" 3 187  1
3074  "BRACKETTVILLE 2 1"        13.8  1.0        -52.163522  "Connected" 3 187  1
3075  "MASON 0"                  115.0 0.9948176  -40.3691016 "Connected" 3 188  1
3076  "BRACKETTVILLE 3 0"        115.0 0.99725824 -56.1374867 "Connected" 3 189  1
3077  "ABILENE 6 0"              115.0 1.00039477 -28.0884965 "Connected" 3 190  1
3078  "HERMLEIGH 0"              230.0 1.01826628 -25.8808199 "Connected" 3 191  1
3079  "HERMLEIGH 1"              161.0 1.01422372 -24.0903422 "Connected" 3 191  1
3080  "HERMLEIGH 2"              115.0 1.00448554 -21.19207   "Connected" 3 191  1
3081  "HERMLEIGH 3"              20.0  1.03999996 -19.7850228 "Connected" 3 191  1
3082  "MERKEL 1 0"               230.0 1.01736707 -28.0749486 "Connected" 3 192  1
3083  "MERKEL 1 1"               115.0 1.01124364 -24.2537554 "Connected" 3 192  1
3084  "MERKEL 1 2"               13.8  1.0        -18.2029315 "Connected" 3 192  1
3085  "LORAINE 1 0"              115.0 1.0036466  -18.4467038 "Connected" 3 193  1
3086  "LORAINE 1 1"              13.2  1.0        -11.4995401 "Connected" 3 193  1
3087  "LORAINE 1 2"              13.2  1.0036466  -18.4467038 "Connected" 3 193  1
3088  "ABILENE 1 0"              230.0 1.01999998 -33.2770374 "Connected" 3 194  1
3089  "ABILENE 1 1"              161.0 1.01941968 -35.9457685 "Connected" 3 194  1
3091  "ABILENE 1 3"              115.0 1.01999998 -37.5154898 "Connected" 3 194  1
3092  "ABILENE 1 4"              13.8  1.03999996 -26.4319706 "Connected" 3 194  1
3093  "ROCKSPRINGS 0"            115.0 0.99730611 -58.3321496 "Connected" 3 195  1
3094  "MERKEL 2 0"               115.0 1.01372465 -23.300486  "Connected" 3 196  1
3095  "MERKEL 2 1"               18.0  1.03999996 -15.3601465 "Connected" 3 196  1
3096  "FLUVANNA 2 0"             230.0 1.01964956 -21.4813397 "Connected" 3 197  1
3097  "FLUVANNA 2 1"             115.0 1.0160797  -19.6253663 "Connected" 3 197  1
3098  "FLUVANNA 2 2"             13.8  1.03999996 -12.8001464 "Connected" 3 197  1
3099  "DYESS AFB 0"              115.0 0.99855015 -28.8855309 "Connected" 3 198  1
3100  "HAWLEY 0"                 115.0 1.00037951 -35.0207926 "Connected" 3 199  1
3101  "BUCHANAN DAM 2 0"         115.0 1.00174947 -48.1540197 "Connected" 3 200  1
3102  "ABILENE 3 0"              115.0 1.01088359 -37.6591224 "Connected" 3 201  1
3103  "SWEETWATER 5 0"           115.0 1.00676467 -20.7066587 "Connected" 3 202  1
3104  "BUCHANAN DAM 1 0"         115.0 1.00873321 -47.7293811 "Connected" 3 203  1
3105  "BUCHANAN DAM 1 1"         13.2  1.00650814 -42.1087315 "Connected" 3 203  1
3106  "BUCHANAN DAM 1 2"         13.2  1.0        -41.0722804 "Connected" 3 203  1
3107  "INGRAM 0"                 115.0 0.99228863 -59.0657704 "Connected" 3 204  1
3108  "KEMPNER 0"                115.0 1.00094287 -57.0720446 "Connected" 3 205  1
3109  "FLUVANNA 1 0"             115.0 1.01663528 -18.2375935 "Connected" 3 206  1
3110  "FLUVANNA 1 1"             13.8  1.03999996 -10.7222219 "Connected" 3 206  1
3111  "STERLING CITY 2 0"        115.0 1.00750277 -16.4922298 "Connected" 3 207  1
3112  "STERLING CITY 2 1"        18.0  1.0        -8.3226691  "Connected" 3 207  1
3113  "STERLING CITY 2 2"        18.0  1.0        -8.3190853  "Connected" 3 207  1
3114  "SAN ANGELO 2 0"           115.0 1.00556648 -34.5465718 "Connected" 3 208  1
3115  "ROTAN 0"                  115.0 1.00268046 -21.923846  "Connected" 3 209  1
3116  "SYNDER 0"                 115.0 1.0044781  -15.292694  "Connected" 3 210  1
3117  "SYNDER 1"                 13.8  1.0        -12.2372    "Connected" 3 210  1
3119  "BRACKETTVILLE 1 0"        115.0 1.02281036 -52.1585601 "Connected" 3 211  1
3120  "BRACKETTVILLE 1 1"        13.8  1.02319044 -50.6816397 "Connected" 3 211  1
3121  "ROSCOE 1 0"               115.0 1.01318016 -16.4260522 "Connected" 3 212  1
3122  "ROSCOE 1 1"               18.0  1.0        -7.5506036  "Connected" 3 212  1
3123  "UVALDE 0"                 115.0 0.99252297 -57.2148795 "Connected" 3 213  1
3124  "FREDERICKSBURG 0"         115.0 1.01999998 -60.0211149 "Connected" 3 214  1
3125  "ABILENE 5 0"              115.0 1.00383041 -37.687886  "Connected" 3 215  1
3126  "SABINAL 0"                115.0 1.01999998 -57.5779163 "Connected" 3 216  1
3127  "SWEETWATER 2 0"           115.0 1.01480255 -16.4833847 "Connected" 3 217  1
3128  "LORAINE 2 0"              115.0 1.00669345 -18.0759871 "Connected" 3 218  1
3129  "ROSCOE 3 0"               115.0 1.02049723 -16.8979789 "Connected" 3 219  1
3130  "SAN ANGELO 3 0"           115.0 1.00259043 -19.1082499 "Connected" 3 220  1
3131  "TUSOCOLA 0"               115.0 1.01755033 -22.1726233 "Connected" 3 221  1
3132  "EDEN 0"                   115.0 0.99109609 -40.363964  "Connected" 3 222  1
3133  "SNYDER 2 0"               230.0 1.01652185 -22.1246698 "Connected" 3 223  1
3134  "SNYDER 2 1"               161.0 1.01599358 -22.9003353 "Connected" 3 223  1
3136  "SNYDER 2 3"               115.0 1.00136058 -15.6486694 "Connected" 3 223  1
3137  "SWEETWATER 1 0"           115.0 1.01715665 -23.6277095 "Connected" 3 224  1
3138  "MENARD 0"                 115.0 1.00982045 -39.1507446 "Connected" 3 225  1
3139  "WINTERS 0"                115.0 0.98827834 -29.6785918 "Connected" 3 226  1
3140  "GOLDSBORO 0"              115.0 0.99312729 -30.103057  "Connected" 3 227  1
3141  "SWEETWATER 3 0"           115.0 1.01572422 -17.8284574 "Connected" 3 228  1
3142  "GOODFELLOW AFB 0"         115.0 1.0183086  -40.3450048 "Connected" 3 229  1
3143  "SANTA ANNA 0"             115.0 1.00003614 -38.8810569 "Connected" 3 230  1
3144  "ROWENA 0"                 115.0 0.99403586 -39.8076645 "Connected" 3 231  1
3145  "TRENT 2 0"                115.0 1.00493543 -23.7596806 "Connected" 3 232  1
3146  "JUNCTION 0"               115.0 1.01653871 -35.6899204 "Connected" 3 233  1
3147  "LAMPASAS 0"               115.0 1.01999998 -56.13382   "Connected" 3 234  1
4002  "LAUGHLIN A F B 0"         115.0 1.0150866  -53.2544199 "Connected" 4 235  1
4003  "EDINBURG 3 0"             115.0 0.99531621 -72.5888678 "Connected" 4 236  1
4004  "LAREDO 7 0"               230.0 1.01746149 -56.2586272 "Connected" 4 237  1
4005  "LAREDO 7 1"               115.0 1.01526019 -60.4717822 "Connected" 4 237  1
4006  "BRUNI 2 0"                115.0 1.02185929 -55.7512303 "Connected" 4 238  1
4007  "MCALLEN 2 0"              115.0 0.99943149 -73.1820228 "Connected" 4 239  1
4008  "POTEET 0"                 115.0 0.98862535 -55.0399683 "Connected" 4 240  1
4009  "SARITA 3 0"               115.0 1.02218569 -46.738805  "Connected" 4 241  1
4010  "SARITA 3 1"               20.0  1.02999997 -43.8965105 "Connected" 4 241  1
4011  "HEBBRONVILLE 0"           115.0 1.01518289 -57.7388826 "Connected" 4 242  1
4012  "PROGRESO 0"               115.0 1.01447207 -69.4222942 "Connected" 4 243  1
4013  "EDINBURG 2 0"             115.0 1.00127207 -71.6854766 "Connected" 4 244  1
4014  "EAGLE PASS 0"             230.0 1.0166327  -53.200432  "Connected" 4 245  1
4015  "EAGLE PASS 1"             115.0 1.01999998 -54.6984333 "Connected" 4 245  1
4016  "CHARLOTTE 0"              115.0 1.00352594 -50.3501862 "Connected" 4 246  1
4017  "CORPUS CHRISTI 4 0"       115.0 1.00824293 -48.6300456 "Connected" 4 247  1
4018  "WOODSBORO 0"              115.0 0.99995826 -47.4326051 "Connected" 4 248  1
4019  "MERCEDES 0"               115.0 0.98540578 -67.6500392 "Connected" 4 249  1
4020  "CORPUS CHRISTI 16 0"      115.0 0.98245447 -50.4993891 "Connected" 4 250  1
4021  "EDCOUCH 0"                115.0 0.99374824 -66.9592484 "Connected" 4 251  1
4022  "ENCINAL 0"                115.0 1.00266654 -59.9428574 "Connected" 4 252  1
4023  "MOORE 0"                  115.0 1.00345718 -52.4919447 "Connected" 4 253  1
4024  "CHRISTINE 0"              230.0 1.01705938 -42.3853896 "Connected" 4 254  1
4025  "CHRISTINE 1"              115.0 1.01329397 -46.2935437 "Connected" 4 254  1
4026  "CHRISTINE 2"              13.8  1.02999997 -34.9434639 "Connected" 4 254  1
4027  "MCALLEN 3 0"              115.0 1.0118439  -73.200171  "Connected" 4 255  1
4028  "FANNIN 0"                 230.0 1.01398509 -33.9291234 "Connected" 4 256  1
4029  "FANNIN 1"                 115.0 1.013593   -35.8992015 "Connected" 4 256  1
4030  "FANNIN 2"                 13.8  1.00999999 -30.5322624 "Connected" 4 256  1
4031  "SAN YGNACIO 0"            115.0 1.01736502 -57.9893484 "Connected" 4 257  1
4032  "KINGSVILLE 0"             115.0 0.98015932 -55.2588565 "Connected" 4 258  1
4033  "LAREDO 6 0"               115.0 1.00196705 -59.0368229 "Connected" 4 259  1
4034  "HIDALGO 0"                115.0 0.99918604 -71.6483155 "Connected" 4 260  1
4035  "CORPUS CHRISTI 18 0"      115.0 0.98497793 -48.9425276 "Connected" 4 261  1
4036  "CRYSTAL CITY 0"           115.0 0.991126   -55.7458981 "Connected" 4 262  1
4037  "SINTON 0"                 115.0 1.00850006 -49.3461195 "Connected" 4 263  1
4038  "BEEVILLE 0"               115.0 0.9915965  -48.6982316 "Connected" 4 264  1
4039  "MISSION 4 0"              230.0 1.01181919 -61.3430303 "Connected" 4 265  1
4040  "MISSION 4 1"              115.0 1.01999998 -64.9625582 "Connected" 4 265  1
4041  "SAN JUAN 0"               230.0 1.00424225 -65.9050513 "Connected" 4 266  1
4042  "SAN JUAN 1"               115.0 1.00978178 -71.1397728 "Connected" 4 266  1
4043  "FALCON HEIGHTS 2 0"       115.0 1.01081973 -58.1784597 "Connected" 4 267  1
4044  "FALCON HEIGHTS 1 0"       115.0 1.01338731 -56.9035582 "Connected" 4 268  1
4045  "FALCON HEIGHTS 1 1"       13.8  1.01999998 -48.525449  "Connected" 4 268  1
4046  "FALCON HEIGHTS 1 2"       13.8  1.01999998 -53.0284122 "Connected" 4 268  1
4047  "FALCON HEIGHTS 1 3"       13.8  1.01999998 -55.5269806 "Connected" 4 268  1
4048  "LA JOYA 0"                115.0 0.99978095 -66.4715094 "Connected" 4 269  1
4049  "SEBASTIAN 2 0"            115.0 1.00446802 -60.6422301 "Connected" 4 270  1
4050  "SEBASTIAN 2 1"            13.8  1.0        -57.2184083 "Connected" 4 270  1
4051  "BISHOP 0"                 115.0 0.98300208 -54.6970284 "Connected" 4 271  1
4052  "BISHOP 1"                 18.0  1.01936702 -50.4915377 "Connected" 4 271  1
4053  "ARMSTRONG 2 0"            115.0 1.01243271 -50.6818328 "Connected" 4 272  1
4054  "SKIDMORE 0"               115.0 0.99999347 -49.1403422 "Connected" 4 273  1
4055  "CORPUS CHRISTI 9 0"       115.0 0.98827857 -47.7790433 "Connected" 4 274  1
4056  "GREGORY 0"                230.0 1.01972633 -39.1721415 "Connected" 4 275  1
4057  "GREGORY 1"                115.0 1.00093787 -44.655429  "Connected" 4 275  1
4058  "GREGORY 2"                13.8  1.02999997 -36.0150707 "Connected" 4 275  1
4059  "GREGORY 3"                13.8  1.02999997 -36.9292822 "Connected" 4 275  1
4060  "GREGORY 4"                13.8  1.02999997 -33.4690232 "Connected" 4 275  1
4064  "CORPUS CHRISTI 2 0"       115.0 0.99297003 -48.1576603 "Connected" 4 276  1
4065  "CORPUS CHRISTI 2 1"       18.0  1.01999998 -43.1481071 "Connected" 4 276  1
4066  "WESLACO 0"                115.0 1.01186254 -73.7484694 "Connected" 4 277  1
4067  "HARLINGEN 1 0"            115.0 0.98768107 -64.7613859 "Connected" 4 278  1
4068  "ELSA 0"                   115.0 1.00181349 -73.1495396 "Connected" 4 279  1
4069  "CORPUS CHRISTI 17 0"      115.0 0.99375208 -48.0219477 "Connected" 4 280  1
4070  "BROWNSVILLE 2 0"          230.0 1.0130314  -51.5669562 "Connected" 4 281  1
4071  "BROWNSVILLE 2 1"          115.0 0.99513504 -56.0553731 "Connected" 4 281  1
4072  "CORPUS CHRISTI 10 0"      115.0 0.99473549 -47.7111519 "Connected" 4 282  1
4073  "MISSION 1 0"              230.0 1.01159843 -61.5360121 "Connected" 4 283  1
4074  "MISSION 1 1"              115.0 1.0182823  -64.0908016 "Connected" 4 283  1
4075  "MISSION 1 2"              24.0  1.01159843 -61.5360121 "Connected" 4 283  1
4076  "MISSION 1 3"              24.0  1.02999997 -55.7602673 "Connected" 4 283  1
4077  "MISSION 1 4"              24.0  1.02999997 -57.9166564 "Connected" 4 283  1
4078  "CORPUS CHRISTI 8 0"       115.0 0.98551153 -48.2311499 "Connected" 4 284  1
4079  "MISSION 3 0"              115.0 1.00727982 -68.0262114 "Connected" 4 285  1
4080  "CORPUS CHRISTI 3 0"       230.0 1.02823615 -44.3029141 "Connected" 4 286  1
4081  "CORPUS CHRISTI 3 1"       115.0 1.01336733 -47.764069  "Connected" 4 286  1
4082  "CORPUS CHRISTI 3 2"       13.8  1.03999996 -37.738175  "Connected" 4 286  1
4083  "CORPUS CHRISTI 3 3"       13.8  1.03999996 -38.2577712 "Connected" 4 286  1
4084  "CORPUS CHRISTI 3 4"       13.8  1.03999996 -41.0112395 "Connected" 4 286  1
4085  "CORPUS CHRISTI 3 5"       13.8  1.03999996 -42.3591848 "Connected" 4 286  1
4086  "RIO HONDO 0"              115.0 1.01999998 -61.3027812 "Connected" 4 287  1
4087  "CORPUS CHRISTI 5 0"       115.0 1.01496945 -49.3052264 "Connected" 4 288  1
4088  "PHARR 0"                  115.0 1.01999998 -72.8754575 "Connected" 4 289  1
4089  "SANTA ROSA 1 0"           115.0 1.00224847 -64.7470373 "Connected" 4 290  1
4090  "SANTA ROSA 1 1"           13.8  1.00224847 -64.7470373 "Connected" 4 290  1
4099  "ODEM 0"                   115.0 0.99208056 -50.1599374 "Connected" 4 291  1
4100  "CORPUS CHRISTI 13 0"      115.0 0.9923566  -47.6086622 "Connected" 4 292  1
4101  "LAREDO 3 0"               115.0 0.9993778  -58.8847922 "Connected" 4 293  1
4102  "OLMITO 0"                 115.0 1.00384208 -58.8827383 "Connected" 4 294  1
4103  "EDINBURG 1 0"             115.0 1.00488202 -74.2380099 "Connected" 4 295  1
4104  "TAFT 2 0"                 115.0 0.9976876  -46.6900481 "Connected" 4 296  1
4105  "TAFT 2 1"                 18.0  1.00999999 -43.3119532 "Connected" 4 296  1
4106  "PORT ISABEL 0"            115.0 0.99646843 -58.2010378 "Connected" 4 297  1
4107  "DONNA 0"                  115.0 1.00730427 -72.6607617 "Connected" 4 298  1
4108  "INGLESIDE 0"              115.0 0.99801184 -45.2158257 "Connected" 4 299  1
4109  "CORPUS CHRISTI 11 0"      115.0 0.9822351  -49.9514402 "Connected" 4 300  1
4110  "LOS FRESNOS 0"            115.0 1.00314875 -63.1074528 "Connected" 4 301  1
4111  "HARLINGEN 2 0"            115.0 0.98482037 -67.3498751 "Connected" 4 302  1
4112  "RIVIERA 0"                115.0 1.00986935 -54.663217  "Connected" 4 303  1
4113  "LAREDO 1 0"               230.0 1.02162714 -55.7386319 "Connected" 4 304  1
4114  "LAREDO 1 1"               115.0 1.01165064 -57.9267335 "Connected" 4 304  1
4115  "LAREDO 1 2"               13.8  1.03999996 -51.9252682 "Connected" 4 304  1
4116  "LAREDO 1 3"               13.8  1.03999996 -51.970916  "Connected" 4 304  1
4117  "JOURDANTON 0"             115.0 1.00924167 -48.0367543 "Connected" 4 305  1
4118  "GEORGE WEST 0"            115.0 0.98218677 -56.4099219 "Connected" 4 306  1
4119  "ROMA 0"                   115.0 1.00855971 -58.1532002 "Connected" 4 307  1
4120  "CORPUS CHRISTI 12 0"      115.0 0.98892439 -47.9220792 "Connected" 4 308  1
4121  "SANTA MARIA 0"            115.0 1.0103282  -68.8108583 "Connected" 4 309  1
4122  "MCALLEN 1 0"              115.0 1.00687243 -71.8922621 "Connected" 4 310  1
4123  "CORPUS CHRISTI 7 0"       115.0 0.98852189 -50.0686286 "Connected" 4 311  1
4124  "FALFURRIAS 0"             115.0 0.99277726 -62.5722487 "Connected" 4 312  1
4125  "PETTUS 0"                 115.0 0.99246372 -46.2600468 "Connected" 4 313  1
4126  "BROWNSVILLE 3 0"          115.0 1.00419908 -56.4840215 "Connected" 4 314  1
4127  "ALICE 0"                  115.0 0.99882588 -58.1814537 "Connected" 4 315  1
4128  "RIO GRANDE CITY 0"        115.0 0.99575726 -69.6755327 "Connected" 4 316  1
4129  "PREMONT 0"                115.0 1.0247231  -56.3254955 "Connected" 4 317  1
4130  "FREER 0"                  115.0 1.01999998 -57.775884  "Connected" 4 318  1
4131  "PEARSALL 0"               230.0 1.01999998 -50.6297437 "Connected" 4 319  1
4132  "PEARSALL 1"               115.0 1.01801039 -51.5680942 "Connected" 4 319  1
4133  "PEARSALL 2"               20.0  1.01999998 -50.6297437 "Connected" 4 319  1
4139  "SANDIA 0"                 115.0 0.98288047 -54.8056011 "Connected" 4 320  1
4140  "SARITA 1 0"               230.0 1.02845041 -48.7352682 "Connected" 4 321  1
4141  "SARITA 1 1"               115.0 1.01999998 -51.9133089 "Connected" 4 321  1
4143  "DILLEY 0"                 115.0 1.00143466 -54.1996278 "Connected" 4 322  1
4144  "ORANGE GROVE 0"           115.0 0.98467824 -56.1169715 "Connected" 4 323  1
4145  "PORTLAND 0"               115.0 0.9925058  -46.7235113 "Connected" 4 324  1
4146  "LAREDO 4 0"               230.0 1.02140464 -55.9007901 "Connected" 4 325  1
4147  "LAREDO 4 1"               115.0 1.01999998 -57.7444427 "Connected" 4 325  1
4148  "THREE RIVERS 0"           115.0 0.98881    -57.961671  "Connected" 4 326  1
4149  "ROCKPORT 0"               115.0 0.99398248 -45.0860216 "Connected" 4 327  1
4150  "CORPUS CHRISTI 15 0"      115.0 0.9883994  -48.5989337 "Connected" 4 328  1
4151  "ARMSTRONG 1 0"            230.0 1.02281108 -49.9690808 "Connected" 4 329  1
4152  "ARMSTRONG 1 1"            115.0 1.01834902 -48.5443026 "Connected" 4 329  1
4153  "ARMSTRONG 1 2"            18.0  1.03293246 -48.131552  "Connected" 4 329  1
4154  "PENITAS 0"                115.0 0.99670788 -67.8929633 "Connected" 4 330  1
4155  "SULLIVAN CITY 0"          115.0 1.00181688 -65.7948326 "Connected" 4 331  1
4156  "CORPUS CHRISTI 6 0"       115.0 0.99171946 -49.5506141 "Connected" 4 332  1
4157  "MISSION 2 0"              115.0 1.00396917 -70.3326881 "Connected" 4 333  1
4158  "CORPUS CHRISTI 1 0"       230.0 1.01402815 -42.1732468 "Connected" 4 334  1
4159  "CORPUS CHRISTI 1 1"       115.0 0.99890533 -46.3932687 "Connected" 4 334  1
4160  "CORPUS CHRISTI 1 2"       13.8  1.02999997 -39.572965  "Connected" 4 334  1
4161  "CORPUS CHRISTI 1 3"       13.8  1.02999997 -39.3301026 "Connected" 4 334  1
4162  "CORPUS CHRISTI 1 4"       13.8  1.02999997 -38.5818044 "Connected" 4 334  1
4164  "GRULLA 0"                 115.0 1.0019971  -64.7713647 "Connected" 4 335  1
4165  "SARITA 2 0"               115.0 1.02096789 -46.5221396 "Connected" 4 336  1
4166  "SARITA 2 1"               13.8  1.00701472 -42.634669  "Connected" 4 336  1
4167  "HARGILL 0"                115.0 0.99450783 -68.0070457 "Connected" 4 337  1
4168  "CORPUS CHRISTI 14 0"      115.0 0.99739125 -46.7041416 "Connected" 4 338  1
4169  "MATHIS 0"                 115.0 0.98708343 -52.2294301 "Connected" 4 339  1
4170  "ARANSAS PASS 0"           115.0 0.98866126 -46.9629509 "Connected" 4 340  1
4171  "SAN BENITO 0"             115.0 1.00925214 -62.4927433 "Connected" 4 341  1
4172  "PLEASANTON 0"             115.0 1.00203483 -50.905923  "Connected" 4 342  1
4173  "REFUGIO 0"                115.0 0.9984828  -40.6444892 "Connected" 4 343  1
4174  "LYTLE 0"                  115.0 1.01267311 -57.7388591 "Connected" 4 344  1
4175  "LAREDO 2 0"               115.0 1.01999998 -56.22585   "Connected" 4 345  1
4176  "BRUNI 1 0"                115.0 1.03449596 -52.8072371 "Connected" 4 346  1
4177  "BRUNI 1 1"                13.8  1.03999996 -49.4395835 "Connected" 4 346  1
4178  "GOLIAD 0"                 115.0 1.01999998 -46.8124089 "Connected" 4 347  1
4179  "SAN DIEGO 0"              115.0 1.00674538 -58.432107  "Connected" 4 348  1
4180  "PORT ARANSAS 0"           115.0 0.98640442 -48.0186199 "Connected" 4 349  1
4181  "TAFT 1 0"                 230.0 1.02237305 -39.3711455 "Connected" 4 350  1
4182  "TAFT 1 1"                 115.0 1.00290398 -43.4310279 "Connected" 4 350  1
4183  "SAN PERLITA 0"            230.0 1.01707322 -49.9102177 "Connected" 4 351  1
4184  "SAN PERLITA 1"            115.0 1.00353008 -57.692272  "Connected" 4 351  1
4185  "ZAPATA 0"                 115.0 1.01672083 -58.8812481 "Connected" 4 352  1
4186  "SANTA ROSA 2 0"           115.0 0.99728663 -69.364133  "Connected" 4 353  1
4187  "COTULLA 0"                115.0 0.992393   -59.1113823 "Connected" 4 354  1
4188  "QUEMADO 0"                115.0 1.02248319 -53.3868368 "Connected" 4 355  1
4189  "CARRIZO SPRINGS 0"        115.0 0.98798069 -57.0163691 "Connected" 4 356  1
4190  "LAREDO 5 0"               115.0 1.00555837 -58.6822211 "Connected" 4 357  1
4191  "RAYMONDVILLE 0"           115.0 1.00046341 -55.834697  "Connected" 4 358  1
4192  "BROWNSVILLE 1 0"          230.0 1.01999998 -50.7259587 "Connected" 4 359  1
4193  "BROWNSVILLE 1 1"          115.0 1.012689   -53.473848  "Connected" 4 359  1
4194  "SEBASTIAN 1 0"            115.0 0.99946592 -61.6021172 "Connected" 4 361  1
4195  "OILTON 0"                 500.0 1.03057231 -51.4590118 "Connected" 4 913  1
4196  "OILTON 1"                 230.0 1.0281583  -52.9577687 "Connected" 4 913  1
4197  "OILTON 2"                 115.0 1.02349303 -54.9574053 "Connected" 4 913  1
5003  "GARLAND 5 0"              161.0 0.98819786 -70.8774608 "Connected" 5 362  1
5004  "KERENS 0"                 161.0 0.98668933 -63.6248369 "Connected" 5 363  1
5005  "LIPAN 0"                  161.0 1.00934807 -55.2028584 "Connected" 5 364  1
5006  "DALLAS 24 0"              161.0 0.99387255 -70.4135575 "Connected" 5 365  1
5007  "DENTON 4 0"               161.0 0.9935528  -66.1083735 "Connected" 5 366  1
5008  "ALBANY 2 0"               161.0 1.00614069 -43.5844924 "Connected" 5 367  1
5009  "DALLAS 21 0"              161.0 0.99585846 -71.6672536 "Connected" 5 368  1
5010  "PLANO 2 0"                161.0 0.99543596 -69.6304656 "Connected" 5 369  1
5011  "THORNTON 0"               161.0 1.00357726 -55.4695556 "Connected" 5 370  1
5012  "DENTON 5 0"               161.0 0.99131864 -66.5887716 "Connected" 5 371  1
5013  "EARLY 0"                  161.0 1.01999998 -51.51441   "Connected" 5 372  1
5014  "DECATUR 0"                161.0 0.9945227  -62.7960688 "Connected" 5 373  1
5015  "KELLER 2 0"               500.0 1.00318609 -61.5646705 "Connected" 5 374  1
5016  "KELLER 2 1"               161.0 1.00130372 -66.1914123 "Connected" 5 374  1
5017  "PONDER 0"                 161.0 0.99129484 -67.4587489 "Connected" 5 375  1
5018  "JACKSBORO 1 0"            500.0 1.0040797  -48.6919062 "Connected" 5 376  1
5019  "JACKSBORO 1 1"            161.0 1.0014802  -50.4479194 "Connected" 5 376  1
5020  "JACKSBORO 1 2"            13.8  1.0        -46.9813766 "Connected" 5 376  1
5021  "ALEDO 1 0"                500.0 1.00030503 -59.4594409 "Connected" 5 377  1
5022  "ALEDO 1 1"                161.0 0.99761242 -63.1858165 "Connected" 5 377  1
5024  "GATESVILLE 4 0"           161.0 1.00256429 -55.8933263 "Connected" 5 378  1
5025  "CLEBURNE 2 0"             161.0 0.99471737 -62.5130492 "Connected" 5 379  1
5026  "FORT WORTH 14 0"          161.0 0.98960912 -67.6940848 "Connected" 5 380  1
5027  "FORT WORTH 23 0"          161.0 0.99297891 -68.5546949 "Connected" 5 381  1
5028  "FORT WORTH 1 0"           161.0 0.9979943  -68.6589139 "Connected" 5 382  1
5029  "TROY 0"                   161.0 1.00101184 -54.8141681 "Connected" 5 383  1
5030  "SPRINGTOWN 0"             161.0 0.98986284 -66.293625  "Connected" 5 384  1
5031  "PRINCETON 0"              161.0 1.00199074 -66.7360393 "Connected" 5 385  1
5032  "DALLAS 27 0"              161.0 0.99203466 -69.8079965 "Connected" 5 386  1
5033  "DALLAS 1 0"               500.0 1.01082719 -63.9903659 "Connected" 5 387  1
5034  "DALLAS 1 1"               161.0 1.00452417 -66.208417  "Connected" 5 387  1
5043  "ROYSE CITY 0"             161.0 0.98495123 -69.7691199 "Connected" 5 388  1
5044  "BOYD 0"                   161.0 0.99624003 -63.1700312 "Connected" 5 389  1
5045  "STEPHENVILLE 0"           500.0 1.01019528 -48.9901733 "Connected" 5 390  1
5046  "STEPHENVILLE 1"           161.0 1.00766615 -51.0304718 "Connected" 5 390  1
5047  "MANSFIELD 0"              500.0 1.00820898 -59.9132772 "Connected" 5 391  1
5048  "MANSFIELD 1"              161.0 0.99610879 -64.2594381 "Connected" 5 391  1
5049  "GREENVILLE 1 0"           500.0 1.00615262 -59.9742903 "Connected" 5 392  1
5050  "GREENVILLE 1 1"           161.0 1.00228852 -64.4572607 "Connected" 5 392  1
5051  "GREENVILLE 1 2"           22.0  1.01321005 -59.2048808 "Connected" 5 392  1
5052  "GREENVILLE 1 3"           115.0 1.00406845 -63.1706914 "Connected" 5 392  1
5053  "PLANO 4 0"                161.0 0.98850901 -69.5901778 "Connected" 5 393  1
5054  "GROESBECK 0"              161.0 0.9939944  -57.4482538 "Connected" 5 394  1
5055  "GRAHAM 0"                 500.0 1.00284875 -50.2124419 "Connected" 5 395  1
5056  "GRAHAM 1"                 161.0 1.00138915 -51.0683011 "Connected" 5 395  1
5057  "GRAHAM 2"                 13.8  1.00284875 -50.2124419 "Connected" 5 395  1
5058  "GRAHAM 3"                 13.8  1.0        -47.4424783 "Connected" 5 395  1
5059  "MABANK 2 0"               161.0 0.99549437 -64.2505566 "Connected" 5 396  1
5060  "MABANK 2 1"               115.0 0.9983701  -66.6118202 "Connected" 5 396  1
5063  "ARLINGTON 1 0"            500.0 1.01028419 -62.1881121 "Connected" 5 397  1
5064  "ARLINGTON 1 1"            161.0 1.0014714  -66.397616  "Connected" 5 397  1
5070  "DALLAS 41 0"              161.0 0.99041356 -70.297001  "Connected" 5 398  1
5071  "WACO 3 0"                 161.0 1.00971596 -54.8501735 "Connected" 5 399  1
5072  "DALLAS 19 0"              161.0 0.9937663  -69.8730037 "Connected" 5 400  1
5073  "BANGS 0"                  161.0 1.01740341 -46.7023223 "Connected" 5 401  1
5074  "PROSPER 0"                161.0 0.9954315  -69.5702098 "Connected" 5 402  1
5075  "EVANT 0"                  161.0 1.00234577 -56.9539835 "Connected" 5 403  1
5076  "TERRELL 1 0"              161.0 1.0003492  -71.6685671 "Connected" 5 404  1
5077  "TERRELL 1 1"              115.0 1.01999998 -72.6557273 "Connected" 5 404  1
5078  "AUBREY 0"                 161.0 0.98916333 -66.8921944 "Connected" 5 405  1
5079  "WACO 4 0"                 161.0 1.0135063  -56.3117539 "Connected" 5 406  1
5080  "LORENA 0"                 161.0 0.99479269 -57.2046263 "Connected" 5 407  1
5081  "FORT HOOD 0"              161.0 0.99985916 -55.8616951 "Connected" 5 408  1
5082  "ARLINGTON 5 0"            161.0 0.99472617 -69.665281  "Connected" 5 409  1
5083  "MCKINNEY 3 0"             500.0 1.00905124 -63.6800837 "Connected" 5 410  1
5084  "MCKINNEY 3 1"             161.0 0.99437902 -67.9774073 "Connected" 5 410  1
5085  "DALLAS 38 0"              161.0 0.98810849 -69.8375055 "Connected" 5 411  1
5086  "ARLINGTON 9 0"            161.0 0.98890809 -69.2409855 "Connected" 5 412  1
5087  "MILFORD 0"                161.0 0.99065536 -63.8294709 "Connected" 5 413  1
5088  "CLIFTON 1 0"              161.0 0.99744557 -59.1560579 "Connected" 5 414  1
5089  "CLIFTON 1 1"              13.8  0.99744557 -59.1560579 "Connected" 5 414  1
5090  "DALLAS 15 0"              161.0 0.99722229 -71.0643903 "Connected" 5 415  1
5091  "FROST 0"                  161.0 0.99061468 -63.2295881 "Connected" 5 416  1
5092  "GRANDVIEW 0"              161.0 0.9924315  -67.1466679 "Connected" 5 417  1
5093  "HASLET 0"                 161.0 1.00555713 -67.6696036 "Connected" 5 418  1
5094  "BARDWELL 0"               161.0 1.00741206 -61.0427741 "Connected" 5 419  1
5095  "LAKE DALLAS 0"            161.0 1.00219164 -69.5761288 "Connected" 5 420  1
5096  "PLANO 1 0"                161.0 0.9960835  -68.670092  "Connected" 5 421  1
5097  "EULESS 2 0"               161.0 0.99788498 -68.0071424 "Connected" 5 422  1
5098  "FORT WORTH 24 0"          161.0 1.0115393  -68.8534352 "Connected" 5 423  1
5099  "FLOWER MOUND 2 0"         161.0 1.01999998 -69.8460998 "Connected" 5 424  1
5100  "DALLAS 11 0"              161.0 0.99581141 -69.4289676 "Connected" 5 425  1
5101  "COMANCHE 0"               161.0 1.01449154 -52.6968752 "Connected" 5 426  1
5102  "RICHARDSON 2 0"           500.0 1.00442327 -64.7226921 "Connected" 5 427  1
5103  "RICHARDSON 2 1"           161.0 0.99481007 -69.0100934 "Connected" 5 427  1
5104  "FORT WORTH 8 0"           161.0 0.98893409 -67.2096624 "Connected" 5 428  1
5105  "IRVING 1 0"               161.0 0.99417779 -70.7106505 "Connected" 5 429  1
5108  "DALLAS 44 0"              161.0 1.01095476 -68.3070628 "Connected" 5 430  1
5109  "LANCASTER 1 0"            161.0 0.98546546 -69.2007459 "Connected" 5 431  1
5110  "PALO PINTO 2 0"           161.0 0.98803663 -54.5073326 "Connected" 5 432  1
5111  "ADDISON 0"                161.0 0.99345009 -71.1088909 "Connected" 5 433  1
5112  "HICO 0"                   161.0 1.00922493 -56.0708717 "Connected" 5 434  1
5113  "KRUM 0"                   161.0 0.99866399 -67.755705  "Connected" 5 435  1
5114  "KAUFMAN 0"                161.0 0.98996608 -69.1811229 "Connected" 5 436  1
5115  "CADDO MILLS 0"            161.0 1.01063328 -67.2039419 "Connected" 5 437  1
5116  "PLANO 7 0"                161.0 0.99252649 -70.5000995 "Connected" 5 438  1
5117  "FORT WORTH 5 0"           161.0 0.98454598 -69.2111669 "Connected" 5 439  1
5118  "BAIRD 0"                  161.0 1.0053914  -44.9070478 "Connected" 5 440  1
5119  "PERRIN 0"                 161.0 1.00075209 -56.2635135 "Connected" 5 441  1
5120  "BROWNWOOD 0"              500.0 1.02372292 -46.788066  "Connected" 5 442  1
5121  "BROWNWOOD 1"              161.0 1.01910143 -47.4101491 "Connected" 5 442  1
5122  "DALLAS 6 0"               161.0 0.9931224  -70.8173376 "Connected" 5 443  1
5123  "MARLIN 0"                 161.0 1.00527163 -52.8243852 "Connected" 5 444  1
5124  "MARLIN 1"                 115.0 1.00233282 -51.8724283 "Connected" 5 444  1
5125  "ARLINGTON 6 0"            161.0 0.99888844 -67.3500878 "Connected" 5 445  1
5126  "DALLAS 8 0"               161.0 0.98785375 -71.3578106 "Connected" 5 446  1
5127  "JONESBORO 0"              161.0 1.01064357 -56.3431678 "Connected" 5 447  1
5128  "DALLAS 33 0"              161.0 0.99098718 -70.5885144 "Connected" 5 448  1
5129  "GOLDTHWAITE 2 0"          161.0 1.02221006 -51.178908  "Connected" 5 449  1
5130  "PLANO 5 0"                161.0 0.99053097 -69.5499155 "Connected" 5 450  1
5131  "BELTON 0"                 500.0 1.02074067 -50.6712523 "Connected" 5 451  1
5132  "BELTON 1"                 161.0 1.01304694 -52.9033899 "Connected" 5 451  1
5133  "TOLAR 0"                  161.0 1.00843319 -55.6524265 "Connected" 5 452  1
5134  "BRECKENRIDGE 0"           161.0 1.00139792 -47.7316052 "Connected" 5 453  1
5135  "EASTLAND 0"               161.0 1.01155739 -52.9209155 "Connected" 5 454  1
5136  "COOPER 0"                 161.0 0.99399765 -63.065891  "Connected" 5 455  1
5137  "WACO 1 0"                 500.0 1.01572227 -54.2204682 "Connected" 5 456  1
5138  "WACO 1 1"                 161.0 1.01308968 -55.5233804 "Connected" 5 456  1
5139  "DALLAS 42 0"              161.0 1.00764909 -71.895508  "Connected" 5 457  1
5140  "GATESVILLE 1 0"           161.0 1.00083367 -56.3466432 "Connected" 5 458  1
5141  "ANNA 0"                   161.0 0.99515538 -67.0061221 "Connected" 5 459  1
5142  "MOODY 0"                  161.0 0.99790369 -56.1179338 "Connected" 5 460  1
5143  "FORT WORTH 2 0"           161.0 0.99843532 -67.1807538 "Connected" 5 461  1
5144  "WACO 6 0"                 161.0 1.00340696 -56.4893409 "Connected" 5 462  1
5145  "GRAND PRAIRIE 1 0"        161.0 0.99609895 -68.8355748 "Connected" 5 463  1
5146  "ROWLETT 2 0"              161.0 0.99178766 -69.3130401 "Connected" 5 464  1
5147  "PLANO 6 0"                161.0 0.98811794 -70.8646824 "Connected" 5 465  1
5148  "IRVING 5 0"               161.0 0.98938388 -70.8719569 "Connected" 5 466  1
5149  "DALLAS 7 0"               161.0 0.98806984 -71.2589719 "Connected" 5 467  1
5150  "BRYSON 2 0"               161.0 0.99900523 -54.8030888 "Connected" 5 468  1
5151  "MORGAN 0"                 161.0 1.00785662 -57.7963398 "Connected" 5 469  1
5152  "SACHSE 0"                 161.0 0.99024195 -69.9413168 "Connected" 5 470  1
5153  "PARADISE 0"               161.0 0.99703974 -60.5680358 "Connected" 5 471  1
5154  "RIO VISTA 0"              161.0 1.00042082 -58.5626823 "Connected" 5 472  1
5155  "STRAWN 0"                 161.0 1.00485981 -50.0029535 "Connected" 5 473  1
5156  "May-00"                   161.0 1.01583196 -50.1765344 "Connected" 5 474  1
5157  "DESOTO 0"                 161.0 0.98536231 -69.5139231 "Connected" 5 475  1
5158  "MESQUITE 2 0"             161.0 1.01151972 -69.735688  "Connected" 5 476  1
5159  "ROSEBUD 0"                161.0 1.00498305 -53.2987492 "Connected" 5 477  1
5160  "DENTON 2 0"               161.0 0.99337765 -66.0711496 "Connected" 5 478  1
5161  "DALLAS 4 0"               161.0 1.01137451 -71.1922806 "Connected" 5 479  1
5162  "AXTELL 0"                 161.0 0.99564509 -58.5136691 "Connected" 5 480  1
5163  "NOLANVILLE 0"             161.0 1.00853886 -54.1426747 "Connected" 5 481  1
5164  "DENTON 1 0"               500.0 1.00294981 -62.326903  "Connected" 5 482  1
5165  "DENTON 1 1"               161.0 0.99756826 -65.3673915 "Connected" 5 482  1
5166  "DENTON 1 2"               13.8  1.02007151 -60.4215329 "Connected" 5 482  1
5167  "DENTON 1 3"               13.8  1.00369644 -62.2454705 "Connected" 5 482  1
5168  "DALLAS 39 0"              161.0 0.98985848 -71.7602092 "Connected" 5 483  1
5169  "DUBLIN 1 0"               161.0 1.0136162  -52.9330497 "Connected" 5 484  1
5170  "DUBLIN 1 1"               18.0  1.00837881 -51.2652847 "Connected" 5 484  1
5171  "MERTENS 0"                161.0 0.99148933 -62.4448135 "Connected" 5 485  1
5172  "WEATHERFORD 1 0"          161.0 1.01723876 -65.2666248 "Connected" 5 486  1
5173  "PLANO 3 0"                161.0 0.9885457  -69.7949558 "Connected" 5 487  1
5174  "MALONE 0"                 161.0 0.99280044 -61.3933337 "Connected" 5 488  1
5175  "DENTON 3 0"               161.0 0.99522437 -66.6526148 "Connected" 5 489  1
5176  "GRAFORD 0"                161.0 0.9934871  -52.6759652 "Connected" 5 490  1
5177  "ARLINGTON 8 0"            161.0 0.98783107 -68.9991721 "Connected" 5 491  1
5178  "ROCKWALL 1 0"             161.0 0.99065388 -70.18489   "Connected" 5 492  1
5179  "CORSICANA 2 0"            500.0 1.01527821 -57.7255012 "Connected" 5 493  1
5180  "CORSICANA 2 1"            161.0 1.01090851 -59.2333243 "Connected" 5 493  1
5181  "GARLAND 2 0"              161.0 0.99017213 -70.6392689 "Connected" 5 494  1
5182  "GATESVILLE 2 0"           161.0 1.00302228 -56.0180383 "Connected" 5 495  1
5183  "CARROLLTON 3 0"           161.0 0.99856967 -71.8030577 "Connected" 5 496  1
5184  "FORT WORTH 26 0"          161.0 0.9817172  -70.3183649 "Connected" 5 497  1
5185  "RHOME 0"                  161.0 0.9980377  -65.7273764 "Connected" 5 498  1
5186  "VENUS 0"                  161.0 0.99114113 -66.8274611 "Connected" 5 499  1
5187  "OLNEY 2 0"                161.0 0.99640805 -50.2860111 "Connected" 5 500  1
5188  "CARROLLTON 1 0"           161.0 0.98755996 -70.433991  "Connected" 5 501  1
5189  "DALLAS 20 0"              161.0 0.99600819 -70.4928876 "Connected" 5 502  1
5190  "GORDON 0"                 161.0 1.00065122 -58.161375  "Connected" 5 503  1
5191  "MERIDIAN 0"               161.0 1.01438679 -57.0608275 "Connected" 5 504  1
5192  "KILLEEN 4 0"              500.0 1.01668556 -51.4750598 "Connected" 5 505  1
5193  "KILLEEN 4 1"              161.0 1.01250203 -52.7833867 "Connected" 5 505  1
5194  "DUNCANVILLE 1 0"          161.0 0.99430102 -69.0644956 "Connected" 5 506  1
5195  "ARGYLE 0"                 161.0 1.0032599  -68.2516291 "Connected" 5 507  1
5196  "BRYSON 1 0"               500.0 1.00235156 -52.0186751 "Connected" 5 508  1
5197  "BRYSON 1 1"               161.0 1.0006975  -53.7495477 "Connected" 5 508  1
5198  "BRYSON 1 2"               18.0  1.00006454 -51.2988193 "Connected" 5 508  1
5199  "FORT WORTH 12 0"          161.0 0.99192344 -68.4037675 "Connected" 5 509  1
5200  "MINERAL WELLS 0"          161.0 0.98409693 -56.169192  "Connected" 5 510  1
5201  "COOLIDGE 0"               161.0 1.00303363 -55.4555577 "Connected" 5 511  1
5202  "RICE 0"                   161.0 0.99722379 -63.6405569 "Connected" 5 512  1
5203  "DALLAS 35 0"              161.0 0.98826762 -71.0597969 "Connected" 5 513  1
5204  "POOLVILLE 0"              500.0 1.00324337 -55.2016917 "Connected" 5 514  1
5205  "POOLVILLE 1"              161.0 1.00211527 -56.9408986 "Connected" 5 514  1
5206  "POOLVILLE 2"              13.8  1.00999999 -52.885387  "Connected" 5 514  1
5207  "POOLVILLE 3"              13.8  1.00999999 -54.1222979 "Connected" 5 514  1
5208  "POOLVILLE 4"              13.8  1.00999999 -53.8420469 "Connected" 5 514  1
5209  "WALNUT SPRINGS 0"         161.0 1.00466206 -56.8199777 "Connected" 5 515  1
5210  "BEDFORD 2 0"              161.0 0.99532661 -68.785269  "Connected" 5 516  1
5211  "HUBBARD 0"                161.0 0.99546241 -58.1656861 "Connected" 5 517  1
5212  "FERRIS 0"                 161.0 0.98346484 -67.8165007 "Connected" 5 518  1
5213  "GARLAND 4 0"              161.0 0.98869712 -70.5466513 "Connected" 5 519  1
5214  "DALLAS 32 0"              161.0 0.99087903 -70.124515  "Connected" 5 520  1
5215  "PILOT POINT 0"            161.0 0.99180421 -68.2266666 "Connected" 5 521  1
5216  "FORT WORTH 6 0"           161.0 0.99017772 -68.8376759 "Connected" 5 522  1
5217  "NORTH RICHLAND HILLS 2 0" 161.0 1.01106236 -69.2689793 "Connected" 5 523  1
5218  "JUSTIN 0"                 161.0 0.99442188 -67.01754   "Connected" 5 524  1
5219  "SCURRY 0"                 161.0 0.99926073 -68.4731021 "Connected" 5 525  1
5220  "SANGER 0"                 161.0 1.0009933  -67.6225649 "Connected" 5 526  1
5221  "KILLEEN 1 0"              161.0 1.0013186  -55.8705978 "Connected" 5 527  1
5222  "MABANK 1 0"               161.0 0.98730235 -66.6480521 "Connected" 5 528  1
5223  "MEXIA 0"                  161.0 0.99011911 -58.4901708 "Connected" 5 529  1
5224  "CARROLLTON 2 0"           161.0 0.9948135  -71.1010593 "Connected" 5 530  1
5225  "NEVADA 0"                 161.0 1.00925557 -68.3786739 "Connected" 5 531  1
5226  "ZEPHYR 0"                 161.0 1.02078175 -51.4245206 "Connected" 5 532  1
5227  "TERRELL 2 0"              161.0 0.99472806 -71.2301623 "Connected" 5 533  1
5228  "DALLAS 14 0"              161.0 0.99603618 -68.25067   "Connected" 5 534  1
5229  "DALLAS 13 0"              161.0 0.99430395 -69.7099274 "Connected" 5 535  1
5230  "DALLAS 28 0"              161.0 0.9954517  -70.7381691 "Connected" 5 536  1
5231  "HAMILTON 0"               161.0 1.00937566 -54.6908361 "Connected" 5 537  1
5232  "ARLINGTON 7 0"            161.0 0.99493796 -70.0296834 "Connected" 5 538  1
5233  "EULESS 1 0"               161.0 0.99929417 -69.5367245 "Connected" 5 539  1
5234  "FRISCO 1 0"               161.0 0.99083746 -68.2660644 "Connected" 5 540  1
5235  "SALADO 0"                 161.0 1.01216511 -54.217629  "Connected" 5 541  1
5236  "OLNEY 1 0"                500.0 1.00437241 -45.7218333 "Connected" 5 542  1
5237  "OLNEY 1 1"                161.0 0.99811034 -43.3595743 "Connected" 5 542  1
5238  "OLNEY 1 2"                18.0  1.00134853 -44.7805496 "Connected" 5 542  1
5239  "GOLDTHWAITE 1 0"          500.0 1.02761841 -48.6491236 "Connected" 5 543  1
5240  "GOLDTHWAITE 1 1"          161.0 1.02679896 -50.4597847 "Connected" 5 543  1
5241  "GOLDTHWAITE 1 2"          115.0 1.02759979 -51.9804364 "Connected" 5 543  1
5243  "GOLDTHWAITE 1 4"          13.8  1.02213667 -47.0476706 "Connected" 5 543  1
5244  "FORT WORTH 22 0"          161.0 0.99024259 -68.0175214 "Connected" 5 544  1
5245  "GRAPEVINE 0"              161.0 0.99861814 -70.8261244 "Connected" 5 545  1
5246  "GLEN ROSE 2 0"            161.0 1.00711754 -55.9405359 "Connected" 5 546  1
5247  "KOPPERL 0"                161.0 1.00247533 -57.6835104 "Connected" 5 547  1
5248  "BEDFORD 1 0"              161.0 0.99378304 -68.9497049 "Connected" 5 548  1
5249  "FORT WORTH 29 0"          161.0 0.99175036 -64.8418749 "Connected" 5 549  1
5250  "DALLAS 5 0"               161.0 0.99880638 -68.3955722 "Connected" 5 550  1
5251  "GRAND PRAIRIE 2 0"        161.0 0.9940597  -69.7103707 "Connected" 5 551  1
5252  "DALLAS 22 0"              161.0 0.99094976 -71.1876086 "Connected" 5 552  1
5253  "FLOWER MOUND 1 0"         161.0 0.98874168 -69.126776  "Connected" 5 553  1
5254  "ROANOKE 0"                161.0 0.99569117 -68.4393771 "Connected" 5 554  1
5255  "MILLSAP 0"                161.0 0.98888588 -56.9286791 "Connected" 5 555  1
5256  "FORRESTON 0"              161.0 0.99002912 -65.0383154 "Connected" 5 556  1
5257  "ITALY 0"                  161.0 0.98994406 -64.3882475 "Connected" 5 557  1
5258  "FORNEY 0"                 161.0 0.98786729 -70.0069136 "Connected" 5 558  1
5259  "LAVON 0"                  161.0 1.00082985 -68.8921839 "Connected" 5 559  1
5260  "GLEN ROSE 1 0"            500.0 1.00813006 -53.8460033 "Connected" 5 560  1
5261  "GLEN ROSE 1 1"            161.0 1.00875867 -55.1127066 "Connected" 5 560  1
5262  "GLEN ROSE 1 2"            13.8  1.00999999 -49.5362336 "Connected" 5 560  1
5263  "GLEN ROSE 1 3"            13.8  1.00999999 -51.2481714 "Connected" 5 560  1
5264  "DE LEON 0"                161.0 1.01999998 -54.586694  "Connected" 5 561  1
5265  "KELLER 1 0"               161.0 1.00178688 -67.4110248 "Connected" 5 562  1
5266  "CEDAR HILL 0"             161.0 1.00257503 -69.0589534 "Connected" 5 563  1
5267  "MC GREGOR 0"              161.0 0.99997577 -57.3734722 "Connected" 5 564  1
5268  "COMMERCE 0"               161.0 0.98925446 -64.253043  "Connected" 5 565  1
5269  "MIDLOTHIAN 2 0"           161.0 0.99457285 -64.5772037 "Connected" 5 566  1
5270  "WEST 0"                   161.0 0.99820202 -58.5384057 "Connected" 5 567  1
5271  "BARTLETT 0"               161.0 1.0083029  -53.759585  "Connected" 5 568  1
5272  "DALLAS 16 0"              161.0 0.99747008 -70.7545606 "Connected" 5 569  1
5273  "COPPELL 0"                161.0 1.01382218 -70.8627076 "Connected" 5 570  1
5274  "WILMER 0"                 161.0 0.99101992 -69.1707001 "Connected" 5 571  1
5275  "DAWSON 0"                 161.0 0.99133018 -59.2649244 "Connected" 5 572  1
5276  "MART 0"                   161.0 1.0069896  -54.2585046 "Connected" 5 573  1
5277  "LITTLE ELM 0"             161.0 0.99239402 -69.5356904 "Connected" 5 574  1
5278  "TEMPLE 2 0"               161.0 1.01020239 -52.5540136 "Connected" 5 575  1
5279  "TEMPLE 1 0"               500.0 1.01815474 -50.5317188 "Connected" 5 576  1
5280  "TEMPLE 1 1"               161.0 1.01352899 -51.8459982 "Connected" 5 576  1
5281  "TEMPLE 1 2"               13.8  1.01155938 -47.5906122 "Connected" 5 576  1
5282  "TEMPLE 1 3"               13.8  1.0128451  -48.0472838 "Connected" 5 576  1
5283  "TEMPLE 1 4"               13.8  1.01815474 -50.5317188 "Connected" 5 576  1
5284  "QUINLAN 0"                161.0 0.99187928 -67.8526685 "Connected" 5 577  1
5285  "CHICO 0"                  161.0 0.99056216 -60.2069014 "Connected" 5 578  1
5286  "DUBLIN 2 0"               161.0 1.00521438 -53.8310692 "Connected" 5 579  1
5287  "ARLINGTON 2 0"            161.0 0.98973723 -69.8608596 "Connected" 5 580  1
5288  "WOLFE CITY 0"             161.0 0.99123687 -64.2861719 "Connected" 5 581  1
5289  "DALLAS 26 0"              161.0 0.99540707 -70.890738  "Connected" 5 582  1
5290  "WHITNEY 0"                161.0 0.99502072 -59.905346  "Connected" 5 583  1
5291  "FORT WORTH 25 0"          161.0 0.99091409 -68.0868312 "Connected" 5 584  1
5292  "FORT WORTH 27 0"          161.0 0.98952442 -66.1402202 "Connected" 5 585  1
5293  "JOSHUA 0"                 161.0 0.98919664 -62.1538808 "Connected" 5 586  1
5294  "DALLAS 12 0"              161.0 0.99033348 -71.4822253 "Connected" 5 587  1
5295  "MCKINNEY 1 0"             500.0 1.01189857 -63.1600961 "Connected" 5 588  1
5296  "MCKINNEY 1 1"             161.0 1.00306073 -65.7703547 "Connected" 5 588  1
5304  "ALLEN 1 0"                500.0 1.00823891 -63.4504384 "Connected" 5 589  1
5305  "ALLEN 1 1"                161.0 0.99888715 -67.4698856 "Connected" 5 589  1
5306  "ALEDO 2 0"                161.0 1.00048789 -64.5321302 "Connected" 5 590  1
5307  "THE COLONY 0"             161.0 1.0047799  -70.0691577 "Connected" 5 591  1
5308  "SUNNYVALE 0"              161.0 0.99437556 -68.7798853 "Connected" 5 592  1
5309  "DALLAS 10 0"              161.0 0.9878137  -71.0704429 "Connected" 5 593  1
5310  "FORT WORTH 4 0"           161.0 1.00515862 -69.5774161 "Connected" 5 594  1
5311  "DALLAS 30 0"              161.0 0.99393975 -71.5806961 "Connected" 5 595  1
5312  "AZLE 0"                   161.0 0.9855713  -66.661783  "Connected" 5 596  1
5313  "HUTCHINS 0"               161.0 1.00072571 -67.0642379 "Connected" 5 597  1
5314  "VALLEY MILLS 0"           161.0 1.00515779 -56.4136184 "Connected" 5 598  1
5315  "DENTON 6 0"               161.0 0.98927105 -68.4343772 "Connected" 5 599  1
5316  "MESQUITE 3 0"             161.0 1.01999998 -70.6783318 "Connected" 5 600  1
5317  "GRANBURY 1 0"             500.0 1.0080908  -55.056425  "Connected" 5 601  1
5318  "GRANBURY 1 1"             161.0 1.00447145 -58.2226846 "Connected" 5 601  1
5319  "GRANBURY 1 2"             13.2  1.00999999 -54.207004  "Connected" 5 601  1
5320  "GRANBURY 1 3"             13.2  1.0080908  -55.056425  "Connected" 5 601  1
5321  "GRANBURY 1 4"             13.2  1.00999999 -54.2440125 "Connected" 5 601  1
5322  "DALLAS 2 0"               500.0 1.00995147 -63.6970506 "Connected" 5 602  1
5323  "DALLAS 2 1"               161.0 0.99929997 -68.0081633 "Connected" 5 602  1
5324  "DALLAS 2 2"               13.8  1.03822501 -60.5220632 "Connected" 5 602  1
5325  "DALLAS 2 3"               13.8  1.03782663 -60.5074184 "Connected" 5 602  1
5326  "DALLAS 2 4"               13.8  1.02022761 -62.5882696 "Connected" 5 602  1
5327  "MOUNT CALM 0"             161.0 0.9985814  -56.9523271 "Connected" 5 603  1
5328  "RIESEL 2 0"               161.0 0.99681471 -57.7491017 "Connected" 5 604  1
5329  "DALLAS 17 0"              161.0 0.98713307 -70.1831698 "Connected" 5 605  1
5330  "ARLINGTON 4 0"            161.0 0.99658553 -68.1885745 "Connected" 5 606  1
5331  "CELINA 0"                 161.0 0.99232254 -68.5994224 "Connected" 5 607  1
5332  "FORT WORTH 16 0"          161.0 0.99166666 -68.9292353 "Connected" 5 608  1
5333  "RED OAK 0"                161.0 0.98393618 -68.8477757 "Connected" 5 609  1
5334  "CLYDE 0"                  161.0 1.00984728 -41.8064687 "Connected" 5 610  1
5335  "IRVING 2 0"               161.0 0.98785914 -71.1491313 "Connected" 5 611  1
5336  "ROWLETT 1 0"              161.0 0.99402335 -68.5396115 "Connected" 5 612  1
5337  "JACKSBORO 2 0"            161.0 0.99911742 -54.9396323 "Connected" 5 613  1
5338  "GRANBURY 3 0"             161.0 0.98462851 -65.0372696 "Connected" 5 614  1
5339  "SOUTHLAKE 0"              161.0 1.01420566 -70.4464145 "Connected" 5 615  1
5340  "DALLAS 29 0"              161.0 0.99468896 -70.8829766 "Connected" 5 616  1
5341  "LEWISVILLE 1 0"           161.0 1.01061148 -69.4084404 "Connected" 5 617  1
5344  "DALLAS 36 0"              161.0 1.00025662 -71.8522823 "Connected" 5 618  1
5345  "HILLSBORO 0"              161.0 0.98992614 -62.2855198 "Connected" 5 619  1
5346  "FORT WORTH 15 0"          161.0 0.99706096 -68.1046708 "Connected" 5 620  1
5347  "CISCO 0"                  161.0 1.00400026 -44.5331026 "Connected" 5 621  1
5348  "ITASCA 0"                 161.0 0.99199264 -64.5119932 "Connected" 5 622  1
5349  "LANCASTER 2 0"            161.0 0.99295983 -69.041616  "Connected" 5 623  1
5350  "GARLAND 1 0"              500.0 1.00486879 -64.318742  "Connected" 5 624  1
5351  "GARLAND 1 1"              161.0 0.9976758  -67.548429  "Connected" 5 624  1
5352  "DALLAS 9 0"               161.0 0.99561366 -69.8411514 "Connected" 5 625  1
5353  "DUNCANVILLE 2 0"          161.0 1.0026057  -68.6776273 "Connected" 5 626  1
5354  "MESQUITE 1 0"             161.0 1.00091265 -71.0803108 "Connected" 5 627  1
5355  "MAYPEARL 0"               161.0 0.99420361 -65.2018194 "Connected" 5 628  1
5356  "GARLAND 3 0"              161.0 0.9961997  -70.491124  "Connected" 5 629  1
5357  "ALLEN 2 0"                161.0 0.99134873 -68.9227782 "Connected" 5 630  1
5358  "RIESEL 1 0"               500.0 1.01750233 -49.9943583 "Connected" 5 631  1
5359  "RIESEL 1 1"               161.0 1.01475216 -52.391074  "Connected" 5 631  1
5360  "RIESEL 1 2"               13.8  1.00999999 -43.7028797 "Connected" 5 631  1
5361  "BRIDGEPORT 0"             500.0 1.00199426 -56.0399986 "Connected" 5 632  1
5362  "BRIDGEPORT 1"             161.0 0.9996355  -57.0084346 "Connected" 5 632  1
5370  "LEWISVILLE 2 0"           161.0 0.98983764 -68.3149822 "Connected" 5 633  1
5371  "SEAGOVILLE 0"             161.0 0.99908424 -67.4941906 "Connected" 5 634  1
5372  "DALLAS 31 0"              161.0 0.99471557 -71.4704328 "Connected" 5 635  1
5373  "HALTOM CITY 0"            161.0 0.9809199  -70.989893  "Connected" 5 636  1
5374  "BALCH SPRINGS 0"          161.0 1.00573383 -68.1376425 "Connected" 5 637  1
5375  "FORT WORTH 13 0"          161.0 0.99277143 -68.1090078 "Connected" 5 638  1
5376  "DALLAS 43 0"              161.0 0.99894486 -68.6075222 "Connected" 5 639  1
5377  "KILLEEN 2 0"              161.0 1.00207412 -56.1735191 "Connected" 5 640  1
5378  "WACO 5 0"                 161.0 1.01502353 -57.1540072 "Connected" 5 641  1
5379  "FORT WORTH 9 0"           161.0 0.99737674 -69.9312203 "Connected" 5 642  1
5380  "ENNIS 0"                  500.0 1.01456776 -60.6090955 "Connected" 5 643  1
5381  "ENNIS 1"                  161.0 1.00573364 -62.1720068 "Connected" 5 643  1
5382  "ENNIS 2"                  13.8  1.02949895 -60.1210565 "Connected" 5 643  1
5383  "ENNIS 3"                  13.8  1.03153343 -60.0536405 "Connected" 5 643  1
5384  "DALLAS 3 0"               500.0 1.00862606 -64.3461175 "Connected" 5 644  1
5385  "DALLAS 3 1"               161.0 1.00522491 -66.9161588 "Connected" 5 644  1
5386  "RICHARDSON 1 0"           161.0 0.99724517 -70.1265381 "Connected" 5 645  1
5387  "FORT WORTH 21 0"          161.0 0.98595103 -69.5469996 "Connected" 5 646  1
5388  "WACO 2 0"                 500.0 1.01456316 -54.3965977 "Connected" 5 647  1
5389  "WACO 2 1"                 161.0 1.01019782 -55.7068924 "Connected" 5 647  1
5390  "ROGERS 0"                 161.0 1.00781888 -53.4946122 "Connected" 5 648  1
5391  "ROGERS 1"                 115.0 1.00579475 -54.879081  "Connected" 5 648  1
5393  "CHINA SPRING 0"           161.0 1.00197884 -57.7029304 "Connected" 5 649  1
5394  "ALBANY 1 0"               500.0 1.01865155 -40.1871679 "Connected" 5 650  1
5395  "ALBANY 1 1"               230.0 1.01629231 -38.0707039 "Connected" 5 650  1
5396  "ALBANY 1 2"               161.0 1.00994244 -40.8287962 "Connected" 5 650  1
5397  "ALBANY 1 3"               115.0 1.00091008 -38.8067735 "Connected" 5 650  1
5399  "ALBANY 1 5"               13.8  1.02236637 -39.4584459 "Connected" 5 650  1
5400  "MCKINNEY 2 0"             161.0 0.99464301 -67.385022  "Connected" 5 651  1
5401  "GRANBURY 2 0"             500.0 1.00783837 -55.7807906 "Connected" 5 652  1
5402  "GRANBURY 2 1"             161.0 0.99865923 -59.28462   "Connected" 5 652  1
5403  "GRANBURY 2 2"             18.0  1.02092953 -54.3202758 "Connected" 5 652  1
5404  "GRANBURY 2 3"             18.0  1.01687539 -54.9245129 "Connected" 5 652  1
5405  "GRANBURY 2 4"             18.0  1.01697889 -54.8320909 "Connected" 5 652  1
5407  "CLIFTON 2 0"              161.0 1.00921753 -57.6472103 "Connected" 5 653  1
5408  "FARMERSVILLE 0"           161.0 1.00460917 -67.3093713 "Connected" 5 654  1
5409  "ARLINGTON 10 0"           161.0 0.98264537 -68.9918401 "Connected" 5 655  1
5410  "KILLEEN 3 0"              500.0 1.02141639 -51.3230683 "Connected" 5 656  1
5411  "KILLEEN 3 1"              161.0 1.01999998 -54.1834701 "Connected" 5 656  1
5412  "WYLIE 0"                  161.0 0.99329484 -69.322418  "Connected" 5 657  1
5413  "PALO PINTO 1 0"           500.0 1.00386057 -51.5010986 "Connected" 5 658  1
5414  "PALO PINTO 1 1"           161.0 1.01187484 -52.680413  "Connected" 5 658  1
5415  "PALO PINTO 1 2"           13.8  1.0        -49.2854654 "Connected" 5 658  1
5416  "PALO PINTO 1 3"           13.8  1.0        -49.2611362 "Connected" 5 658  1
5417  "PALO PINTO 1 4"           13.8  1.0        -49.5269646 "Connected" 5 658  1
5418  "PALO PINTO 1 5"           13.8  1.00039415 -49.6390427 "Connected" 5 658  1
5419  "PALO PINTO 1 6"           13.8  1.00190112 -50.4116226 "Connected" 5 658  1
5420  "FORT WORTH 10 0"          161.0 0.99872417 -67.1159743 "Connected" 5 659  1
5421  "JOSEPHINE 0"              161.0 1.01757872 -67.7966235 "Connected" 5 660  1
5422  "LEWSIVILLE 0"             161.0 1.01999998 -70.3076583 "Connected" 5 661  1
5425  "DALLAS 40 0"              161.0 0.9920582  -69.8206441 "Connected" 5 662  1
5426  "KEMP 0"                   161.0 0.98851869 -65.3215284 "Connected" 5 663  1
5427  "WAXAHACHIE 2 0"           161.0 0.98744952 -66.5688962 "Connected" 5 664  1
5428  "HURST 0"                  161.0 0.99605635 -68.1079948 "Connected" 5 665  1
5429  "FORT WORTH 18 0"          161.0 0.98636712 -69.2792258 "Connected" 5 666  1
5430  "WEATHERFORD 2 0"          161.0 1.00219897 -64.8239864 "Connected" 5 667  1
5431  "ROCKWALL 2 0"             161.0 0.99116778 -69.579283  "Connected" 5 668  1
5432  "WEATHERFORD 3 0"          161.0 0.9963417  -63.486293  "Connected" 5 669  1
5433  "FORT WORTH 3 0"           161.0 0.99111321 -70.0693022 "Connected" 5 670  1
5434  "NEWARK 0"                 161.0 1.00245736 -66.9500627 "Connected" 5 671  1
5435  "SANTO 0"                  161.0 1.01112427 -54.6374466 "Connected" 5 672  1
5436  "DALLAS 18 0"              161.0 0.99360794 -71.0135153 "Connected" 5 673  1
5437  "ELM MOTT 0"               161.0 0.99614813 -58.5933057 "Connected" 5 674  1
5438  "FORT WORTH 17 0"          161.0 0.99298948 -68.6769017 "Connected" 5 675  1
5439  "WAXAHACHIE 1 0"           161.0 0.99772408 -63.4210081 "Connected" 5 676  1
5440  "ARLINGTON 3 0"            161.0 0.99951553 -70.2367039 "Connected" 5 677  1
5441  "FORT WORTH 20 0"          161.0 0.99390772 -66.8284728 "Connected" 5 678  1
5442  "FORT WORTH 7 0"           161.0 0.99102711 -69.0825708 "Connected" 5 679  1
5443  "FORT WORTH 11 0"          161.0 0.99451978 -68.4291861 "Connected" 5 680  1
5444  "MIDLOTHIAN 1 0"           500.0 1.00999999 -59.904119  "Connected" 5 681  1
5445  "MIDLOTHIAN 1 1"           161.0 0.99889961 -63.7590901 "Connected" 5 681  1
5446  "HEWITT 0"                 161.0 1.00071875 -57.9963277 "Connected" 5 682  1
5447  "ARLINGTON 11 0"           161.0 0.98559356 -68.2603097 "Connected" 5 683  1
5448  "GRAND PRAIRIE 3 0"        500.0 1.00734267 -63.8489262 "Connected" 5 684  1
5449  "GRAND PRAIRIE 3 1"        161.0 1.00876918 -67.2700695 "Connected" 5 684  1
5450  "MELISSA 0"                161.0 0.98898658 -68.0316285 "Connected" 5 685  1
5451  "COPPERAS COVE 0"          500.0 1.02245137 -51.302315  "Connected" 5 686  1
5452  "COPPERAS COVE 1"          161.0 1.01739851 -52.6029738 "Connected" 5 686  1
5453  "CLEBURNE 1 0"             161.0 0.99527909 -65.5880859 "Connected" 5 687  1
5454  "GREENVILLE 2 0"           161.0 1.00104743 -65.9926486 "Connected" 5 688  1
5455  "ALVORD 0"                 161.0 0.99200743 -61.593252  "Connected" 5 689  1
5456  "GORMAN 0"                 161.0 1.00987011 -48.2422112 "Connected" 5 690  1
5457  "COLLEYVILLE 0"            161.0 0.9904179  -69.5428921 "Connected" 5 691  1
5458  "HOLLAND 0"                161.0 1.00632425 -53.8626055 "Connected" 5 692  1
5459  "HOLLAND 1"                115.0 1.00508396 -55.3224659 "Connected" 5 692  1
5461  "TEMPLE 3 0"               161.0 1.00486762 -53.602821  "Connected" 5 693  1
5462  "DALLAS 34 0"              161.0 0.99182403 -69.6570403 "Connected" 5 694  1
5463  "IRVING 4 0"               161.0 0.989657   -70.8048021 "Connected" 5 695  1
5464  "FRISCO 2 0"               500.0 1.0059232  -64.0521342 "Connected" 5 696  1
5465  "FRISCO 2 1"               161.0 1.0078318  -67.8658926 "Connected" 5 696  1
5466  "GATESVILLE 3 0"           161.0 1.0004435  -56.4881529 "Connected" 5 697  1
5467  "DALLAS 25 0"              161.0 0.99605454 -70.9434193 "Connected" 5 698  1
5468  "DALLAS 37 0"              161.0 0.99172954 -69.8179097 "Connected" 5 699  1
5469  "FORT WORTH 19 0"          161.0 0.99075451 -68.85818   "Connected" 5 700  1
5470  "WOODWAY 0"                161.0 1.00661275 -57.6969007 "Connected" 5 701  1
5471  "MINGUS 0"                 161.0 1.01438174 -53.6271985 "Connected" 5 702  1
5472  "THROCKMORTON 0"           161.0 0.99679578 -46.0566976 "Connected" 5 703  1
5473  "NEMO 0"                   161.0 0.99963162 -60.107888  "Connected" 5 704  1
5474  "ABBOTT 0"                 161.0 0.9953282  -59.9691306 "Connected" 5 705  1
5475  "ALVARADO 0"               161.0 0.99453576 -68.2919864 "Connected" 5 706  1
5476  "CORSICANA 1 0"            161.0 0.98695684 -62.5750949 "Connected" 5 707  1
5477  "HARKER HEIGHTS 0"         161.0 1.0074718  -55.5840425 "Connected" 5 708  1
5478  "IRVING 3 0"               161.0 0.99426964 -70.2363857 "Connected" 5 709  1
5479  "BURLESON 0"               500.0 1.0027011  -61.9635736 "Connected" 5 710  1
5480  "BURLESON 1"               161.0 0.99264122 -65.5029213 "Connected" 5 710  1
5481  "FORT WORTH 28 0"          161.0 0.98631822 -66.8608003 "Connected" 5 711  1
5482  "DALLAS 23 0"              161.0 1.00384085 -71.6810941 "Connected" 5 712  1
5483  "NORTH RICHLAND HILLS 1 0" 161.0 1.00356358 -68.2441493 "Connected" 5 713  1
5484  "CROSS PLAINS 0"           161.0 1.0128539  -44.383761  "Connected" 5 714  1
5485  "BLOOMING GROVE 0"         161.0 1.00886313 -60.2051779 "Connected" 5 715  1
6001  "CONVERSE 0"               115.0 1.01999998 -57.1459112 "Connected" 6 716  1
6002  "SAN ANTONIO 46 0"         115.0 1.00200949 -57.147142  "Connected" 6 717  1
6003  "BASTROP 0"                500.0 1.03058489 -46.5411579 "Connected" 6 718  1
6004  "BASTROP 1"                230.0 1.01520038 -42.9246881 "Connected" 6 718  1
6005  "BASTROP 2"                115.0 1.01480086 -46.1514804 "Connected" 6 718  1
6006  "BASTROP 3"                13.8  1.03999996 -45.1418426 "Connected" 6 718  1
6007  "BASTROP 4"                13.8  1.03058489 -46.5411579 "Connected" 6 718  1
6008  "BASTROP 5"                13.8  1.03999996 -45.0201303 "Connected" 6 718  1
6011  "MARION 2 0"               115.0 1.00728923 -52.5957847 "Connected" 6 719  1
6012  "PAIGE 0"                  115.0 1.01999998 -49.9984324 "Connected" 6 720  1
6013  "SAN ANTONIO 42 0"         115.0 0.98664959 -58.1696464 "Connected" 6 721  1
6014  "WAELDER 0"                115.0 1.01082761 -51.9808828 "Connected" 6 722  1
6015  "ATASCOSA 0"               115.0 1.00150894 -56.4622905 "Connected" 6 723  1
6016  "SAN ANTONIO 40 0"         115.0 1.00324475 -57.2472751 "Connected" 6 724  1
6017  "CIBOLO 0"                 115.0 1.00039916 -55.4882032 "Connected" 6 725  1
6018  "AUSTIN 6 0"               115.0 0.9889906  -56.8942253 "Connected" 6 726  1
6019  "AUSTIN 25 0"              115.0 0.98773331 -57.5637173 "Connected" 6 727  1
6020  "HORSESHOE BAY 0"          115.0 1.01503974 -51.8379815 "Connected" 6 728  1
6021  "LEANDER 1 0"              500.0 1.02518285 -49.2231283 "Connected" 6 729  1
6022  "LEANDER 1 1"              230.0 1.01330611 -51.936966  "Connected" 6 729  1
6023  "LEANDER 1 2"              115.0 0.99681705 -55.7440735 "Connected" 6 729  1
6024  "AUSTIN 10 0"              115.0 1.01756257 -59.3405251 "Connected" 6 730  1
6025  "SAN ANTONIO 31 0"         115.0 1.01999998 -57.4851716 "Connected" 6 731  1
6026  "SAN ANTONIO 49 0"         115.0 0.99417411 -56.2954052 "Connected" 6 732  1
6027  "ELGIN 0"                  115.0 1.00882233 -52.7346335 "Connected" 6 733  1
6028  "AUSTIN 31 0"              115.0 0.98606334 -57.3078813 "Connected" 6 734  1
6029  "RUNGE 0"                  115.0 1.01360227 -46.7750048 "Connected" 6 735  1
6030  "YOAKUM 0"                 230.0 1.01285948 -35.9731625 "Connected" 6 736  1
6031  "YOAKUM 1"                 115.0 1.00801307 -38.6357314 "Connected" 6 736  1
6032  "AUSTIN 37 0"              115.0 0.99027825 -59.9145247 "Connected" 6 737  1
6033  "PFLUGERVILLE 0"           500.0 1.01442592 -50.9746517 "Connected" 6 738  1
6034  "PFLUGERVILLE 1"           230.0 1.00328632 -53.153084  "Connected" 6 738  1
6035  "PFLUGERVILLE 2"           115.0 0.99182157 -56.203084  "Connected" 6 738  1
6036  "SAN ANTONIO 12 0"         230.0 1.00807073 -52.0296433 "Connected" 6 739  1
6037  "SAN ANTONIO 12 1"         115.0 1.00291474 -54.7483125 "Connected" 6 739  1
6038  "AUSTIN 3 0"               500.0 1.02381714 -49.5320655 "Connected" 6 740  1
6039  "AUSTIN 3 1"               230.0 1.00343864 -53.3911704 "Connected" 6 740  1
6040  "AUSTIN 3 2"               115.0 0.98904902 -57.3137918 "Connected" 6 740  1
6043  "SAN ANTONIO 48 0"         115.0 0.99211193 -55.7993154 "Connected" 6 741  1
6044  "SAN ANTONIO 19 0"         115.0 0.99046565 -57.0909372 "Connected" 6 742  1
6045  "SAN ANTONIO 2 0"          500.0 1.02217916 -49.1431242 "Connected" 6 743  1
6046  "SAN ANTONIO 2 1"          230.0 1.01452123 -52.2833272 "Connected" 6 743  1
6047  "SAN ANTONIO 2 2"          115.0 1.00606857 -56.795098  "Connected" 6 743  1
6055  "BERGHEIM 0"               115.0 1.01562276 -59.1153088 "Connected" 6 744  1
6056  "NEW BRAUNFELS 2 0"        500.0 1.02193956 -46.7276962 "Connected" 6 745  1
6057  "NEW BRAUNFELS 2 1"        230.0 1.01504748 -49.599546  "Connected" 6 745  1
6058  "NEW BRAUNFELS 2 2"        115.0 1.00685774 -51.9476025 "Connected" 6 745  1
6059  "D HANIS 0"                115.0 1.01605367 -55.7159382 "Connected" 6 746  1
6060  "SAN ANTONIO 24 0"         115.0 0.99956694 -58.1912008 "Connected" 6 747  1
6061  "AUSTIN 7 0"               115.0 0.98580534 -58.0928876 "Connected" 6 748  1
6062  "BRENHAM 0"                500.0 1.01465565 -33.6689841 "Connected" 6 749  1
6063  "BRENHAM 1"                230.0 1.0103229  -36.7029293 "Connected" 6 749  1
6064  "BRENHAM 2"                115.0 1.00255136 -39.9621956 "Connected" 6 749  1
6065  "BERTRAM 0"                115.0 0.99238791 -57.0863818 "Connected" 6 750  1
6066  "MARION 1 0"               500.0 1.02401891 -47.3469632 "Connected" 6 751  1
6067  "MARION 1 1"               230.0 1.01591318 -49.6796121 "Connected" 6 751  1
6068  "MARION 1 2"               115.0 1.00679319 -53.5438011 "Connected" 6 751  1
6069  "MARION 1 3"               18.0  1.02999997 -46.5358841 "Connected" 6 751  1
6070  "MARION 1 4"               18.0  1.02999997 -45.2519536 "Connected" 6 751  1
6071  "MARION 1 5"               18.0  1.02999997 -46.7968513 "Connected" 6 751  1
6072  "MARION 1 6"               18.0  1.02401891 -47.3469632 "Connected" 6 751  1
6073  "MARION 1 7"               18.0  1.02999997 -46.1996332 "Connected" 6 751  1
6074  "MARION 1 8"               18.0  1.02999997 -46.2115457 "Connected" 6 751  1
6075  "LA GRANGE 0"              500.0 1.01590034 -32.1432336 "Connected" 6 752  1
6076  "LA GRANGE 1"              230.0 1.01621908 -34.342643  "Connected" 6 752  1
6077  "LA GRANGE 2"              115.0 1.01502546 -36.4390019 "Connected" 6 752  1
6078  "LA GRANGE 3"              22.0  1.00721111 -29.0245725 "Connected" 6 752  1
6079  "LA GRANGE 4"              22.0  1.01235936 -31.1465665 "Connected" 6 752  1
6080  "LA GRANGE 5"              22.0  1.01084249 -30.7820133 "Connected" 6 752  1
6081  "MARBLE FALLS 1 0"         115.0 1.01924854 -50.9301838 "Connected" 6 753  1
6082  "MARBLE FALLS 1 1"         13.8  1.03999996 -48.3803417 "Connected" 6 753  1
6083  "MARBLE FALLS 1 2"         13.8  1.03999996 -42.0015751 "Connected" 6 753  1
6084  "ROUND ROCK 1 0"           115.0 1.00021166 -55.5200579 "Connected" 6 754  1
6091  "WIMBERLEY 0"              115.0 1.00170259 -58.780156  "Connected" 6 755  1
6092  "GONZALES 0"               115.0 1.01999998 -48.1552499 "Connected" 6 756  1
6093  "SAN ANTONIO 11 0"         115.0 0.99399757 -56.3472052 "Connected" 6 757  1
6094  "SAN ANTONIO 14 0"         115.0 1.00139357 -55.8761198 "Connected" 6 758  1
6095  "HUTTO 0"                  115.0 0.99816777 -57.8185282 "Connected" 6 759  1
6096  "LULING 0"                 115.0 1.01999998 -53.5439598 "Connected" 6 760  1
6097  "SAN ANTONIO 21 0"         115.0 0.99166195 -56.883561  "Connected" 6 761  1
6098  "AUSTIN 12 0"              115.0 0.98001881 -58.6003161 "Connected" 6 762  1
6099  "SAN ANTONIO 15 0"         115.0 0.99178946 -57.0591934 "Connected" 6 763  1
6100  "ADKINS 0"                 115.0 0.99310434 -57.1938446 "Connected" 6 764  1
6101  "WINCHESTER 0"             500.0 1.01832458 -33.1488157 "Connected" 6 765  1
6102  "WINCHESTER 1"             230.0 1.0161934  -36.3139294 "Connected" 6 765  1
6103  "WINCHESTER 2"             115.0 1.01999998 -42.1306595 "Connected" 6 765  1
6104  "WINCHESTER 3"             13.8  1.02568209 -32.35213   "Connected" 6 765  1
6105  "WINCHESTER 4"             13.8  1.0299408  -31.8702175 "Connected" 6 765  1
6106  "WINCHESTER 5"             13.8  1.02426524 -32.516598  "Connected" 6 765  1
6107  "ROCKDALE 1 0"             500.0 1.02958186 -48.0796746 "Connected" 6 766  1
6108  "ROCKDALE 1 1"             230.0 1.00798225 -48.0946719 "Connected" 6 766  1
6109  "ROCKDALE 1 2"             115.0 1.00209734 -50.9750512 "Connected" 6 766  1
6112  "NATALIA 0"                115.0 0.99573696 -55.3032716 "Connected" 6 767  1
6113  "AUSTIN 20 0"              115.0 0.98483366 -57.9665335 "Connected" 6 768  1
6114  "SAN ANTONIO 43 0"         115.0 0.98273264 -58.649977  "Connected" 6 769  1
6115  "SAN ANTONIO 5 0"          115.0 0.99096088 -57.3624419 "Connected" 6 770  1
6116  "TAYLOR 0"                 115.0 0.99068014 -58.4520525 "Connected" 6 771  1
6117  "SMITHVILLE 0"             115.0 1.01541773 -44.5210734 "Connected" 6 772  1
6118  "CEDAR PARK 0"             500.0 1.02453115 -49.6641037 "Connected" 6 773  1
6119  "CEDAR PARK 1"             230.0 1.00641664 -53.1793369 "Connected" 6 773  1
6120  "CEDAR PARK 2"             115.0 0.99470361 -56.4272752 "Connected" 6 773  1
6121  "SAN ANTONIO 25 0"         115.0 1.00119284 -57.0059737 "Connected" 6 774  1
6122  "HALLETTSVILLE 0"          115.0 1.00313417 -39.4484264 "Connected" 6 775  1
6123  "AUSTIN 5 0"               115.0 0.98275183 -57.8699334 "Connected" 6 776  1
6124  "NEW BRAUNFELS 3 0"        115.0 0.99971879 -54.1462725 "Connected" 6 777  1
6125  "SUTHERLAND SPRINGS 0"     115.0 0.99177298 -54.3936017 "Connected" 6 778  1
6126  "AUSTIN 34 0"              115.0 0.9876835  -57.3221372 "Connected" 6 779  1
6127  "CAMERON 0"                115.0 0.9966121  -52.9767355 "Connected" 6 780  1
6128  "SAN ANTONIO 35 0"         115.0 0.98678093 -58.6597779 "Connected" 6 781  1
6129  "MEDINA 0"                 115.0 0.99392837 -57.5646859 "Connected" 6 782  1
6130  "MANCHACA 0"               115.0 0.98891044 -57.0035149 "Connected" 6 783  1
6131  "SPRING BRANCH 0"          115.0 0.98728006 -57.6002955 "Connected" 6 784  1
6132  "AUSTIN 19 0"              115.0 0.97818483 -58.8645721 "Connected" 6 785  1
6133  "FLATONIA 0"               115.0 1.00802162 -49.9994176 "Connected" 6 786  1
6134  "GRANGER 0"                115.0 1.01129143 -57.5834178 "Connected" 6 787  1
6135  "FAYETTEVILLE 0"           115.0 1.00201478 -37.8925409 "Connected" 6 788  1
6136  "GEORGETOWN 2 0"           115.0 1.00333488 -57.7101372 "Connected" 6 789  1
6137  "AUSTIN 35 0"              115.0 0.9780433  -59.8680339 "Connected" 6 790  1
6138  "PIPE CREEK 0"             115.0 1.00208766 -59.4349469 "Connected" 6 791  1
6139  "RED ROCK 0"               115.0 1.00456862 -52.8988258 "Connected" 6 792  1
6140  "JARRELL 0"                115.0 1.00673948 -56.5829436 "Connected" 6 793  1
6141  "SAN ANTONIO 1 0"          500.0 1.02408099 -46.4023681 "Connected" 6 794  1
6142  "SAN ANTONIO 1 1"          230.0 1.0150927  -49.9657618 "Connected" 6 794  1
6143  "SAN ANTONIO 1 2"          115.0 1.01137166 -53.5011975 "Connected" 6 794  1
6150  "SAN ANTONIO 36 0"         115.0 1.00951835 -57.9342539 "Connected" 6 795  1
6151  "SCHULENBURG 0"            115.0 1.01999998 -43.2352809 "Connected" 6 796  1
6152  "SAN ANTONIO 22 0"         230.0 1.01046473 -53.0970644 "Connected" 6 797  1
6153  "SAN ANTONIO 22 1"         115.0 0.99054182 -55.2543435 "Connected" 6 797  1
6154  "DRIPPING SPRINGS 0"       115.0 0.99088004 -56.3794058 "Connected" 6 798  1
6155  "SAN ANTONIO 26 0"         115.0 0.98637649 -56.2141677 "Connected" 6 799  1
6156  "MARBLE FALLS 3 0"         115.0 1.01149782 -51.7933437 "Connected" 6 800  1
6157  "BOERNE 1 0"               115.0 0.99635742 -59.1737649 "Connected" 6 801  1
6158  "WASHINGTON 0"             115.0 1.01999998 -43.3106265 "Connected" 6 802  1
6159  "SCHERTZ 0"                115.0 0.99916619 -56.375804  "Connected" 6 803  1
6160  "AUSTIN 8 0"               115.0 0.98542467 -57.6328328 "Connected" 6 804  1
6161  "SEGUIN 1 0"               500.0 1.02376771 -45.5174621 "Connected" 6 805  1
6162  "SEGUIN 1 1"               230.0 1.01734725 -49.1058335 "Connected" 6 805  1
6163  "SEGUIN 1 2"               115.0 1.01012609 -51.6516261 "Connected" 6 805  1
6164  "SEGUIN 1 3"               13.8  1.02999997 -44.8808355 "Connected" 6 805  1
6165  "SEGUIN 1 4"               13.8  1.02999997 -44.8091742 "Connected" 6 805  1
6166  "SEGUIN 1 5"               13.8  1.02999997 -45.2215604 "Connected" 6 805  1
6167  "SEGUIN 1 6"               13.8  1.02999997 -44.9605792 "Connected" 6 805  1
6168  "SAN ANTONIO 45 0"         115.0 0.99022974 -58.2114818 "Connected" 6 806  1
6169  "SAN ANTONIO 52 0"         500.0 1.02580439 -46.0415501 "Connected" 6 807  1
6170  "SAN ANTONIO 52 1"         230.0 1.01694729 -50.2712437 "Connected" 6 807  1
6171  "SAN ANTONIO 52 2"         115.0 1.00309474 -53.4899892 "Connected" 6 807  1
6172  "CUERO 2 0"                230.0 1.01108072 -36.8153532 "Connected" 6 808  1
6173  "CUERO 2 1"                115.0 1.01083865 -39.0052322 "Connected" 6 808  1
6174  "SAN ANTONIO 10 0"         115.0 0.99798891 -57.2229859 "Connected" 6 809  1
6175  "AUSTIN 16 0"              115.0 0.98361804 -58.0576175 "Connected" 6 810  1
6176  "AUSTIN 39 0"              115.0 0.99481961 -56.7752568 "Connected" 6 811  1
6177  "SAN ANTONIO 51 0"         230.0 1.01999998 -52.1763382 "Connected" 6 812  1
6178  "SAN ANTONIO 51 1"         115.0 1.00604737 -55.3367075 "Connected" 6 812  1
6179  "SAN ANTONIO 41 0"         115.0 1.00223852 -57.1131669 "Connected" 6 813  1
6180  "LA VERNIA 0"              115.0 0.98913037 -55.7305035 "Connected" 6 814  1
6181  "MANOR 0"                  115.0 1.00275749 -57.0944552 "Connected" 6 815  1
6182  "SAN ANTONIO 38 0"         115.0 0.99053572 -58.5638309 "Connected" 6 816  1
6183  "GIDDINGS 0"               115.0 1.00706205 -43.6129331 "Connected" 6 817  1
6184  "AUSTIN 32 0"              115.0 0.98167434 -58.8891961 "Connected" 6 818  1
6185  "AUSTIN 38 0"              115.0 0.98387221 -58.6776971 "Connected" 6 819  1
6186  "AUSTIN 30 0"              115.0 0.99124547 -57.0911868 "Connected" 6 820  1
6187  "AUSTIN 28 0"              115.0 0.98847217 -57.664702  "Connected" 6 821  1
6188  "COLUMBUS 0"               230.0 1.01453494 -33.7516557 "Connected" 6 822  1
6189  "COLUMBUS 1"               115.0 1.01108263 -36.4810533 "Connected" 6 822  1
6190  "SHINER 0"                 115.0 1.00977751 -47.0554071 "Connected" 6 823  1
6191  "SAN ANTONIO 3 0"          115.0 0.99379548 -56.2957752 "Connected" 6 824  1
6192  "CALDWELL 0"               230.0 1.00423347 -43.3342767 "Connected" 6 825  1
6193  "CALDWELL 1"               115.0 0.99774241 -45.1563982 "Connected" 6 825  1
6194  "AUSTIN 18 0"              115.0 0.98739237 -56.7202212 "Connected" 6 826  1
6195  "INDUSTRY 0"               115.0 0.98958702 -39.4181258 "Connected" 6 827  1
6196  "DALE 0"                   115.0 0.9984611  -55.6645239 "Connected" 6 828  1
6197  "SAN ANTONIO 37 0"         500.0 1.01936818 -48.6829618 "Connected" 6 829  1
6198  "SAN ANTONIO 37 1"         230.0 1.00838287 -53.2781966 "Connected" 6 829  1
6199  "SAN ANTONIO 37 2"         115.0 1.00521734 -56.0720969 "Connected" 6 829  1
6200  "SAN ANTONIO 18 0"         115.0 0.98570091 -57.3833814 "Connected" 6 830  1
6201  "SAN ANTONIO 33 0"         115.0 0.9979618  -58.6416423 "Connected" 6 831  1
6202  "MARTINDALE 0"             115.0 1.00876677 -52.613631  "Connected" 6 832  1
6203  "SAN ANTONIO 17 0"         115.0 0.9887     -58.0166828 "Connected" 6 833  1
6204  "SAN ANTONIO 23 0"         115.0 0.99229507 -57.2479132 "Connected" 6 834  1
6205  "AUSTIN 29 0"              115.0 0.98465899 -57.3895839 "Connected" 6 835  1
6206  "LEXINGTON 0"              115.0 0.99970221 -44.7218054 "Connected" 6 836  1
6207  "LEANDER 2 0"              115.0 1.01999998 -58.4792282 "Connected" 6 837  1
6208  "AUSTIN 15 0"              115.0 0.98461559 -58.8038484 "Connected" 6 838  1
6209  "MICO 0"                   115.0 1.00104093 -56.1274621 "Connected" 6 839  1
6210  "MARBLE FALLS 2 0"         500.0 1.0333316  -46.4966579 "Connected" 6 840  1
6211  "MARBLE FALLS 2 1"         230.0 1.0266639  -48.4849664 "Connected" 6 840  1
6212  "MARBLE FALLS 2 2"         115.0 1.01981877 -51.1702494 "Connected" 6 840  1
6213  "MARBLE FALLS 2 3"         13.8  1.03999996 -42.2523522 "Connected" 6 840  1
6214  "MARBLE FALLS 2 4"         13.8  1.03999996 -38.3641768 "Connected" 6 840  1
6217  "AUSTIN 36 0"              115.0 0.98074443 -60.2254876 "Connected" 6 841  1
6218  "LOCKHART 0"               115.0 0.98431068 -56.7432141 "Connected" 6 842  1
6219  "AUSTIN 17 0"              115.0 0.99090821 -58.7087186 "Connected" 6 843  1
6220  "SAN ANTONIO 13 0"         115.0 0.99856172 -55.9719066 "Connected" 6 844  1
6221  "FALLS CITY 0"             115.0 1.01999998 -49.8927481 "Connected" 6 845  1
6222  "AUSTIN 27 0"              230.0 0.99854794 -54.0266011 "Connected" 6 846  1
6223  "AUSTIN 27 1"              115.0 0.98907184 -56.5988301 "Connected" 6 846  1
6224  "AUSTIN 23 0"              115.0 0.98249398 -58.7196198 "Connected" 6 847  1
6225  "SAN ANTONIO 27 0"         115.0 0.98650552 -57.5390357 "Connected" 6 848  1
6226  "BLANCO 0"                 115.0 1.00823798 -60.6367923 "Connected" 6 849  1
6227  "AUSTIN 24 0"              115.0 0.98248158 -57.9692758 "Connected" 6 850  1
6228  "SAN MARCOS 0"             500.0 1.01916915 -47.455314  "Connected" 6 851  1
6229  "SAN MARCOS 1"             230.0 1.01999998 -51.6138675 "Connected" 6 851  1
6230  "SAN MARCOS 2"             115.0 0.9993983  -55.5646104 "Connected" 6 851  1
6231  "BUDA 0"                   115.0 0.98339833 -57.3496753 "Connected" 6 852  1
6232  "DEL VALLE 0"              115.0 0.99588909 -54.4959632 "Connected" 6 853  1
6233  "AUSTIN 4 0"               115.0 0.98030215 -58.1759848 "Connected" 6 854  1
6234  "SAN ANTONIO 50 0"         500.0 1.01894606 -49.4055513 "Connected" 6 855  1
6235  "SAN ANTONIO 50 1"         230.0 1.01541991 -50.9025174 "Connected" 6 855  1
6236  "SAN ANTONIO 50 2"         115.0 0.9990204  -55.0236974 "Connected" 6 855  1
6237  "BURLINGTON 0"             115.0 1.00204007 -53.3257137 "Connected" 6 856  1
6238  "AUSTIN 13 0"              115.0 0.97941643 -58.5262253 "Connected" 6 857  1
6239  "ELMENDORF 0"              500.0 1.03159953 -44.2178336 "Connected" 6 858  1
6240  "ELMENDORF 1"              230.0 1.01246819 -48.6048751 "Connected" 6 858  1
6241  "ELMENDORF 2"              115.0 0.99400341 -53.6858798 "Connected" 6 858  1
6242  "ELMENDORF 3"              13.8  1.03999996 -42.6906189 "Connected" 6 858  1
6243  "ELMENDORF 4"              13.8  1.03999996 -42.3385523 "Connected" 6 858  1
6250  "SAN ANTONIO 6 0"          115.0 0.99140138 -57.6381629 "Connected" 6 859  1
6251  "CANYON LAKE 0"            115.0 0.98934135 -59.0574963 "Connected" 6 860  1
6252  "JOHNSON CITY 0"           115.0 1.0046035  -53.5300157 "Connected" 6 861  1
6253  "YORKTOWN 0"               115.0 1.01324674 -42.1053768 "Connected" 6 862  1
6254  "AUSTIN 2 0"               500.0 1.02107058 -49.0183512 "Connected" 6 863  1
6255  "AUSTIN 2 1"               230.0 1.01240555 -51.1645282 "Connected" 6 863  1
6256  "AUSTIN 2 2"               115.0 0.99444287 -55.8591708 "Connected" 6 863  1
6257  "AUSTIN 2 3"               13.8  1.01999998 -48.6457565 "Connected" 6 863  1
6258  "AUSTIN 2 4"               13.8  1.01999998 -47.7308289 "Connected" 6 863  1
6259  "AUSTIN 2 5"               13.8  1.02107058 -49.0183512 "Connected" 6 863  1
6260  "AUSTIN 2 6"               13.8  1.01999998 -48.5712364 "Connected" 6 863  1
6261  "LACKLAND A F B 0"         115.0 0.98730173 -58.3791343 "Connected" 6 864  1
6262  "LIBERTY HILL 0"           115.0 0.99165011 -56.7198143 "Connected" 6 865  1
6263  "KENEDY 0"                 230.0 1.00729826 -42.3924083 "Connected" 6 866  1
6264  "KENEDY 1"                 115.0 1.00440064 -43.9698571 "Connected" 6 866  1
6265  "CUERO 1 0"                115.0 1.01294178 -39.6842557 "Connected" 6 867  1
6275  "SAN ANTONIO 20 0"         115.0 0.98489724 -57.4153685 "Connected" 6 868  1
6276  "VON ORMY 0"               115.0 0.99398749 -58.7471053 "Connected" 6 869  1
6277  "KYLE 0"                   230.0 1.01092195 -52.0430302 "Connected" 6 870  1
6278  "KYLE 1"                   115.0 0.99583798 -55.3289405 "Connected" 6 870  1
6279  "SEGUIN 2 0"               230.0 1.01595925 -49.4232117 "Connected" 6 871  1
6280  "SEGUIN 2 1"               115.0 1.00664234 -51.9463583 "Connected" 6 871  1
6281  "UNIVERSAL CITY 0"         115.0 1.00529891 -56.8687927 "Connected" 6 872  1
6282  "SPICEWOOD 0"              115.0 1.01397166 -55.9414139 "Connected" 6 873  1
6283  "SAINT HEDWIG 0"           115.0 1.0048156  -57.1526168 "Connected" 6 874  1
6284  "SAN ANTONIO 16 0"         115.0 0.99455012 -56.0435201 "Connected" 6 875  1
6285  "BOERNE 2 0"               230.0 1.01260981 -55.7166295 "Connected" 6 876  1
6286  "BOERNE 2 1"               115.0 1.01999998 -58.2785831 "Connected" 6 876  1
6287  "SAN ANTONIO 32 0"         230.0 1.00558826 -52.7580132 "Connected" 6 877  1
6288  "SAN ANTONIO 32 1"         115.0 0.9889945  -56.8125503 "Connected" 6 877  1
6289  "AUSTIN 26 0"              115.0 0.98117716 -58.3227226 "Connected" 6 878  1
6290  "AUSTIN 21 0"              115.0 0.99052211 -57.9773786 "Connected" 6 879  1
6291  "SAN ANTONIO 44 0"         115.0 1.00361936 -57.0158094 "Connected" 6 880  1
6292  "CEDAR CREEK 1 0"          500.0 1.02297209 -48.3436585 "Connected" 6 881  1
6293  "CEDAR CREEK 1 1"          230.0 1.01033046 -51.3553448 "Connected" 6 881  1
6294  "CEDAR CREEK 1 2"          115.0 1.00021161 -53.764954  "Connected" 6 881  1
6295  "CEDAR CREEK 1 3"          13.8  1.02105279 -48.0335011 "Connected" 6 881  1
6296  "CEDAR CREEK 1 4"          13.8  1.02132416 -48.0787649 "Connected" 6 881  1
6297  "CEDAR CREEK 1 5"          13.8  1.01999998 -47.6237398 "Connected" 6 881  1
6298  "NEW BRAUNFELS 1 0"        500.0 1.02052941 -46.6265833 "Connected" 6 882  1
6299  "NEW BRAUNFELS 1 1"        230.0 1.01874733 -48.8329006 "Connected" 6 882  1
6300  "NEW BRAUNFELS 1 2"        115.0 1.01046039 -51.2640465 "Connected" 6 882  1
6301  "NEW BRAUNFELS 1 3"        22.0  1.02052941 -46.6265833 "Connected" 6 882  1
6302  "NEW BRAUNFELS 1 4"        22.0  1.01402517 -43.6694788 "Connected" 6 882  1
6303  "NEW BRAUNFELS 1 5"        22.0  1.01864839 -45.7611899 "Connected" 6 882  1
6304  "NEW BRAUNFELS 1 6"        22.0  1.01529642 -44.1459122 "Connected" 6 882  1
6306  "AUSTIN 11 0"              115.0 0.98440659 -57.6157379 "Connected" 6 883  1
6307  "SAN ANTONIO 39 0"         115.0 0.98540997 -57.3527542 "Connected" 6 884  1
6308  "HONDO 0"                  230.0 1.01575868 -51.5786809 "Connected" 6 885  1
6309  "HONDO 1"                  115.0 1.00498966 -55.1698941 "Connected" 6 885  1
6310  "SAN ANTONIO 4 0"          115.0 1.0037734  -55.6775124 "Connected" 6 886  1
6311  "NEW ULM 0"                115.0 1.01409254 -38.8618375 "Connected" 6 887  1
6312  "SAN ANTONIO 8 0"          115.0 1.00960373 -54.9006411 "Connected" 6 888  1
6313  "AUSTIN 33 0"              115.0 0.99134019 -58.064127  "Connected" 6 889  1
6314  "BULVERDE 0"               115.0 0.9960037  -57.4949691 "Connected" 6 890  1
6315  "GEORGETOWN 3 0"           230.0 1.01027312 -52.8201067 "Connected" 6 891  1
6316  "GEORGETOWN 3 1"           161.0 1.01236021 -53.5615512 "Connected" 6 891  1
6319  "GEORGETOWN 3 4"           115.0 0.98186732 -58.0458929 "Connected" 6 891  1
6320  "SAN ANTONIO 9 0"          115.0 1.01065445 -55.8497851 "Connected" 6 892  1
6321  "FLORESVILLE 0"            230.0 1.00602379 -47.2908943 "Connected" 6 893  1
6322  "FLORESVILLE 1"            115.0 1.00369367 -49.9911563 "Connected" 6 893  1
6323  "SAN ANTONIO 29 0"         115.0 0.98916718 -56.9703904 "Connected" 6 894  1
6324  "SAN ANTONIO 7 0"          115.0 0.99147351 -56.527291  "Connected" 6 895  1
6325  "BUCKHOLTS 0"              115.0 1.00264082 -54.2991396 "Connected" 6 896  1
6326  "SOMERVILLE 0"             115.0 0.98998433 -46.2574063 "Connected" 6 897  1
6327  "WEIMAR 0"                 115.0 1.00987979 -39.8461424 "Connected" 6 898  1
6328  "COMFORT 0"                115.0 1.00000987 -59.1460476 "Connected" 6 899  1
6329  "NORDHEIM 0"               115.0 1.01268021 -44.2612178 "Connected" 6 900  1
6330  "AUSTIN 9 0"               115.0 0.98319286 -59.178951  "Connected" 6 901  1
6331  "AUSTIN 22 0"              115.0 0.99032778 -58.571849  "Connected" 6 902  1
6332  "HELOTES 0"                115.0 1.00005296 -56.6378822 "Connected" 6 903  1
6333  "SAN ANTONIO 47 0"         500.0 1.01875516 -48.9123749 "Connected" 6 904  1
6334  "SAN ANTONIO 47 1"         230.0 1.01507166 -51.5871485 "Connected" 6 904  1
6335  "SAN ANTONIO 47 2"         115.0 0.99304254 -55.6168523 "Connected" 6 904  1
6336  "BANDERA 0"                115.0 0.99123615 -58.8469009 "Connected" 6 905  1
6337  "SAN ANTONIO 30 0"         115.0 1.00609588 -56.9472898 "Connected" 6 906  1
6338  "ROCKDALE 2 0"             115.0 0.98940803 -52.8804508 "Connected" 6 907  1
6339  "CEDAR CREEK 2 0"          115.0 0.99711384 -53.9706735 "Connected" 6 908  1
6340  "NIXON 0"                  115.0 1.00975226 -51.759904  "Connected" 6 909  1
6341  "CHAPPELL HILL 0"          115.0 1.00208694 -42.0055008 "Connected" 6 910  1
6342  "ROUND ROCK 3 0"           500.0 1.01343019 -51.1610645 "Connected" 6 911  1
6343  "ROUND ROCK 3 1"           230.0 1.00399599 -53.5374742 "Connected" 6 911  1
6344  "ROUND ROCK 3 2"           115.0 0.99851629 -55.6068271 "Connected" 6 911  1
6345  "AUSTIN 14 0"              115.0 0.98433177 -58.3460004 "Connected" 6 912  1
6346  "LEMING 0"                 115.0 0.99452213 -52.9889841 "Connected" 6 360  1
6349  "AUSTIN 1 0"               500.0 1.02717517 -49.6521704 "Connected" 6 914  1
6350  "AUSTIN 1 1"               230.0 1.01454174 -51.8539059 "Connected" 6 914  1
6351  "AUSTIN 1 2"               115.0 0.9951246  -56.3663119 "Connected" 6 914  1
6352  "SAN ANTONIO 28 0"         115.0 1.00483793 -56.8256645 "Connected" 6 915  1
6353  "ROUND ROCK 2 0"           115.0 0.99513486 -56.8127695 "Connected" 6 916  1
6354  "ROUND ROCK 4 0"           230.0 1.00269764 -53.8296483 "Connected" 6 917  1
6355  "ROUND ROCK 4 1"           115.0 0.99844855 -55.2516909 "Connected" 6 917  1
6356  "SAN ANTONIO 34 0"         115.0 1.01999998 -58.3825763 "Connected" 6 918  1
6357  "DEVINE 0"                 115.0 1.01098965 -54.3708468 "Connected" 6 919  1
6358  "GEORGETOWN 1 0"           115.0 1.01999998 -58.681728  "Connected" 6 920  1
6359  "BURNET 0"                 230.0 1.02014964 -49.5634694 "Connected" 6 921  1
6360  "BURNET 1"                 115.0 0.99808032 -49.8907517 "Connected" 6 921  1
7001  "INEZ 0"                   115.0 0.99882529 -35.8972746 "Connected" 7 922  1
7002  "PASADENA 2 0"             500.0 1.03088962 -25.1675119 "Connected" 7 923  1
7003  "PASADENA 2 1"             230.0 1.01572774 -29.4617716 "Connected" 7 923  1
7004  "PASADENA 2 2"             115.0 1.00889719 -34.1454338 "Connected" 7 923  1
7005  "PASADENA 2 3"             13.8  1.03999996 -23.0098395 "Connected" 7 923  1
7006  "PASADENA 2 4"             13.8  1.03999996 -23.9408364 "Connected" 7 923  1
7007  "PASADENA 2 5"             13.8  1.03999996 -23.3206678 "Connected" 7 923  1
7008  "PASADENA 2 6"             13.8  1.03999996 -23.2270212 "Connected" 7 923  1
7009  "PASADENA 2 7"             13.8  1.03999996 -23.0061082 "Connected" 7 923  1
7010  "PRAIRIE VIEW 0"           115.0 0.98340831 -42.9026045 "Connected" 7 924  1
7011  "CONROE 1 0"               115.0 1.01302274 -42.3280396 "Connected" 7 925  1
7012  "SIMONTON 0"               115.0 0.9780719  -38.9259478 "Connected" 7 926  1
7013  "HOUSTON 80 0"             115.0 0.99051951 -40.6404965 "Connected" 7 927  1
7014  "HOUSTON 1 0"              115.0 0.98751109 -38.3644423 "Connected" 7 928  1
7016  "HOUSTON 9 0"              115.0 0.99874909 -35.467172  "Connected" 7 929  1
7017  "HOUSTON 73 0"             115.0 0.99362437 -39.5398043 "Connected" 7 930  1
7018  "NURSERY 0"                500.0 1.02292425 -32.8202121 "Connected" 7 931  1
7019  "NURSERY 1"                230.0 1.01629466 -33.8655686 "Connected" 7 931  1
7020  "NURSERY 2"                115.0 1.01153535 -36.6222575 "Connected" 7 931  1
7021  "NURSERY 3"                18.0  1.0289052  -32.1774414 "Connected" 7 931  1
7022  "NURSERY 4"                18.0  1.03611873 -31.3811311 "Connected" 7 931  1
7023  "NURSERY 5"                18.0  1.03121526 -31.9325201 "Connected" 7 931  1
7024  "NURSERY 6"                18.0  1.02851365 -32.2249032 "Connected" 7 931  1
7026  "BACLIFF 0"                115.0 1.00667274 -35.4756714 "Connected" 7 932  1
7027  "SPRING 1 0"               115.0 0.99076699 -39.9090079 "Connected" 7 933  1
7028  "HOUSTON 72 0"             115.0 1.00938857 -38.8614535 "Connected" 7 934  1
7029  "PORT LAVACA 0"            230.0 1.0156771  -32.3497988 "Connected" 7 935  1
7030  "PORT LAVACA 1"            115.0 1.01344173 -36.0535978 "Connected" 7 935  1
7031  "PORT LAVACA 2"            13.8  1.01547569 -29.3481002 "Connected" 7 935  1
7032  "PORT LAVACA 3"            13.8  1.016048   -31.3838642 "Connected" 7 935  1
7033  "PORT LAVACA 4"            13.8  1.01597162 -31.4569687 "Connected" 7 935  1
7034  "PORT LAVACA 5"            13.8  1.0156771  -32.3497988 "Connected" 7 935  1
7035  "CONROE 5 0"               230.0 1.00786486 -37.0136294 "Connected" 7 936  1
7036  "CONROE 5 1"               115.0 0.99608132 -39.5309141 "Connected" 7 936  1
7037  "SUGAR LAND 3 0"           500.0 1.02044743 -31.2621083 "Connected" 7 937  1
7038  "SUGAR LAND 3 1"           230.0 1.00740358 -32.788943  "Connected" 7 937  1
7039  "SUGAR LAND 3 2"           115.0 0.9987369  -37.2550339 "Connected" 7 937  1
7040  "DAYTON 0"                 230.0 1.01316655 -31.0696579 "Connected" 7 938  1
7041  "DAYTON 1"                 115.0 1.00269009 -34.7482222 "Connected" 7 938  1
7042  "VICTORIA 2 0"             500.0 1.02305856 -31.5887267 "Connected" 7 939  1
7043  "VICTORIA 2 1"             230.0 1.01858783 -32.9688939 "Connected" 7 939  1
7044  "VICTORIA 2 2"             115.0 0.99935617 -35.7774015 "Connected" 7 939  1
7045  "VICTORIA 2 3"             20.0  1.02999997 -29.6006429 "Connected" 7 939  1
7046  "VICTORIA 2 4"             20.0  1.02999997 -30.674595  "Connected" 7 939  1
7047  "KATY 1 0"                 500.0 1.01869589 -31.7031939 "Connected" 7 940  1
7048  "KATY 1 1"                 230.0 1.00868267 -33.8649727 "Connected" 7 940  1
7049  "KATY 1 2"                 115.0 1.0026432  -38.5891944 "Connected" 7 940  1
7050  "MAGNOLIA 2 0"             115.0 0.9830103  -42.5686267 "Connected" 7 941  1
7051  "HOUSTON 29 0"             115.0 0.99115589 -39.3216373 "Connected" 7 942  1
7052  "MISSOURI CITY 1 0"        115.0 0.99341781 -37.5860352 "Connected" 7 943  1
7053  "RICHMOND 1 0"             115.0 1.00402759 -32.9129488 "Connected" 7 944  1
7054  "HOUSTON 11 0"             115.0 0.98127152 -39.2715217 "Connected" 7 945  1
7055  "HOUSTON 33 0"             115.0 0.99535249 -37.2303019 "Connected" 7 946  1
7056  "SPRING 8 0"               230.0 1.00355081 -36.3299164 "Connected" 7 947  1
7057  "SPRING 8 1"               115.0 0.98455766 -40.9506204 "Connected" 7 947  1
7058  "POINT COMFORT 2 0"        500.0 1.01856455 -28.5441968 "Connected" 7 948  1
7059  "POINT COMFORT 2 1"        230.0 1.01841762 -29.881624  "Connected" 7 948  1
7060  "POINT COMFORT 2 2"        115.0 1.01983713 -32.0594549 "Connected" 7 948  1
7061  "POINT COMFORT 2 3"        13.8  1.015559   -27.6319966 "Connected" 7 948  1
7062  "POINT COMFORT 2 4"        13.8  1.01584459 -27.7102758 "Connected" 7 948  1
7063  "POINT COMFORT 2 5"        13.8  1.01566211 -27.643345  "Connected" 7 948  1
7064  "POINT COMFORT 2 6"        13.8  1.01626845 -27.6908094 "Connected" 7 948  1
7065  "POINT COMFORT 2 7"        13.8  1.016128   -27.6049719 "Connected" 7 948  1
7066  "POINT COMFORT 2 8"        13.8  1.0159135  -27.7169626 "Connected" 7 948  1
7067  "HOUSTON 28 0"             115.0 0.97432291 -41.3302029 "Connected" 7 949  1
7068  "EL CAMPO 0"               230.0 1.01237564 -30.0138194 "Connected" 7 950  1
7069  "EL CAMPO 1"               115.0 1.00104525 -33.9157259 "Connected" 7 950  1
7070  "HOUSTON 12 0"             115.0 0.99044846 -36.5716282 "Connected" 7 951  1
7071  "PORT O CONNOR 0"          115.0 0.99362727 -31.9608718 "Connected" 7 952  1
7072  "DICKINSON 0"              115.0 1.00253999 -35.0123643 "Connected" 7 953  1
7073  "GALVESTON 1 0"            230.0 1.01316612 -31.2223493 "Connected" 7 954  1
7074  "GALVESTON 1 1"            115.0 1.00841869 -33.794597  "Connected" 7 954  1
7075  "HOUSTON 10 0"             115.0 1.01343198 -35.3282294 "Connected" 7 955  1
7076  "BAYTOWN 2 0"              500.0 1.03386072 -25.300027  "Connected" 7 956  1
7077  "BAYTOWN 2 1"              230.0 1.02587635 -27.617169  "Connected" 7 956  1
7078  "BAYTOWN 2 2"              115.0 1.01350476 -32.1484654 "Connected" 7 956  1
7079  "BAYTOWN 2 3"              13.8  1.03999996 -23.8776286 "Connected" 7 956  1
7080  "BAYTOWN 2 4"              13.8  1.03999996 -23.4119044 "Connected" 7 956  1
7083  "LEAGUE CITY 0"            230.0 1.01353961 -30.3138237 "Connected" 7 957  1
7084  "LEAGUE CITY 1"            115.0 1.00379475 -33.7155656 "Connected" 7 957  1
7085  "LIVERPOOL 0"              115.0 0.99554721 -34.9984886 "Connected" 7 958  1
7086  "HOUSTON 16 0"             115.0 0.98881437 -37.4061877 "Connected" 7 959  1
7087  "SUGAR LAND 1 0"           115.0 0.99947827 -36.2342078 "Connected" 7 960  1
7088  "RICHMOND 2 0"             115.0 0.9744316  -40.1860818 "Connected" 7 961  1
7089  "HOUSTON 82 0"             115.0 1.01038026 -40.3485736 "Connected" 7 962  1
7090  "PINEHURST 0"              115.0 0.98501081 -42.0731726 "Connected" 7 963  1
7091  "PEARLAND 2 0"             115.0 1.01999998 -39.7390362 "Connected" 7 964  1
7092  "HOUSTON 47 0"             115.0 0.98863908 -38.6923138 "Connected" 7 965  1
7093  "HOUSTON 79 0"             115.0 0.98438319 -39.4730368 "Connected" 7 966  1
7094  "HOUSTON 49 0"             115.0 0.99943556 -40.1785337 "Connected" 7 967  1
7095  "WADSWORTH 0"              500.0 1.00743812 -21.5414526 "Connected" 7 968  1
7096  "WADSWORTH 1"              230.0 1.01239564 -23.7702262 "Connected" 7 968  1
7097  "WADSWORTH 2"              115.0 1.01250233 -25.4743443 "Connected" 7 968  1
7098  "WADSWORTH 3"              13.8  1.0        0.0         "Connected" 7 968  1
7099  "WADSWORTH 4"              13.8  1.0        -13.0391448 "Connected" 7 968  1
7100  "HOUSTON 18 0"             115.0 0.9898851  -37.2319135 "Connected" 7 969  1
7101  "HOUSTON 88 0"             115.0 0.99620492 -38.442941  "Connected" 7 970  1
7102  "TOMBALL 1 0"              115.0 0.97970283 -40.8225074 "Connected" 7 971  1
7103  "HOUSTON 22 0"             115.0 0.99032542 -37.5791926 "Connected" 7 972  1
7104  "DEER PARK 0"              500.0 1.03117563 -24.7066672 "Connected" 7 973  1
7105  "DEER PARK 1"              230.0 1.01682982 -29.2084583 "Connected" 7 973  1
7106  "DEER PARK 2"              115.0 1.01036426 -33.4526702 "Connected" 7 973  1
7107  "DEER PARK 3"              24.0  1.03874313 -23.9034472 "Connected" 7 973  1
7108  "DEER PARK 4"              24.0  1.03999996 -23.4800487 "Connected" 7 973  1
7109  "DEER PARK 5"              24.0  1.03999996 -23.6879992 "Connected" 7 973  1
7110  "DEER PARK 6"              24.0  1.03999996 -22.7322522 "Connected" 7 973  1
7111  "DEER PARK 7"              24.0  1.03999996 -22.683544  "Connected" 7 973  1
7112  "DEER PARK 8"              24.0  1.03999996 -23.4862244 "Connected" 7 973  1
7116  "WALLIS 0"                 115.0 0.97752221 -39.6638348 "Connected" 7 974  1
7117  "HOUSTON 67 0"             115.0 0.98988006 -39.3177481 "Connected" 7 975  1
7118  "SPRING 4 0"               115.0 0.98028764 -40.4055124 "Connected" 7 976  1
7119  "SOUTH HOUSTON 0"          115.0 0.9904056  -37.1225929 "Connected" 7 977  1
7120  "HOUSTON 3 0"              115.0 0.9806181  -40.4540472 "Connected" 7 978  1
7123  "SEADRIFT 0"               115.0 0.9928242  -31.4710176 "Connected" 7 979  1
7124  "HOUSTON 34 0"             115.0 0.98768478 -38.5943452 "Connected" 7 980  1
7125  "SUGAR LAND 2 0"           500.0 1.02694473 -25.5490874 "Connected" 7 981  1
7126  "SUGAR LAND 2 1"           230.0 1.00928782 -31.8476865 "Connected" 7 981  1
7127  "SUGAR LAND 2 2"           115.0 1.00448571 -34.5288905 "Connected" 7 981  1
7128  "CONROE 7 0"               115.0 0.99493598 -39.9077483 "Connected" 7 982  1
7129  "LOLITA 0"                 115.0 1.01539592 -34.0373165 "Connected" 7 983  1
7130  "LAPORTE 0"                500.0 1.02816604 -24.4285127 "Connected" 7 984  1
7131  "LAPORTE 1"                230.0 1.0148025  -29.2814017 "Connected" 7 984  1
7132  "LAPORTE 2"                115.0 1.00255173 -32.9413264 "Connected" 7 984  1
7133  "LAPORTE 3"                13.8  1.02725975 -23.9556065 "Connected" 7 984  1
7134  "LAPORTE 4"                13.8  1.02519771 -22.9177446 "Connected" 7 984  1
7135  "LAPORTE 5"                13.8  1.02429603 -22.5291412 "Connected" 7 984  1
7136  "LAPORTE 6"                13.8  1.02382004 -22.3396729 "Connected" 7 984  1
7137  "LAPORTE 7"                13.8  1.0239783  -22.2614721 "Connected" 7 984  1
7143  "NEW CANEY 0"              115.0 0.99248999 -41.1123605 "Connected" 7 985  1
7144  "HOUSTON 14 0"             115.0 0.99198793 -36.5718002 "Connected" 7 986  1
7145  "HOUSTON 2 0"              115.0 1.01999998 -41.1232879 "Connected" 7 987  1
7147  "HOUSTON 78 0"             115.0 1.00014198 -38.3003121 "Connected" 7 988  1
7148  "HOUSTON 40 0"             115.0 0.98396186 -40.1973271 "Connected" 7 989  1
7149  "BLOOMINGTON 0"            115.0 0.99853405 -34.8678363 "Connected" 7 990  1
7150  "WILLIS 2 0"               230.0 1.01999998 -38.46942   "Connected" 7 991  1
7151  "WILLIS 2 1"               115.0 1.01205679 -40.9638253 "Connected" 7 991  1
7152  "HOUSTON 51 0"             115.0 0.99100624 -38.2687319 "Connected" 7 992  1
7153  "PALACIOS 0"               115.0 0.99523004 -28.2964973 "Connected" 7 993  1
7154  "CONROE 4 0"               115.0 0.99748071 -40.9100005 "Connected" 7 994  1
7155  "HOUSTON 52 0"             115.0 0.98320223 -38.5406552 "Connected" 7 995  1
7156  "SPRING 2 0"               230.0 1.00017736 -35.4185857 "Connected" 7 996  1
7157  "SPRING 2 1"               115.0 0.99316706 -38.7562715 "Connected" 7 996  1
7158  "KINGWOOD 1 0"             115.0 0.97852529 -39.5873092 "Connected" 7 997  1
7159  "HOUSTON 5 0"              500.0 1.02463192 -31.3156364 "Connected" 7 998  1
7160  "HOUSTON 5 1"              230.0 1.01164656 -33.6103686 "Connected" 7 998  1
7161  "HOUSTON 5 2"              115.0 1.00139646 -36.9964827 "Connected" 7 998  1
7162  "HOUSTON 5 3"              18.0  1.03345859 -30.3656824 "Connected" 7 998  1
7163  "HOUSTON 5 4"              18.0  1.03815468 -29.8471602 "Connected" 7 998  1
7164  "HOUSTON 5 5"              18.0  1.03445262 -30.2452206 "Connected" 7 998  1
7165  "HOUSTON 5 6"              18.0  1.03351496 -30.3516778 "Connected" 7 998  1
7166  "HOUSTON 5 7"              18.0  1.03999996 -29.6024215 "Connected" 7 998  1
7167  "HOUSTON 5 8"              18.0  1.03999996 -29.2311575 "Connected" 7 998  1
7168  "HOUSTON 5 9"              18.0  1.03478037 -30.21216   "Connected" 7 998  1
7169  "HOUSTON 5 10"             18.0  1.0329223  -30.4121331 "Connected" 7 998  1
7170  "HOUSTON 5 11"             18.0  1.03999996 -29.097528  "Connected" 7 998  1
7171  "TEXAS CITY 1 0"           230.0 1.01252202 -31.6117062 "Connected" 7 999  1
7172  "TEXAS CITY 1 1"           115.0 1.01302165 -33.7676857 "Connected" 7 999  1
7173  "KINGWOOD 2 0"             115.0 0.97679755 -40.4685208 "Connected" 7 1000 1
7174  "HOUSTON 8 0"              115.0 0.98889659 -35.8911392 "Connected" 7 1001 1
7175  "SPRING 7 0"               500.0 1.02245483 -32.4586599 "Connected" 7 1002 1
7176  "SPRING 7 1"               230.0 1.00747441 -34.8363393 "Connected" 7 1002 1
7177  "SPRING 7 2"               115.0 0.98500249 -39.6556391 "Connected" 7 1002 1
7178  "HOUSTON 41 0"             115.0 0.98093838 -40.6281395 "Connected" 7 1003 1
7179  "FRESNO 0"                 115.0 0.98769684 -37.536835  "Connected" 7 1004 1
7180  "HOUSTON 48 0"             115.0 0.98812013 -39.069418  "Connected" 7 1005 1
7181  "HOUSTON 58 0"             115.0 0.98127204 -40.5475099 "Connected" 7 1006 1
7182  "PATTISON 0"               115.0 0.98244962 -40.5196789 "Connected" 7 1007 1
7183  "HOUSTON 77 0"             115.0 1.01999998 -40.0818801 "Connected" 7 1008 1
7184  "MISSOURI CITY 2 0"        230.0 1.01674446 -28.5944704 "Connected" 7 1009 1
7185  "MISSOURI CITY 2 1"        115.0 1.00603545 -31.0875154 "Connected" 7 1009 1
7186  "HOUSTON 4 0"              500.0 1.02292001 -26.8302343 "Connected" 7 1010 1
7187  "HOUSTON 4 1"              230.0 1.0082568  -31.2639167 "Connected" 7 1010 1
7188  "HOUSTON 4 2"              115.0 0.99731593 -36.3826169 "Connected" 7 1010 1
7198  "TOMBALL 2 0"              115.0 1.01999998 -40.0579856 "Connected" 7 1011 1
7199  "CYPRESS 1 0"              500.0 1.0211892  -31.3904981 "Connected" 7 1012 1
7200  "CYPRESS 1 1"              230.0 1.00868713 -35.5207654 "Connected" 7 1012 1
7201  "CYPRESS 1 2"              115.0 1.00591728 -39.2021298 "Connected" 7 1012 1
7202  "HEMPSTEAD 0"              115.0 0.98536261 -42.9940594 "Connected" 7 1013 1
7203  "WEST COLUMBIA 0"          115.0 0.99278719 -34.1228136 "Connected" 7 1014 1
7204  "BAYTOWN 1 0"              500.0 1.03372356 -24.5184691 "Connected" 7 1015 1
7205  "BAYTOWN 1 1"              230.0 1.02416808 -27.6400625 "Connected" 7 1015 1
7206  "BAYTOWN 1 2"              115.0 1.01951643 -31.7354648 "Connected" 7 1015 1
7213  "SANTA FE 1 0"             115.0 1.00009861 -35.7710805 "Connected" 7 1016 1
7214  "HOUSTON 27 0"             115.0 0.9858099  -37.7567759 "Connected" 7 1017 1
7215  "SPRING 5 0"               115.0 0.98425585 -41.2049351 "Connected" 7 1018 1
7216  "HOUSTON 46 0"             115.0 0.98523368 -39.0938282 "Connected" 7 1019 1
7217  "HOUSTON 23 0"             115.0 0.98860595 -39.1924674 "Connected" 7 1020 1
7218  "MONTGOMERY 0"             115.0 0.98360688 -42.7354187 "Connected" 7 1021 1
7219  "HUNGERFORD 0"             115.0 0.99810124 -36.7792997 "Connected" 7 1022 1
7220  "HOUSTON 84 0"             115.0 0.98882166 -39.1552619 "Connected" 7 1023 1
7221  "HOUSTON 83 0"             115.0 0.98786223 -38.8334824 "Connected" 7 1024 1
7222  "HOUSTON 24 0"             115.0 0.98763837 -37.7576312 "Connected" 7 1025 1
7223  "HOUSTON 76 0"             115.0 0.99159195 -39.0917955 "Connected" 7 1026 1
7224  "HOUSTON 43 0"             115.0 0.98609728 -39.3651488 "Connected" 7 1027 1
7225  "HOUSTON 81 0"             115.0 0.98212385 -41.0719231 "Connected" 7 1028 1
7226  "HOUSTON 35 0"             115.0 0.99435762 -38.5919111 "Connected" 7 1029 1
7227  "HOUSTON 90 0"             500.0 1.0252862  -29.8668978 "Connected" 7 1030 1
7228  "HOUSTON 90 1"             230.0 1.0076262  -33.8254994 "Connected" 7 1030 1
7229  "HOUSTON 90 2"             115.0 1.00077681 -36.2210851 "Connected" 7 1030 1
7230  "BEASLEY 0"                115.0 1.00347237 -38.4079524 "Connected" 7 1031 1
7231  "HOUSTON 7 0"              115.0 0.99560423 -34.8002686 "Connected" 7 1032 1
7232  "LA MARQUE 0"              115.0 1.01490307 -34.5580851 "Connected" 7 1033 1
7233  "WALLER 0"                 115.0 0.98301313 -43.0513826 "Connected" 7 1034 1
7234  "PORTER 0"                 115.0 0.99191202 -40.9023694 "Connected" 7 1035 1
7235  "CYPRESS 2 0"              115.0 1.01999998 -42.3473778 "Connected" 7 1036 1
7236  "HOUSTON 30 0"             115.0 1.01999998 -41.022355  "Connected" 7 1037 1
7237  "FULSHEAR 0"               115.0 0.98276327 -38.8316209 "Connected" 7 1038 1
7238  "LIBERTY 0"                115.0 1.01654904 -36.4776401 "Connected" 7 1039 1
7239  "WINNIE 0"                 115.0 0.99511018 -35.4245933 "Connected" 7 1040 1
7240  "HOUSTON 63 0"             115.0 0.99722158 -39.3177323 "Connected" 7 1041 1
7241  "HOUSTON 70 0"             115.0 0.98385418 -39.8967361 "Connected" 7 1042 1
7242  "HOUSTON 55 0"             115.0 0.98487169 -39.9518951 "Connected" 7 1043 1
7243  "CROSBY 0"                 115.0 0.99366681 -38.0170514 "Connected" 7 1044 1
7244  "MANVEL 0"                 115.0 0.98944738 -36.8695634 "Connected" 7 1045 1
7245  "HOUSTON 54 0"             115.0 0.99174977 -41.1551917 "Connected" 7 1046 1
7246  "HOUSTON 89 0"             115.0 0.97673168 -41.3672756 "Connected" 7 1047 1
7247  "DAMON 0"                  115.0 0.9926268  -34.5443545 "Connected" 7 1048 1
7248  "HOUSTON 74 0"             115.0 0.98232965 -40.0578744 "Connected" 7 1049 1
7249  "HOUSTON 26 0"             115.0 0.98574633 -39.026662  "Connected" 7 1050 1
7250  "HOUSTON 32 0"             115.0 0.99692892 -38.1395419 "Connected" 7 1051 1
7251  "HOCKLEY 0"                115.0 0.98961565 -42.7335756 "Connected" 7 1052 1
7252  "ANGLETON 0"               230.0 1.01708299 -29.9659596 "Connected" 7 1053 1
7253  "ANGLETON 1"               115.0 1.00264923 -33.2099318 "Connected" 7 1053 1
7254  "CONROE 3 0"               115.0 1.00881523 -42.0169406 "Connected" 7 1054 1
7255  "HOUSTON 39 0"             115.0 0.9948268  -37.0327432 "Connected" 7 1055 1
7256  "HOUSTON 59 0"             115.0 0.98877493 -38.1428609 "Connected" 7 1056 1
7257  "PEARLAND 1 0"             115.0 0.98680273 -36.8626339 "Connected" 7 1057 1
7258  "HOUSTON 56 0"             115.0 0.98997278 -38.1368609 "Connected" 7 1058 1
7259  "HOUSTON 13 0"             115.0 0.99831764 -37.7653131 "Connected" 7 1059 1
7260  "CHANNELVIEW 2 0"          115.0 0.99712803 -35.8554206 "Connected" 7 1060 1
7261  "BAY CITY 0"               230.0 1.01592336 -26.4121998 "Connected" 7 1061 1
7262  "BAY CITY 1"               115.0 1.01999998 -28.5124687 "Connected" 7 1061 1
7263  "PASADENA 3 0"             500.0 1.02727566 -24.7702564 "Connected" 7 1062 1
7264  "PASADENA 3 1"             230.0 1.01922143 -27.7684014 "Connected" 7 1062 1
7265  "PASADENA 3 2"             115.0 1.00230955 -33.1280187 "Connected" 7 1062 1
7266  "PASADENA 3 3"             13.8  1.0248623  -23.4932581 "Connected" 7 1062 1
7267  "PASADENA 3 4"             13.8  1.02271541 -22.5585754 "Connected" 7 1062 1
7268  "PASADENA 3 5"             13.8  1.02600596 -24.0817469 "Connected" 7 1062 1
7269  "PASADENA 3 6"             13.8  1.02302864 -22.7813753 "Connected" 7 1062 1
7271  "BROOKSHIRE 0"             115.0 0.98851364 -40.8917005 "Connected" 7 1063 1
7272  "HOUSTON 25 0"             115.0 0.98935096 -37.6091592 "Connected" 7 1064 1
7273  "TEXAS CITY 2 0"           115.0 1.01999998 -35.2752163 "Connected" 7 1065 1
7274  "VICTORIA 3 0"             230.0 1.01403663 -34.2511368 "Connected" 7 1066 1
7275  "VICTORIA 3 1"             115.0 1.01155161 -36.0144334 "Connected" 7 1066 1
7276  "HOUSTON 36 0"             115.0 1.00930303 -39.6793392 "Connected" 7 1067 1
7277  "GANADO 0"                 115.0 1.01999998 -36.1681555 "Connected" 7 1068 1
7278  "MONT BELVIEU 0"           230.0 1.01335702 -29.9383187 "Connected" 7 1069 1
7279  "MONT BELVIEU 1"           115.0 1.00836576 -33.188095  "Connected" 7 1069 1
7280  "MONT BELVIEU 2"           13.8  1.01335702 -29.9383187 "Connected" 7 1069 1
7281  "MONT BELVIEU 3"           13.8  1.01335702 -29.9383187 "Connected" 7 1069 1
7282  "BAYTOWN 3 0"              230.0 1.02029    -28.4124868 "Connected" 7 1070 1
7283  "BAYTOWN 3 1"              115.0 1.0004525  -32.8789494 "Connected" 7 1070 1
7284  "BAYTOWN 3 2"              13.2  1.02029    -28.4124868 "Connected" 7 1070 1
7285  "BAYTOWN 3 3"              13.2  1.02040486 -27.366422  "Connected" 7 1070 1
7286  "BAYTOWN 3 4"              13.2  1.02052273 -26.0050851 "Connected" 7 1070 1
7290  "SPRING 6 0"               115.0 0.98097199 -41.5436547 "Connected" 7 1071 1
7291  "HUMBLE 2 0"               115.0 0.97193947 -41.0514909 "Connected" 7 1072 1
7292  "HOUSTON 69 0"             115.0 0.99705789 -38.0726236 "Connected" 7 1073 1
7293  "SANTA FE 2 0"             115.0 0.99931275 -35.1222954 "Connected" 7 1074 1
7294  "PORT BOLIVAR 0"           115.0 1.01999998 -33.0278673 "Connected" 7 1075 1
7295  "HOUSTON 42 0"             115.0 0.98381796 -40.0236122 "Connected" 7 1076 1
7296  "HOUSTON 85 0"             115.0 0.97953048 -40.6108672 "Connected" 7 1077 1
7297  "HOUSTON 50 0"             115.0 0.9828466  -38.5320123 "Connected" 7 1078 1
7298  "HOUSTON 62 0"             115.0 0.98581468 -39.8107463 "Connected" 7 1079 1
7299  "EAGLE LAKE 0"             115.0 0.98617812 -37.4096577 "Connected" 7 1080 1
7300  "CONROE 2 0"               115.0 1.01999998 -42.0573173 "Connected" 7 1081 1
7301  "WEBSTER 0"                115.0 0.98493001 -36.6385582 "Connected" 7 1082 1
7302  "SWEENY 0"                 115.0 1.00233388 -31.2929942 "Connected" 7 1083 1
7303  "BLESSING 0"               115.0 1.00945502 -34.2849247 "Connected" 7 1084 1
7304  "WHARTON 1 0"              500.0 1.02102801 -24.842832  "Connected" 7 1085 1
7305  "WHARTON 1 1"              230.0 1.01744107 -28.9251434 "Connected" 7 1085 1
7306  "WHARTON 1 2"              115.0 1.00564652 -33.4648841 "Connected" 7 1085 1
7307  "WHARTON 1 3"              24.0  1.03150482 -23.7145134 "Connected" 7 1085 1
7308  "WHARTON 1 4"              24.0  1.03088725 -23.7662508 "Connected" 7 1085 1
7309  "WHARTON 1 5"              24.0  1.02102801 -24.842832  "Connected" 7 1085 1
7312  "LAKE JACKSON 0"           230.0 1.02285245 -29.2215007 "Connected" 7 1086 1
7313  "LAKE JACKSON 1"           115.0 1.00368033 -32.8561047 "Connected" 7 1086 1
7314  "BELLVILLE 0"              115.0 0.98012943 -40.5890369 "Connected" 7 1087 1
7315  "KATY 4 0"                 115.0 1.00411879 -40.2566509 "Connected" 7 1088 1
7316  "HOUSTON 38 0"             115.0 0.98488571 -37.7655281 "Connected" 7 1089 1
7317  "FRIENDSWOOD 0"            115.0 0.99272558 -35.6947807 "Connected" 7 1090 1
7318  "HOUSTON 17 0"             115.0 0.98172933 -37.9956747 "Connected" 7 1091 1
7319  "HOUSTON 66 0"             115.0 0.98427903 -39.852701  "Connected" 7 1092 1
7320  "FREEPORT 1 0"             500.0 1.03433091 -27.4909882 "Connected" 7 1093 1
7321  "FREEPORT 1 1"             230.0 1.02690425 -28.7864856 "Connected" 7 1093 1
7322  "FREEPORT 1 2"             115.0 1.01341001 -32.1012258 "Connected" 7 1093 1
7323  "FREEPORT 1 3"             13.8  1.03157402 -27.0548878 "Connected" 7 1093 1
7324  "FREEPORT 1 4"             13.8  1.03052613 -26.9022521 "Connected" 7 1093 1
7325  "FREEPORT 1 5"             13.8  1.03049803 -26.8993348 "Connected" 7 1093 1
7326  "FREEPORT 1 6"             13.8  1.0324888  -27.2029944 "Connected" 7 1093 1
7327  "NEWGULF 0"                230.0 1.02025719 -29.489388  "Connected" 7 1094 1
7328  "NEWGULF 1"                115.0 1.01349687 -31.1630937 "Connected" 7 1094 1
7329  "NEWGULF 2"                13.8  1.03999996 -28.7093208 "Connected" 7 1094 1
7330  "HOUSTON 60 0"             115.0 0.98861334 -38.995872  "Connected" 7 1095 1
7331  "PASADENA 1 0"             500.0 1.02608525 -26.8644592 "Connected" 7 1096 1
7332  "PASADENA 1 1"             230.0 1.01323857 -29.7404473 "Connected" 7 1096 1
7333  "PASADENA 1 2"             115.0 0.99669696 -35.3661185 "Connected" 7 1096 1
7334  "PASADENA 1 3"             20.0  1.02608525 -26.8644592 "Connected" 7 1096 1
7335  "PASADENA 1 4"             20.0  1.03999996 -26.1903609 "Connected" 7 1096 1
7336  "STAFFORD 0"               115.0 0.99882079 -37.3407483 "Connected" 7 1097 1
7337  "EDNA 0"                   115.0 1.00240363 -37.2895126 "Connected" 7 1098 1
7338  "HOUSTON 21 0"             115.0 0.98802997 -37.8848013 "Connected" 7 1099 1
7339  "NEEDVILLE 0"              115.0 0.99901774 -33.2284324 "Connected" 7 1100 1
7340  "SEALY 0"                  115.0 0.97934254 -40.8520412 "Connected" 7 1101 1
7341  "KATY 3 0"                 500.0 1.01731745 -27.5007142 "Connected" 7 1102 1
7342  "KATY 3 1"                 230.0 1.00596365 -32.7586724 "Connected" 7 1102 1
7343  "KATY 3 2"                 115.0 0.97878166 -38.0483237 "Connected" 7 1102 1
7344  "HOUSTON 37 0"             115.0 0.97972612 -40.4094092 "Connected" 7 1103 1
7345  "HOUSTON 19 0"             115.0 0.98985318 -37.290583  "Connected" 7 1104 1
7346  "THOMPSONS 0"              500.0 1.03235193 -24.1308067 "Connected" 7 1105 1
7347  "THOMPSONS 1"              230.0 1.01982459 -27.8780013 "Connected" 7 1105 1
7348  "THOMPSONS 2"              115.0 1.00968682 -31.5440457 "Connected" 7 1105 1
7349  "THOMPSONS 3"              13.8  1.03999996 -23.1964508 "Connected" 7 1105 1
7350  "THOMPSONS 4"              13.8  1.03999996 -21.8893387 "Connected" 7 1105 1
7351  "THOMPSONS 5"              13.8  1.03999996 -21.1578366 "Connected" 7 1105 1
7352  "THOMPSONS 6"              13.8  1.03999996 -21.3746489 "Connected" 7 1105 1
7353  "THOMPSONS 7"              13.8  1.03999996 -20.3169377 "Connected" 7 1105 1
7354  "THOMPSONS 8"              13.8  1.03999996 -22.0177895 "Connected" 7 1105 1
7355  "THOMPSONS 9"              13.8  1.03999996 -21.9988219 "Connected" 7 1105 1
7356  "THOMPSONS 10"             13.8  1.03999996 -22.2179192 "Connected" 7 1105 1
7357  "THOMPSONS 11"             13.8  1.03569537 -23.7794897 "Connected" 7 1105 1
7362  "HOUSTON 61 0"             115.0 0.98343269 -39.6366962 "Connected" 7 1106 1
7363  "GALVESTON 3 0"            115.0 0.9971705  -35.6429339 "Connected" 7 1107 1
7364  "EAST BERNARD 0"           115.0 0.98132073 -38.8080811 "Connected" 7 1108 1
7365  "HOUSTON 20 0"             115.0 0.99051083 -38.7673294 "Connected" 7 1109 1
7366  "CHANNELVIEW 1 0"          500.0 1.02974599 -25.48785   "Connected" 7 1110 1
7367  "CHANNELVIEW 1 1"          230.0 1.01432425 -29.9355597 "Connected" 7 1110 1
7368  "CHANNELVIEW 1 2"          115.0 1.00193979 -34.6391629 "Connected" 7 1110 1
7369  "CHANNELVIEW 1 3"          18.0  1.03999996 -23.6408787 "Connected" 7 1110 1
7370  "CHANNELVIEW 1 4"          18.0  1.03999996 -23.1396423 "Connected" 7 1110 1
7371  "CHANNELVIEW 1 5"          18.0  1.03999996 -23.5476545 "Connected" 7 1110 1
7372  "CHANNELVIEW 1 6"          18.0  1.03999996 -23.6867886 "Connected" 7 1110 1
7373  "CHANNELVIEW 1 7"          18.0  1.0360172  -24.8105594 "Connected" 7 1110 1
7380  "FREEPORT 3 0"             115.0 1.00522993 -33.2454114 "Connected" 7 1111 1
7381  "HOUSTON 15 0"             115.0 0.99124224 -39.5717398 "Connected" 7 1112 1
7382  "HOUSTON 31 0"             115.0 0.98510748 -38.3385855 "Connected" 7 1113 1
7383  "ROSHARON 0"               115.0 0.99253143 -34.045312  "Connected" 7 1114 1
7384  "HOUSTON 44 0"             115.0 0.98441954 -39.1465308 "Connected" 7 1115 1
7385  "HOUSTON 75 0"             115.0 0.98549736 -40.4315511 "Connected" 7 1116 1
7386  "HOUSTON 71 0"             115.0 0.98959745 -39.3043801 "Connected" 7 1117 1
7387  "HUMBLE 1 0"               115.0 0.97987287 -39.6791506 "Connected" 7 1118 1
7388  "HOUSTON 68 0"             115.0 0.99223089 -39.9696513 "Connected" 7 1119 1
7389  "WILLIS 1 0"               500.0 1.03080254 -34.570962  "Connected" 7 1120 1
7390  "WILLIS 1 1"               230.0 1.01996047 -37.3000254 "Connected" 7 1120 1
7391  "WILLIS 1 2"               115.0 1.00444362 -39.1924628 "Connected" 7 1120 1
7392  "BAYTOWN 4 0"              115.0 1.00535373 -34.9726937 "Connected" 7 1121 1
7393  "VAN VLECK 0"              115.0 0.99634032 -34.4226254 "Connected" 7 1122 1
7394  "HUFFMAN 0"                115.0 0.98288751 -38.5275181 "Connected" 7 1123 1
7395  "HOUSTON 53 0"             115.0 0.99081017 -39.9308107 "Connected" 7 1124 1
7396  "HOUSTON 91 0"             115.0 0.98490877 -39.1173897 "Connected" 7 1125 1
7397  "ROSENBERG 0"              115.0 1.01176486 -39.9940873 "Connected" 7 1126 1
7398  "PASADENA 5 0"             115.0 0.99646606 -35.9971595 "Connected" 7 1127 1
7399  "HOUSTON 45 0"             115.0 0.99299199 -37.7084484 "Connected" 7 1128 1
7400  "HOUSTON 6 0"              500.0 1.02587341 -26.0968468 "Connected" 7 1129 1
7401  "HOUSTON 6 1"              230.0 1.01604422 -29.208588  "Connected" 7 1129 1
7402  "HOUSTON 6 2"              115.0 1.00469035 -33.8988017 "Connected" 7 1129 1
7403  "PASADENA 4 0"             115.0 0.99599944 -35.5732481 "Connected" 7 1130 1
7404  "HOUSTON 57 0"             115.0 0.98129947 -40.8524569 "Connected" 7 1131 1
7405  "GALVESTON 2 0"            115.0 1.00823492 -34.4375756 "Connected" 7 1132 1
7406  "POINT COMFORT 1 0"        500.0 1.02011505 -29.0080114 "Connected" 7 1133 1
7407  "POINT COMFORT 1 1"        230.0 1.01787588 -30.0893121 "Connected" 7 1133 1
7408  "POINT COMFORT 1 2"        115.0 0.99811567 -33.2290443 "Connected" 7 1133 1
7409  "KATY 2 0"                 230.0 1.00456762 -33.3908269 "Connected" 7 1134 1
7410  "KATY 2 1"                 115.0 0.98813838 -38.1911699 "Connected" 7 1134 1
7411  "SPRING 3 0"               115.0 0.98755976 -41.4509786 "Connected" 7 1135 1
7412  "DANBURY 0"                115.0 0.99753003 -34.4377537 "Connected" 7 1136 1
7413  "WHARTON 2 0"              115.0 0.99813643 -35.4771654 "Connected" 7 1137 1
7414  "VICTORIA 1 0"             500.0 1.02198434 -32.101961  "Connected" 7 1138 1
7415  "VICTORIA 1 1"             230.0 1.01633766 -32.5495031 "Connected" 7 1138 1
7416  "VICTORIA 1 2"             115.0 1.00984852 -34.7352165 "Connected" 7 1138 1
7417  "HOUSTON 64 0"             115.0 0.99903764 -38.8719537 "Connected" 7 1139 1
7418  "HOUSTON 65 0"             115.0 1.00007981 -38.4365676 "Connected" 7 1140 1
7419  "LA PORTE 0"               115.0 1.0        -33.6952638 "Connected" 7 1141 1
7420  "MAGNOLIA 1 0"             230.0 1.00335086 -36.8087676 "Connected" 7 1142 1
7421  "MAGNOLIA 1 1"             115.0 0.98737318 -41.5453826 "Connected" 7 1142 1
7422  "ALVIN 0"                  500.0 1.03999996 -27.5506326 "Connected" 7 1143 1
7423  "ALVIN 1"                  230.0 1.02006358 -30.3188184 "Connected" 7 1143 1
7424  "ALVIN 2"                  115.0 1.00102121 -34.3863459 "Connected" 7 1143 1
7425  "HOUSTON 86 0"             115.0 0.98195797 -41.0481376 "Connected" 7 1144 1
7426  "BRAZORIA 0"               115.0 0.98773175 -33.2408541 "Connected" 7 1145 1
7427  "HOUSTON 87 0"             115.0 0.98162083 -40.7535667 "Connected" 7 1146 1
7428  "FREEPORT 2 0"             500.0 1.03999996 -27.6143185 "Connected" 7 1147 1
7429  "FREEPORT 2 1"             230.0 1.02752279 -28.5481171 "Connected" 7 1147 1
7430  "FREEPORT 2 2"             115.0 1.00704021 -32.3391213 "Connected" 7 1147 1
7431  "CONROE 6 0"               115.0 0.99014728 -40.3680734 "Connected" 7 1148 1
7432  "MADISONVILLE 0"           115.0 1.00106768 -59.9546341 "Connected" 7 1149 1
8001  "NORMANGEE 0"              115.0 1.01541236 -57.8619665 "Connected" 8 1150 1
8002  "ARP 0"                    115.0 1.00709209 -71.0263861 "Connected" 8 1151 1
8003  "CENTERVILLE 0"            115.0 1.01999998 -59.2299846 "Connected" 8 1152 1
8004  "LUFKIN 3 0"               230.0 1.01616033 -58.6262661 "Connected" 8 1153 1
8005  "LUFKIN 3 1"               115.0 1.01999998 -59.8726439 "Connected" 8 1153 1
8006  "FLINT 0"                  115.0 1.01999998 -68.0060504 "Connected" 8 1154 1
8007  "BULLARD 0"                115.0 1.00460317 -68.9657944 "Connected" 8 1155 1
8008  "CHANDLER 0"               115.0 0.97936556 -71.7665228 "Connected" 8 1156 1
8009  "PLANTERSVILLE 0"          115.0 0.99047051 -43.3529137 "Connected" 8 1157 1
8010  "MARQUEZ 0"                115.0 1.01458596 -56.5944878 "Connected" 8 1158 1
8011  "TENNESSEE COLONY 0"       115.0 0.99942401 -61.9053117 "Connected" 8 1159 1
8012  "ANDERSON 0"               115.0 1.0085327  -42.5385968 "Connected" 8 1160 1
8013  "MINEOLA 0"                115.0 0.99606355 -72.2595685 "Connected" 8 1161 1
8014  "LOVELADY 0"               115.0 0.98935108 -64.6900938 "Connected" 8 1162 1
8015  "HUNTINGTON 0"             115.0 0.99896988 -64.440498  "Connected" 8 1163 1
8016  "BRYAN 4 0"                115.0 1.01999998 -48.0199751 "Connected" 8 1164 1
8017  "FRANKSTON 0"              115.0 0.99699298 -69.148445  "Connected" 8 1165 1
8018  "TYLER 4 0"                230.0 1.01498195 -64.5942987 "Connected" 8 1166 1
8019  "TYLER 4 1"                115.0 1.01999998 -68.9259745 "Connected" 8 1166 1
8020  "BEN WHEELER 0"            115.0 0.98484071 -71.2356092 "Connected" 8 1167 1
8021  "GARRISON 0"               115.0 1.0129316  -64.205098  "Connected" 8 1168 1
8022  "ETOILE 0"                 115.0 1.01750671 -65.0270509 "Connected" 8 1169 1
8023  "LUFKIN 1 0"               115.0 1.01324561 -61.2288911 "Connected" 8 1170 1
8025  "PALESTINE 1 0"            115.0 1.01986755 -67.4228489 "Connected" 8 1171 1
8026  "LINDALE 0"                115.0 0.98498284 -72.653265  "Connected" 8 1172 1
8027  "WHITEHOUSE 0"             115.0 1.01192908 -68.5427318 "Connected" 8 1173 1
8028  "OVERTON 0"                115.0 0.99706813 -72.1129836 "Connected" 8 1174 1
8029  "GRAND SALINE 0"           115.0 0.98085311 -72.1371992 "Connected" 8 1175 1
8030  "SHIRO 0"                  500.0 1.02568537 -36.8530985 "Connected" 8 1176 1
8031  "SHIRO 1"                  230.0 1.0214036  -37.7173704 "Connected" 8 1176 1
8032  "SHIRO 2"                  115.0 1.01322292 -41.7426912 "Connected" 8 1176 1
8033  "SHIRO 3"                  13.8  1.02568537 -36.8530985 "Connected" 8 1176 1
8037  "MIDWAY 0"                 115.0 0.9937035  -62.1335013 "Connected" 8 1177 1
8038  "SULPHUR SPRINGS 0"        115.0 0.99254121 -64.4802356 "Connected" 8 1178 1
8039  "VAN 0"                    115.0 0.99063773 -72.0155441 "Connected" 8 1179 1
8040  "MURCHISON 0"              115.0 0.98593139 -68.6767193 "Connected" 8 1180 1
8041  "NACOGDOCHES 2 0"          115.0 1.01179552 -66.5130249 "Connected" 8 1181 1
8042  "DIBOLL 0"                 115.0 0.9915476  -64.9442485 "Connected" 8 1182 1
8043  "FAIRFIELD 1 0"            500.0 1.01491017 -54.8671882 "Connected" 8 1183 1
8044  "FAIRFIELD 1 1"            230.0 1.01233175 -57.0567128 "Connected" 8 1183 1
8045  "FAIRFIELD 1 2"            115.0 1.00869198 -60.2499359 "Connected" 8 1183 1
8046  "FAIRFIELD 1 3"            18.0  1.01230075 -53.563576  "Connected" 8 1183 1
8047  "FAIRFIELD 1 4"            18.0  1.01491017 -54.8671882 "Connected" 8 1183 1
8048  "FAIRFIELD 1 5"            18.0  1.03765338 -52.3717796 "Connected" 8 1183 1
8049  "FAIRFIELD 1 6"            18.0  1.01337435 -53.9991451 "Connected" 8 1183 1
8050  "FAIRFIELD 1 7"            18.0  1.01491017 -54.8671882 "Connected" 8 1183 1
8051  "FAIRFIELD 1 8"            18.0  1.01491017 -54.8671882 "Connected" 8 1183 1
8052  "TYLER 8 0"                115.0 1.0095626  -69.9490767 "Connected" 8 1184 1
8053  "ATHENS 1 0"               115.0 0.98192982 -70.5052965 "Connected" 8 1185 1
8054  "BUFFALO 0"                115.0 0.99056438 -66.6218105 "Connected" 8 1186 1
8055  "RUSK 0"                   115.0 1.01420463 -65.2314211 "Connected" 8 1187 1
8056  "WINONA 0"                 115.0 1.01583578 -70.6267428 "Connected" 8 1188 1
8057  "FAIRFIELD 2 0"            500.0 1.0236968  -58.1412302 "Connected" 8 1189 1
8058  "FAIRFIELD 2 1"            230.0 1.01579654 -57.8706909 "Connected" 8 1189 1
8059  "FAIRFIELD 2 2"            115.0 1.01077666 -59.8512335 "Connected" 8 1189 1
8062  "CUSHING 2 0"              115.0 1.01696795 -61.4890781 "Connected" 8 1190 1
8063  "NACOGDOCHES 3 0"          115.0 0.99626799 -67.1021501 "Connected" 8 1191 1
8064  "FAIRFIELD 3 0"            115.0 1.00754995 -60.4150684 "Connected" 8 1192 1
8065  "TRINIDAD 2 0"             115.0 0.99418356 -66.7678414 "Connected" 8 1193 1
8066  "DIKE 0"                   115.0 0.99532104 -62.9256386 "Connected" 8 1194 1
8067  "JEWETT 1 0"               500.0 1.0119376  -52.2329434 "Connected" 8 1195 1
8068  "JEWETT 1 1"               230.0 1.01721481 -53.0548554 "Connected" 8 1195 1
8069  "JEWETT 1 2"               115.0 1.01818699 -54.4357537 "Connected" 8 1195 1
8070  "JEWETT 1 3"               13.8  1.0119376  -52.2329434 "Connected" 8 1195 1
8071  "JEWETT 1 4"               13.8  1.0        -46.7400136 "Connected" 8 1195 1
8072  "PALESTINE 2 0"            115.0 0.98476046 -65.5027562 "Connected" 8 1196 1
8073  "EMORY 0"                  115.0 0.98728909 -71.843614  "Connected" 8 1197 1
8074  "MT. ENTERPRISE 0"         500.0 1.02850108 -51.2776348 "Connected" 8 1198 1
8075  "MT. ENTERPRISE 1"         230.0 1.02685016 -54.4553623 "Connected" 8 1198 1
8076  "MT. ENTERPRISE 2"         115.0 1.02271332 -58.3844239 "Connected" 8 1198 1
8077  "MT. ENTERPRISE 3"         13.8  1.02999997 -48.9163873 "Connected" 8 1198 1
8078  "MT. ENTERPRISE 4"         13.8  1.02999997 -48.7901097 "Connected" 8 1198 1
8079  "MT. ENTERPRISE 5"         13.8  1.02999997 -49.340066  "Connected" 8 1198 1
8080  "MT. ENTERPRISE 6"         13.8  1.02999997 -49.0459943 "Connected" 8 1198 1
8081  "TYLER 9 0"                115.0 0.99089665 -71.3215769 "Connected" 8 1199 1
8082  "FRANKLIN 0"               500.0 1.0316333  -46.78417   "Connected" 8 1200 1
8083  "FRANKLIN 1"               230.0 1.0250297  -49.5523849 "Connected" 8 1200 1
8084  "FRANKLIN 2"               161.0 1.01188318 -53.9128713 "Connected" 8 1200 1
8086  "FRANKLIN 4"               115.0 1.01136694 -55.8097193 "Connected" 8 1200 1
8087  "FRANKLIN 5"               18.0  1.0316333  -46.78417   "Connected" 8 1200 1
8088  "FRANKLIN 6"               18.0  1.03999996 -43.964419  "Connected" 8 1200 1
8089  "TYLER 3 0"                115.0 1.01397028 -70.1430538 "Connected" 8 1201 1
8090  "ELKHART 0"                115.0 1.00615511 -68.0091386 "Connected" 8 1202 1
8091  "WORTHAM 0"                115.0 1.01999998 -63.4769731 "Connected" 8 1203 1
8092  "OAKWOOD 0"                115.0 0.99588066 -67.3092173 "Connected" 8 1204 1
8093  "COOKVILLE 0"              115.0 1.01116021 -59.4382904 "Connected" 8 1205 1
8094  "COLLEGE STATION 1 0"      230.0 1.00005189 -43.0928131 "Connected" 8 1206 1
8095  "COLLEGE STATION 1 1"      115.0 0.98962701 -46.0983782 "Connected" 8 1206 1
8096  "EDGEWOOD 0"               115.0 0.98968344 -70.2568249 "Connected" 8 1207 1
8097  "CUSHING 1 0"              230.0 1.02360678 -58.1993053 "Connected" 8 1208 1
8098  "CUSHING 1 1"              115.0 1.017562   -61.6967426 "Connected" 8 1208 1
8099  "CUSHING 1 2"              13.8  1.02292343 -53.6563403 "Connected" 8 1208 1
8100  "TYLER 2 0"                115.0 1.01278334 -70.0230798 "Connected" 8 1209 1
8101  "ALTO 0"                   115.0 0.99555354 -65.3601211 "Connected" 8 1210 1
8102  "CALVERT 0"                115.0 1.0063333  -51.432632  "Connected" 8 1211 1
8103  "JEWETT 2 0"               115.0 1.01488869 -55.6463096 "Connected" 8 1212 1
8104  "NAVASOTA 0"               115.0 1.00328743 -43.563027  "Connected" 8 1213 1
8105  "MOUNT PLEASANT 2 0"       230.0 1.01860875 -56.3746832 "Connected" 8 1214 1
8106  "MOUNT PLEASANT 2 1"       115.0 1.00235683 -60.3248465 "Connected" 8 1214 1
8107  "SCROGGINS 0"              115.0 1.01999998 -61.0237015 "Connected" 8 1215 1
8108  "WILLS POINT 0"            115.0 0.99492949 -72.6773224 "Connected" 8 1216 1
8109  "ATHENS 2 0"               115.0 0.98416121 -67.7809969 "Connected" 8 1217 1
8110  "POINT 0"                  115.0 1.0120432  -67.5496638 "Connected" 8 1218 1
8111  "LUFKIN 2 0"               115.0 1.00412145 -63.44221   "Connected" 8 1219 1
8112  "JACKSONVILLE 1 0"         500.0 1.02998118 -59.0376446 "Connected" 8 1220 1
8113  "JACKSONVILLE 1 1"         230.0 1.02559263 -59.8879459 "Connected" 8 1220 1
8114  "JACKSONVILLE 1 2"         115.0 1.02087064 -61.8739124 "Connected" 8 1220 1
8115  "JACKSONVILLE 1 3"         13.8  1.02998118 -59.0376446 "Connected" 8 1220 1
8116  "JACKSONVILLE 1 4"         13.8  1.02998118 -59.0376446 "Connected" 8 1220 1
8118  "CROCKETT 0"               115.0 0.99421249 -66.6419615 "Connected" 8 1221 1
8119  "HENDERSON 1 0"            115.0 1.01805173 -60.4063783 "Connected" 8 1222 1
8120  "BRYAN 3 0"                115.0 1.01999998 -49.0754009 "Connected" 8 1223 1
8121  "JACKSONVILLE 2 0"         115.0 1.00977113 -65.8100159 "Connected" 8 1224 1
8122  "BRYAN 5 0"                115.0 1.01202714 -49.1557632 "Connected" 8 1225 1
8123  "MALAKOFF 0"               115.0 0.98867994 -67.1996883 "Connected" 8 1226 1
8124  "CUMBY 0"                  115.0 1.00074135 -65.3315579 "Connected" 8 1227 1
8125  "NACOGDOCHES 1 0"          115.0 1.00573856 -66.5231218 "Connected" 8 1228 1
8126  "MOUNT PLEASANT 1 0"       500.0 1.03178029 -53.4868568 "Connected" 8 1229 1
8127  "MOUNT PLEASANT 1 1"       230.0 1.02965478 -54.6435811 "Connected" 8 1229 1
8128  "MOUNT PLEASANT 1 2"       115.0 1.02832185 -56.9572946 "Connected" 8 1229 1
8132  "TEAGUE 0"                 115.0 0.98926364 -65.1618848 "Connected" 8 1230 1
8133  "TYLER 7 0"                230.0 1.01610239 -63.5377291 "Connected" 8 1231 1
8134  "TYLER 7 1"                115.0 1.01498219 -66.5701747 "Connected" 8 1231 1
8135  "TYLER 6 0"                115.0 1.01454148 -69.7195575 "Connected" 8 1232 1
8136  "YANTIS 0"                 115.0 0.99327996 -69.8531076 "Connected" 8 1233 1
8137  "POLLOK 0"                 115.0 0.99983987 -63.292469  "Connected" 8 1234 1
8138  "TYLER 1 0"                115.0 1.01999998 -70.9158724 "Connected" 8 1235 1
8139  "COLLEGE STATION 2 0"      230.0 0.99689421 -43.8199945 "Connected" 8 1236 1
8140  "COLLEGE STATION 2 1"      115.0 0.99061593 -46.5750939 "Connected" 8 1236 1
8141  "HEARNE 0"                 115.0 1.00481512 -52.3259455 "Connected" 8 1237 1
8142  "MOUNT VERNON 0"           115.0 0.99440252 -62.3622876 "Connected" 8 1238 1
8143  "IOLA 0"                   115.0 1.01083164 -45.9486483 "Connected" 8 1239 1
8144  "STREETMAN 0"              115.0 1.00259008 -61.7315954 "Connected" 8 1240 1
8145  "COMO 0"                   115.0 0.9995799  -66.6897992 "Connected" 8 1241 1
8146  "HENDERSON 2 0"            115.0 0.99377139 -72.8874438 "Connected" 8 1242 1
8147  "TRINIDAD 1 0"             230.0 1.00822646 -59.8655455 "Connected" 8 1243 1
8148  "TRINIDAD 1 1"             161.0 1.00278541 -62.2140978 "Connected" 8 1243 1
8149  "TRINIDAD 1 2"             115.0 0.99428729 -66.4994372 "Connected" 8 1243 1
8150  "ZAVALLA 0"                115.0 1.00340967 -64.7420146 "Connected" 8 1244 1
8151  "GRAPELAND 0"              115.0 1.01999998 -67.9574173 "Connected" 8 1245 1
8152  "BRYAN 2 0"                115.0 1.01725932 -47.0813478 "Connected" 8 1246 1
8153  "CANTON 0"                 115.0 0.98642091 -71.7625111 "Connected" 8 1247 1
8154  "TYLER 5 0"                115.0 0.99804477 -71.3371275 "Connected" 8 1248 1
8155  "BREMOND 0"                500.0 1.02701138 -47.4904012 "Connected" 8 1249 1
8156  "BREMOND 1"                230.0 1.0158958  -46.2530766 "Connected" 8 1249 1
8157  "BREMOND 2"                115.0 1.01028114 -50.3233345 "Connected" 8 1249 1
8158  "BRYAN 1 0"                500.0 1.02220859 -38.9444318 "Connected" 8 1250 1
8159  "BRYAN 1 1"                230.0 1.01999998 -42.3566138 "Connected" 8 1250 1
8160  "BRYAN 1 2"                115.0 1.01665118 -45.5752463 "Connected" 8 1250 1
1092  "IND W TWFV 0_500"         500   1.0        0           "Connected" 1 1251 1
1093  "IND W TWFV 0_230"         230   1.0        0           "Connected" 1 1251 1
1094  "IND W TWFV 0_115"         115   1.0        0           "Connected" 1 1251 1
1095  "IND W TWFV 1_500"         500   1.0        0           "Connected" 1 1252 1
1096  "IND W TWFV 1_230"         230   1.0        0           "Connected" 1 1252 1
1097  "IND W TWFV 1_115"         115   1.0        0           "Connected" 1 1252 1
1098  "IND W TWFV 2_500"         500   1.0        0           "Connected" 1 1253 1
1099  "IND W TWFV 2_230"         230   1.0        0           "Connected" 1 1253 1
1100  "IND W TWFV 2_115"         115   1.0        0           "Connected" 1 1253 1
1101  "IND W TWFV 3_230"         230   1.0        0           "Connected" 1 1254 1
1102  "IND W TWFV 3_115"         115   1.0        0           "Connected" 1 1254 1
1103  "IND W TWFV 4_230"         230   1.0        0           "Connected" 1 1255 1
1104  "IND W TWFV 4_115"         115   1.0        0           "Connected" 1 1255 1
1105  "IND W TWFV 5_230"         230   1.0        0           "Connected" 1 1256 1
1106  "IND W TWFV 5_115"         115   1.0        0           "Connected" 1 1256 1
1107  "IND W TWFV 6_230"         230   1.0        0           "Connected" 1 1257 1
1108  "IND W TWFV 6_115"         115   1.0        0           "Connected" 1 1257 1
1109  "IND W TWFV 7_230"         230   1.0        0           "Connected" 1 1258 1
1110  "IND W TWFV 7_115"         115   1.0        0           "Connected" 1 1258 1
1111  "IND W TWFV 8_230"         230   1.0        0           "Connected" 1 1259 1
1112  "IND W TWFV 8_115"         115   1.0        0           "Connected" 1 1259 1
1113  "IND W TWFV 9_230"         230   1.0        0           "Connected" 1 1260 1
1114  "IND W TWFV 9_115"         115   1.0        0           "Connected" 1 1260 1
1115  "IND W TWFV 10_230"        230   1.0        0           "Connected" 1 1261 1
1116  "IND W TWFV 10_115"        115   1.0        0           "Connected" 1 1261 1
1117  "IND W TWFV 11_230"        230   1.0        0           "Connected" 1 1262 1
1118  "IND W TWFV 11_115"        115   1.0        0           "Connected" 1 1262 1
1119  "IND W TWFV 12_230"        230   1.0        0           "Connected" 1 1263 1
1120  "IND W TWFV 12_115"        115   1.0        0           "Connected" 1 1263 1
1121  "IND W TWFV 13_230"        230   1.0        0           "Connected" 1 1264 1
1122  "IND W TWFV 13_115"        115   1.0        0           "Connected" 1 1264 1
1123  "IND W TWFV 14_230"        230   1.0        0           "Connected" 1 1265 1
1124  "IND W TWFV 14_115"        115   1.0        0           "Connected" 1 1265 1
1125  "IND W TWFV 15_230"        230   1.0        0           "Connected" 1 1266 1
1126  "IND W TWFV 15_115"        115   1.0        0           "Connected" 1 1266 1
1127  "IND W TWFV 16_230"        230   1.0        0           "Connected" 1 1267 1
1128  "IND W TWFV 16_115"        115   1.0        0           "Connected" 1 1267 1
1129  "IND W TWFV 17_230"        230   1.0        0           "Connected" 1 1268 1
1130  "IND W TWFV 17_115"        115   1.0        0           "Connected" 1 1268 1
1131  "IND W TWFV 18_230"        230   1.0        0           "Connected" 1 1269 1
1132  "IND W TWFV 18_115"        115   1.0        0           "Connected" 1 1269 1
1133  "IND W TWFV 19_230"        230   1.0        0           "Connected" 1 1270 1
1134  "IND W TWFV 19_115"        115   1.0        0           "Connected" 1 1270 1
12500 "TATUM 1 1"                115   1.0        0           "Connected" 8 1271 1
12501 "TATUM 1 500"              500   1.0        0           "Connected" 8 1271 1
12502 "TATUM 1 3"                20    1.0        0           "Connected" 8 1271 1
12503 "TATUM 1 4"                20    1.0        0           "Connected" 8 1271 1
12504 "TATUM 1 5"                20    1.0        0           "Connected" 8 1271 1
12505 "FORNEY 500"               500   1.0        0           "Connected" 5 558  1
12506 "FORNEY 3"                 20    1.0        0           "Connected" 5 558  1
12507 "FORNEY 4"                 20    1.0        0           "Connected" 5 558  1
12508 "FORNEY 5"                 20    1.0        0           "Connected" 5 558  1
12509 "FORNEY 6"                 20    1.0        0           "Connected" 5 558  1
12510 "FORNEY 7"                 20    1.0        0           "Connected" 5 558  1
12511 "FORNEY 8"                 20    1.0        0           "Connected" 5 558  1
12512 "FORNEY 9"                 20    1.0        0           "Connected" 5 558  1
12513 "FORNEY 10"                20    1.0        0           "Connected" 5 558  1
12514 "MIDLOTHIAN 1 3"           20    1.0        0           "Connected" 5 681  1
12515 "MIDLOTHIAN 1 4"           20    1.0        0           "Connected" 5 681  1
12516 "MIDLOTHIAN 1 5"           20    1.0        0           "Connected" 5 681  1
12517 "MIDLOTHIAN 1 6"           20    1.0        0           "Connected" 5 681  1
12518 "MIDLOTHIAN 1 7"           20    1.0        0           "Connected" 5 681  1
12519 "MIDLOTHIAN 1 8"           20    1.0        0           "Connected" 5 681  1
12520 "TEMPLE 1 6"               13.8  1.0        0           "Connected" 5 576  1
12521 "TEMPLE 1 7"               13.8  1.0        0           "Connected" 5 576  1
12522 "TEMPLE 1 8"               13.8  1.0        0           "Connected" 5 576  1
12523 "SAN ANTONIO 7 500"        500   1.0        0           "Connected" 6 895  1
12524 "SAN ANTONIO 7 3"          20    1.0        0           "Connected" 6 895  1
12525 "SAN ANTONIO 7 4"          20    1.0        0           "Connected" 6 895  1
12526 "MARION 1 9"               18.0  1.0        0           "Connected" 6 751  1
12527 "MARION 1 10"              18.0  1.0        0           "Connected" 6 751  1
12528 "FORT WORTH 3 500"         500   1.0        0           "Connected" 5 670  1
12529 "FORT WORTH 3 3"           20    1.0        0           "Connected" 5 670  1
12530 "FORT WORTH 3 4"           20    1.0        0           "Connected" 5 670  1
12531 "FORT WORTH 3 5"           20    1.0        0           "Connected" 5 670  1
12532 "POOLVILLE 6"              13.8  1.0        0           "Connected" 5 514  1
12533 "POOLVILLE 7"              13.8  1.0        0           "Connected" 5 514  1
12534 "POOLVILLE 8"              13.8  1.0        0           "Connected" 5 514  1
12535 "CORPUS CHRISTI 3 500"     500   1.0        0           "Connected" 4 286  1
12536 "SUNNYVALE 500"            500   1.0        0           "Connected" 5 592  1
12537 "SUNNYVALE 3"              20    1.0        0           "Connected" 5 592  1
12538 "SUNNYVALE 4"              20    1.0        0           "Connected" 5 592  1
12539 "MONT BELVIEU 500"         500   1.0        0           "Connected" 7 1069 1
12540 "MONT BELVIEU 5"           13.8  1.0        0           "Connected" 7 1069 1
12541 "MONT BELVIEU 6"           13.8  1.0        0           "Connected" 7 1069 1
12542 "POINT COMFORT 2 9"        13.8  1.0        0           "Connected" 7 948  1
12543 "POINT COMFORT 2 10"       13.8  1.0        0           "Connected" 7 948  1
12544 "VAN VLECK 500"            500   1.0        0           "Connected" 7 1122 1
12545 "VAN VLECK 3"              20    1.0        0           "Connected" 7 1122 1
12546 "VAN VLECK 4"              20    1.0        0           "Connected" 7 1122 1
12547 "CLIFTON 1 500"            500   1.0        0           "Connected" 5 414  1
12548 "CLIFTON 1 4"              13.8  1.0        0           "Connected" 5 414  1
12549 "CLIFTON 1 5"              13.8  1.0        0           "Connected" 5 414  1
12550 "CLIFTON 1 6"              13.8  1.0        0           "Connected" 5 414  1
12551 "CLIFTON 1 7"              13.8  1.0        0           "Connected" 5 414  1
12552 "PASADENA 1 5"             20.0  1.0        0           "Connected" 7 1096 1
12553 "PASADENA 1 6"             20.0  1.0        0           "Connected" 7 1096 1
12554 "WINGATE 500"              500   1.0        0           "Connected" 3 179  1
12555 "POOLVILLE 1 1"            161   1.0        0           "Connected" 5 1272 1
12556 "POOLVILLE 1 500"          500   1.0        0           "Connected" 5 1272 1
12557 "POOLVILLE 1 3"            20    1.0        0           "Connected" 5 1272 1
12558 "POOLVILLE 1 4"            20    1.0        0           "Connected" 5 1272 1
12559 "POOLVILLE 1 5"            20    1.0        0           "Connected" 5 1272 1
12560 "EDINBURG 2 500"           500   1.0        0           "Connected" 4 244  1
12561 "EDINBURG 2 3"             20    1.0        0           "Connected" 4 244  1
12562 "EDINBURG 2 4"             20    1.0        0           "Connected" 4 244  1
12563 "EDINBURG 2 5"             20    1.0        0           "Connected" 4 244  1
12564 "STERLING CITY 1 500"      500   1.0        0           "Connected" 3 180  1
12565 "FANNIN 500"               500   1.0        0           "Connected" 4 256  1
12566 "CORPUS CHRISTI 1 500"     500   1.0        0           "Connected" 4 334  1
12567 "TEXAS CITY 1 500"         500   1.0        0           "Connected" 7 999  1
12568 "TEXAS CITY 1 3"           20    1.0        0           "Connected" 7 999  1
12569 "TEXAS CITY 1 4"           20    1.0        0           "Connected" 7 999  1
12570 "TEXAS CITY 1 5"           20    1.0        0           "Connected" 7 999  1
12571 "TEXAS CITY 1 6"           20    1.0        0           "Connected" 7 999  1
12572 "TEXAS CITY 1 7"           20    1.0        0           "Connected" 7 999  1
12573 "WHARTON 3 1"              115   1.0        0           "Connected" 7 1273 1
12574 "WHARTON 3 500"            500   1.0        0           "Connected" 7 1273 1
12575 "WHARTON 3 3"              20    1.0        0           "Connected" 7 1273 1
12576 "WHARTON 3 4"              20    1.0        0           "Connected" 7 1273 1
12577 "WHARTON 3 5"              20    1.0        0           "Connected" 7 1273 1
12578 "WHARTON 3 6"              20    1.0        0           "Connected" 7 1273 1
12579 "WHARTON 3 7"              20    1.0        0           "Connected" 7 1273 1
12580 "WHARTON 3 8"              20    1.0        0           "Connected" 7 1273 1
12581 "TULIA 1 1"                161   1.0        0           "Connected" 2 1274 1
12582 "TULIA 1 500"              500   1.0        0           "Connected" 2 1274 1
12583 "TULIA 1 3"                20    1.0        0           "Connected" 2 1274 1
12584 "EL CAMPO 1 1"             115   1.0        0           "Connected" 7 1275 1
12585 "EL CAMPO 1 500"           500   1.0        0           "Connected" 7 1275 1
12586 "EL CAMPO 1 3"             20    1.0        0           "Connected" 7 1275 1
12587 "ROGERS 500"               500   1.0        0           "Connected" 5 648  1
12588 "ROGERS 3"                 20    1.0        0           "Connected" 5 648  1
12589 "ROGERS 4"                 20    1.0        0           "Connected" 5 648  1
12590 "RIESEL 3 1"               161   1.0        0           "Connected" 5 1276 1
12591 "RIESEL 3 500"             500   1.0        0           "Connected" 5 1276 1
12592 "RIESEL 3 3"               20    1.0        0           "Connected" 5 1276 1
12593 "RANKIN 1 1"               115   1.0        0           "Connected" 1 1277 1
12594 "RANKIN 1 230"             230   1.0        0           "Connected" 1 1277 1
12595 "RANKIN 1 3"               20    1.0        0           "Connected" 1 1277 1
12596 "RICHMOND 1 500"           500   1.0        0           "Connected" 7 944  1
12597 "RICHMOND 1 3"             20    1.0        0           "Connected" 7 944  1
12598 "RICHMOND 1 4"             20    1.0        0           "Connected" 7 944  1
12599 "RICHMOND 1 5"             20    1.0        0           "Connected" 7 944  1
12600 "GRANBURY 4 1"             161   1.0        0           "Connected" 5 1278 1
12601 "GRANBURY 4 500"           500   1.0        0           "Connected" 5 1278 1
12602 "GRANBURY 4 3"             20    1.0        0           "Connected" 5 1278 1
12603 "GRANBURY 4 4"             20    1.0        0           "Connected" 5 1278 1
12604 "GRANBURY 4 5"             20    1.0        0           "Connected" 5 1278 1
12605 "GRANBURY 4 6"             20    1.0        0           "Connected" 5 1278 1
12606 "GRANBURY 4 7"             20    1.0        0           "Connected" 5 1278 1
12607 "ROBERT LEE 1 1"           115   1.0        0           "Connected" 3 1279 1
12608 "ROBERT LEE 1 230"         230   1.0        0           "Connected" 3 1279 1
12609 "ROBERT LEE 1 3"           20    1.0        0           "Connected" 3 1279 1
12610 "SAN ANTONIO 22 3"         20    1.0        0           "Connected" 6 797  1
12611 "SAN ANTONIO 22 4"         20    1.0        0           "Connected" 6 797  1
12612 "SAN ANTONIO 22 5"         20    1.0        0           "Connected" 6 797  1
12613 "HORSESHOE BAY 500"        500   1.0        0           "Connected" 6 728  1
12614 "HORSESHOE BAY 3"          20    1.0        0           "Connected" 6 728  1
12615 "HORSESHOE BAY 4"          20    1.0        0           "Connected" 6 728  1
12616 "HORSESHOE BAY 5"          20    1.0        0           "Connected" 6 728  1
12617 "DAWN 1 1"                 161   1.0        0           "Connected" 2 1280 1
12618 "DAWN 1 500"               500   1.0        0           "Connected" 2 1280 1
12619 "DAWN 1 3"                 20    1.0        0           "Connected" 2 1280 1
12620 "BASTROP 1 1"              115   1.0        0           "Connected" 6 1281 1
12621 "BASTROP 1 500"            500   1.0        0           "Connected" 6 1281 1
12622 "BASTROP 1 3"              20    1.0        0           "Connected" 6 1281 1
12623 "BASTROP 1 4"              20    1.0        0           "Connected" 6 1281 1
12624 "BASTROP 1 5"              20    1.0        0           "Connected" 6 1281 1
12625 "CORPUS CHRISTI 14 230"    230   1.0        0           "Connected" 4 338  1
12626 "CORPUS CHRISTI 14 3"      20    1.0        0           "Connected" 4 338  1
12627 "CORPUS CHRISTI 14 4"      20    1.0        0           "Connected" 4 338  1
12628 "CORPUS CHRISTI 14 5"      20    1.0        0           "Connected" 4 338  1
12629 "OZONA 1 1"                115   1.0        0           "Connected" 1 1282 1
12630 "OZONA 1 230"              230   1.0        0           "Connected" 1 1282 1
12631 "OZONA 1 3"                20    1.0        0           "Connected" 1 1282 1
12632 "KRESS 1 1"                161   1.0        0           "Connected" 2 1283 1
12633 "KRESS 1 500"              500   1.0        0           "Connected" 2 1283 1
12634 "KRESS 1 3"                20    1.0        0           "Connected" 2 1283 1
12635 "EL CAMPO 3"               20    1.0        0           "Connected" 7 950  1
12636 "GRAHAM 1 1"               161   1.0        0           "Connected" 5 1284 1
12637 "GRAHAM 1 500"             500   1.0        0           "Connected" 5 1284 1
12638 "GRAHAM 1 3"               20    1.0        0           "Connected" 5 1284 1
12639 "EL CAMPO 2 1"             115   1.0        0           "Connected" 7 1285 1
12640 "EL CAMPO 2 500"           500   1.0        0           "Connected" 7 1285 1
12641 "EL CAMPO 2 3"             20    1.0        0           "Connected" 7 1285 1
12642 "MCALLEN 1 230"            230   1.0        0           "Connected" 4 310  1
12643 "MCALLEN 1 3"              20    1.0        0           "Connected" 4 310  1
12644 "MCALLEN 1 4"              20    1.0        0           "Connected" 4 310  1
12645 "MCALLEN 1 5"              20    1.0        0           "Connected" 4 310  1
12646 "EDEN 230"                 230   1.0        0           "Connected" 3 222  1
12647 "EDEN 3"                   20    1.0        0           "Connected" 3 222  1
12648 "HOUSTON 9 500"            500   1.0        0           "Connected" 7 929  1
12649 "HOUSTON 9 3"              20    1.0        0           "Connected" 7 929  1
12650 "HOUSTON 9 4"              20    1.0        0           "Connected" 7 929  1
12651 "HOUSTON 9 5"              20    1.0        0           "Connected" 7 929  1
12652 "HOUSTON 9 6"              20    1.0        0           "Connected" 7 929  1
12653 "HOUSTON 9 7"              20    1.0        0           "Connected" 7 929  1
12654 "HOUSTON 9 8"              20    1.0        0           "Connected" 7 929  1
12655 "HOUSTON 9 9"              20    1.0        0           "Connected" 7 929  1
12656 "RICHLAND SPRINGS 230"     230   1.0        0           "Connected" 3 171  1
12657 "RICHLAND SPRINGS 3"       20    1.0        0           "Connected" 3 171  1
12658 "RICHLAND SPRINGS 4"       20    1.0        0           "Connected" 3 171  1
12659 "SNYDER 3 1"               115   1.0        0           "Connected" 3 1286 1
12660 "SNYDER 3 230"             230   1.0        0           "Connected" 3 1286 1
12661 "SNYDER 3 3"               20    1.0        0           "Connected" 3 1286 1
12662 "SNYDER 3 4"               20    1.0        0           "Connected" 3 1286 1
12663 "SNYDER 4 1"               115   1.0        0           "Connected" 3 1287 1
12664 "SNYDER 4 230"             230   1.0        0           "Connected" 3 1287 1
12665 "SNYDER 4 3"               20    1.0        0           "Connected" 3 1287 1
12666 "SNYDER 4 4"               20    1.0        0           "Connected" 3 1287 1
12667 "ODESSA 2 230"             230   1.0        0           "Connected" 1 1    1
12668 "ODESSA 2 3"               20    1.0        0           "Connected" 1 1    1
12669 "ODESSA 2 4"               20    1.0        0           "Connected" 1 1    1
12670 "ODESSA 2 5"               20    1.0        0           "Connected" 1 1    1
12671 "ODESSA 2 6"               20    1.0        0           "Connected" 1 1    1
12672 "ODESSA 2 7"               20    1.0        0           "Connected" 1 1    1
12673 "ODESSA 2 8"               20    1.0        0           "Connected" 1 1    1
12674 "PATTONVILLE 500"          500   1.0        0           "Connected" 2 94   1
12675 "PATTONVILLE 3"            20    1.0        0           "Connected" 2 94   1
12676 "THROCKMORTON 500"         500   1.0        0           "Connected" 5 703  1
12677 "THROCKMORTON 3"           20    1.0        0           "Connected" 5 703  1
12678 "THROCKMORTON 4"           20    1.0        0           "Connected" 5 703  1
12679 "ANDREWS 1 1"              115   1.0        0           "Connected" 1 1288 1
12680 "ANDREWS 1 230"            230   1.0        0           "Connected" 1 1288 1
12681 "ANDREWS 1 3"              20    1.0        0           "Connected" 1 1288 1
12682 "FREEPORT 2 3"             20    1.0        0           "Connected" 7 1147 1
12683 "FREEPORT 2 4"             20    1.0        0           "Connected" 7 1147 1
12684 "FREEPORT 2 5"             20    1.0        0           "Connected" 7 1147 1
12685 "FREEPORT 2 6"             20    1.0        0           "Connected" 7 1147 1
12686 "FREEPORT 2 7"             20    1.0        0           "Connected" 7 1147 1
12687 "MCCAMEY 1 3"              20    1.0        0           "Connected" 1 25   1
12688 "MCCAMEY 1 4"              20    1.0        0           "Connected" 1 25   1
12689 "TEXAS CITY 2 500"         500   1.0        0           "Connected" 7 1065 1
12690 "OLD OCEAN 1 1"            115   1.0        0           "Connected" 7 1289 1
12691 "OLD OCEAN 1 500"          500   1.0        0           "Connected" 7 1289 1
12692 "OLD OCEAN 1 3"            20    1.0        0           "Connected" 7 1289 1
12693 "OLD OCEAN 1 4"            20    1.0        0           "Connected" 7 1289 1
12694 "OLD OCEAN 1 5"            20    1.0        0           "Connected" 7 1289 1
12695 "OLD OCEAN 1 6"            20    1.0        0           "Connected" 7 1289 1
12696 "NEEDVILLE 500"            500   1.0        0           "Connected" 7 1100 1
12697 "NEEDVILLE 3"              20    1.0        0           "Connected" 7 1100 1
12698 "BLACKWELL 230"            230   1.0        0           "Connected" 3 157  1
12699 "LA MARQUE 500"            500   1.0        0           "Connected" 7 1033 1
12700 "LA MARQUE 3"              20    1.0        0           "Connected" 7 1033 1
12701 "LA MARQUE 4"              20    1.0        0           "Connected" 7 1033 1
12702 "LA MARQUE 5"              20    1.0        0           "Connected" 7 1033 1
12703 "LA MARQUE 6"              20    1.0        0           "Connected" 7 1033 1
12704 "HOUSTON 69 500"           500   1.0        0           "Connected" 7 1073 1
12705 "HOUSTON 69 3"             20    1.0        0           "Connected" 7 1073 1
12706 "HOUSTON 69 4"             20    1.0        0           "Connected" 7 1073 1
12707 "MILFORD 500"              500   1.0        0           "Connected" 5 413  1
12708 "MILFORD 3"                20    1.0        0           "Connected" 5 413  1
12709 "DENTON 6 500"             500   1.0        0           "Connected" 5 599  1
12710 "DENTON 6 3"               20    1.0        0           "Connected" 5 599  1
12711 "DENTON 6 4"               20    1.0        0           "Connected" 5 599  1
12712 "COOLIDGE 500"             500   1.0        0           "Connected" 5 511  1
12713 "COOLIDGE 3"               20    1.0        0           "Connected" 5 511  1
12714 "SULPHUR SPRINGS 1 1"      161   1.0        0           "Connected" 5 1290 1
12715 "SULPHUR SPRINGS 1 500"    500   1.0        0           "Connected" 5 1290 1
12716 "SULPHUR SPRINGS 1 3"      20    1.0        0           "Connected" 5 1290 1
12717 "SULPHUR SPRINGS 1 4"      20    1.0        0           "Connected" 5 1290 1
12718 "GAIL 1 1"                 115   1.0        0           "Connected" 1 1291 1
12719 "GAIL 1 230"               230   1.0        0           "Connected" 1 1291 1
12720 "GAIL 1 3"                 20    1.0        0           "Connected" 1 1291 1
12721 "COLORADO CITY 230"        230   1.0        0           "Connected" 3 160  1
12722 "COLORADO CITY 3"          20    1.0        0           "Connected" 3 160  1
12723 "COLORADO CITY 4"          20    1.0        0           "Connected" 3 160  1
12724 "COLORADO CITY 5"          20    1.0        0           "Connected" 3 160  1
12725 "COLORADO CITY 6"          20    1.0        0           "Connected" 3 160  1
12726 "COLORADO CITY 7"          20    1.0        0           "Connected" 3 160  1
12727 "COLORADO CITY 8"          20    1.0        0           "Connected" 3 160  1
12728 "LAVON 500"                500   1.0        0           "Connected" 5 559  1
12729 "LAVON 3"                  20    1.0        0           "Connected" 5 559  1
12730 "LAVON 4"                  20    1.0        0           "Connected" 5 559  1
12731 "LAVON 5"                  20    1.0        0           "Connected" 5 559  1
12732 "LAVON 6"                  20    1.0        0           "Connected" 5 559  1
12733 "O DONNELL 1 3"            20    1.0        0           "Connected" 1 3    1
12734 "O DONNELL 1 4"            20    1.0        0           "Connected" 1 3    1
12735 "ELECTRA 1 1"              161   1.0        0           "Connected" 2 1292 1
12736 "ELECTRA 1 500"            500   1.0        0           "Connected" 2 1292 1
12737 "ELECTRA 1 3"              20    1.0        0           "Connected" 2 1292 1
12738 "INGLESIDE 230"            230   1.0        0           "Connected" 4 299  1
12739 "INGLESIDE 3"              20    1.0        0           "Connected" 4 299  1
12740 "INGLESIDE 4"              20    1.0        0           "Connected" 4 299  1
12741 "INGLESIDE 5"              20    1.0        0           "Connected" 4 299  1
12742 "HOUSTON 50 500"           500   1.0        0           "Connected" 7 1078 1
12743 "CHANNELVIEW 2 500"        500   1.0        0           "Connected" 7 1060 1
12744 "VERNON 2 500"             500   1.0        0           "Connected" 2 62   1
12745 "VERNON 2 3"               20    1.0        0           "Connected" 2 62   1
12746 "PIERCE 1 1"               115   1.0        0           "Connected" 7 1293 1
12747 "PIERCE 1 500"             500   1.0        0           "Connected" 7 1293 1
12748 "PIERCE 1 3"               20    1.0        0           "Connected" 7 1293 1
12749 "LIVERPOOL 500"            500   1.0        0           "Connected" 7 958  1
12750 "LIVERPOOL 3"              20    1.0        0           "Connected" 7 958  1
12751 "WILSON 1 1"               115   1.0        0           "Connected" 1 1294 1
12752 "WILSON 1 230"             230   1.0        0           "Connected" 1 1294 1
12753 "WILSON 1 3"               20    1.0        0           "Connected" 1 1294 1
12754 "TRUSCOTT 1 1"             161   1.0        0           "Connected" 2 1295 1
12755 "TRUSCOTT 1 500"           500   1.0        0           "Connected" 2 1295 1
12756 "TRUSCOTT 1 3"             20    1.0        0           "Connected" 2 1295 1
12757 "MOUNT VERNON 500"         500   1.0        0           "Connected" 8 1238 1
12758 "MOUNT VERNON 3"           20    1.0        0           "Connected" 8 1238 1
12759 "MOUNT VERNON 4"           20    1.0        0           "Connected" 8 1238 1
12760 "HOUSTON 6 3"              20    1.0        0           "Connected" 7 1129 1
12761 "BACLIFF 500"              500   1.0        0           "Connected" 7 932  1
12762 "CORSICANA 3 1"            161   1.0        0           "Connected" 5 1296 1
12763 "CORSICANA 3 500"          500   1.0        0           "Connected" 5 1296 1
12764 "CORSICANA 3 3"            20    1.0        0           "Connected" 5 1296 1
12765 "CORSICANA 3 4"            20    1.0        0           "Connected" 5 1296 1
12766 "ANGLETON 3"               20    1.0        0           "Connected" 7 1053 1
12767 "SNYDER 1 230"             230   1.0        0           "Connected" 3 169  1
12768 "DEPORT 500"               500   1.0        0           "Connected" 2 72   1
12769 "DEPORT 3"                 20    1.0        0           "Connected" 2 72   1
12770 "CLIFTON 2 500"            500   1.0        0           "Connected" 5 653  1
12771 "CLIFTON 2 3"              20    1.0        0           "Connected" 5 653  1
12772 "MATHIS 230"               230   1.0        0           "Connected" 4 339  1
12773 "MATHIS 3"                 20    1.0        0           "Connected" 4 339  1
12774 "CRANE 230"                230   1.0        0           "Connected" 1 27   1
12775 "CRANE 3"                  20    1.0        0           "Connected" 1 27   1
12776 "BREMOND 3"                20    1.0        0           "Connected" 8 1249 1
12777 "BREMOND 4"                20    1.0        0           "Connected" 8 1249 1
12778 "COOPER 500"               500   1.0        0           "Connected" 5 455  1
12779 "COOPER 3"                 20    1.0        0           "Connected" 5 455  1
12780 "COOPER 4"                 20    1.0        0           "Connected" 5 455  1
12781 "MANVEL 500"               500   1.0        0           "Connected" 7 1045 1
12782 "MANVEL 3"                 20    1.0        0           "Connected" 7 1045 1
12783 "HASKELL 1 1"              161   1.0        0           "Connected" 2 1297 1
12784 "HASKELL 1 500"            500   1.0        0           "Connected" 2 1297 1
12785 "HASKELL 1 3"              20    1.0        0           "Connected" 2 1297 1
12786 "HASKELL 1 4"              20    1.0        0           "Connected" 2 1297 1
12787 "LAMESA 1 1"               115   1.0        0           "Connected" 1 1298 1
12788 "LAMESA 1 230"             230   1.0        0           "Connected" 1 1298 1
12789 "LAMESA 1 3"               20    1.0        0           "Connected" 1 1298 1
12790 "LAMESA 1 4"               20    1.0        0           "Connected" 1 1298 1
12791 "BIG LAKE 230"             230   1.0        0           "Connected" 1 32   1
12792 "BIG LAKE 3"               20    1.0        0           "Connected" 1 32   1
12793 "GOLDTHWAITE 2 500"        500   1.0        0           "Connected" 5 449  1
12794 "GOLDTHWAITE 2 3"          20    1.0        0           "Connected" 5 449  1
12795 "STERLING CITY 3 1"        115   1.0        0           "Connected" 1 1299 1
12796 "STERLING CITY 3 230"      230   1.0        0           "Connected" 1 1299 1
12797 "STERLING CITY 3 3"        20    1.0        0           "Connected" 1 1299 1
12798 "HASKELL 500"              500   1.0        0           "Connected" 2 142  1
12799 "HASKELL 3"                20    1.0        0           "Connected" 2 142  1
12800 "SAN PERLITA 3"            20    1.0        0           "Connected" 4 351  1
12801 "BRUNI 1 230"              230   1.0        0           "Connected" 4 346  1
12802 "BRUNI 1 4"                13.8  1.0        0           "Connected" 4 346  1
12803 "GOLDSMITH 1 1"            115   1.0        0           "Connected" 1 1300 1
12804 "GOLDSMITH 1 230"          230   1.0        0           "Connected" 1 1300 1
12805 "GOLDSMITH 1 3"            20    1.0        0           "Connected" 1 1300 1
12806 "GOLDSMITH 1 4"            20    1.0        0           "Connected" 1 1300 1
12807 "LOCKNEY 1 1"              161   1.0        0           "Connected" 2 1301 1
12808 "LOCKNEY 1 500"            500   1.0        0           "Connected" 2 1301 1
12809 "LOCKNEY 1 3"              20    1.0        0           "Connected" 2 1301 1
12810 "BIG LAKE 1 1"             115   1.0        0           "Connected" 1 1302 1
12811 "BIG LAKE 1 230"           230   1.0        0           "Connected" 1 1302 1
12812 "BIG LAKE 1 3"             20    1.0        0           "Connected" 1 1302 1
12813 "TAHOKA 1 1"               115   1.0        0           "Connected" 1 1303 1
12814 "TAHOKA 1 230"             230   1.0        0           "Connected" 1 1303 1
12815 "TAHOKA 1 3"               20    1.0        0           "Connected" 1 1303 1
12816 "BRUNI 3 1"                115   1.0        0           "Connected" 4 1304 1
12817 "BRUNI 3 230"              230   1.0        0           "Connected" 4 1304 1
12818 "BRUNI 3 3"                20    1.0        0           "Connected" 4 1304 1
12819 "IRAAN 4 1"                115   1.0        0           "Connected" 1 1305 1
12820 "IRAAN 4 230"              230   1.0        0           "Connected" 1 1305 1
12821 "IRAAN 4 3"                20    1.0        0           "Connected" 1 1305 1
12822 "ANDREWS 2 1"              115   1.0        0           "Connected" 1 1306 1
12823 "ANDREWS 2 230"            230   1.0        0           "Connected" 1 1306 1
12824 "ANDREWS 2 3"              20    1.0        0           "Connected" 1 1306 1
12825 "MART 1 1"                 161   1.0        0           "Connected" 5 1307 1
12826 "MART 1 500"               500   1.0        0           "Connected" 5 1307 1
12827 "MART 1 3"                 20    1.0        0           "Connected" 5 1307 1
12828 "MOUNT PLEASANT 2 3"       20    1.0        0           "Connected" 8 1214 1
12829 "MOUNT CALM 500"           500   1.0        0           "Connected" 5 603  1
12830 "MOUNT CALM 3"             20    1.0        0           "Connected" 5 603  1
12831 "GOLLAD 1 1"               115   1.0        0           "Connected" 4 1308 1
12832 "GOLLAD 1 230"             230   1.0        0           "Connected" 4 1308 1
12833 "GOLLAD 1 3"               20    1.0        0           "Connected" 4 1308 1
12834 "PECOS 1 1"                115   1.0        0           "Connected" 1 1309 1
12835 "PECOS 1 230"              230   1.0        0           "Connected" 1 1309 1
12836 "PECOS 1 3"                20    1.0        0           "Connected" 1 1309 1
12837 "HEREFORD 1 1"             161   1.0        0           "Connected" 2 1310 1
12838 "HEREFORD 1 500"           500   1.0        0           "Connected" 2 1310 1
12839 "HEREFORD 1 3"             20    1.0        0           "Connected" 2 1310 1
12840 "DAWSON 500"               500   1.0        0           "Connected" 5 572  1
12841 "DAWSON 3"                 20    1.0        0           "Connected" 5 572  1
12842 "BAIRD 1 1"                161   1.0        0           "Connected" 5 1311 1
12843 "BAIRD 1 500"              500   1.0        0           "Connected" 5 1311 1
12844 "BAIRD 1 3"                20    1.0        0           "Connected" 5 1311 1
12845 "MIAMI 3"                  20    1.0        0           "Connected" 2 140  1
12846 "NAZARETH 1 1"             161   1.0        0           "Connected" 2 1312 1
12847 "NAZARETH 1 500"           500   1.0        0           "Connected" 2 1312 1
12848 "NAZARETH 1 3"             20    1.0        0           "Connected" 2 1312 1
12849 "POINT COMFORT 1 3"        20    1.0        0           "Connected" 7 1133 1
12850 "POINT COMFORT 1 4"        20    1.0        0           "Connected" 7 1133 1
12851 "ROSANKY 1 1"              115   1.0        0           "Connected" 6 1313 1
12852 "ROSANKY 1 500"            500   1.0        0           "Connected" 6 1313 1
12853 "ROSANKY 1 3"              20    1.0        0           "Connected" 6 1313 1
12854 "ROSANKY 1 4"              20    1.0        0           "Connected" 6 1313 1
12855 "MCCAMEY 2 230"            230   1.0        0           "Connected" 1 53   1
12856 "MCCAMEY 2 3"              20    1.0        0           "Connected" 1 53   1
12857 "SEBASTIAN 2 230"          230   1.0        0           "Connected" 4 270  1
12858 "PETTUS 230"               230   1.0        0           "Connected" 4 313  1
12859 "PETTUS 3"                 20    1.0        0           "Connected" 4 313  1
12860 "ANGLETON 1 1"             115   1.0        0           "Connected" 7 1314 1
12861 "ANGLETON 1 500"           500   1.0        0           "Connected" 7 1314 1
12862 "ROSHARON 500"             500   1.0        0           "Connected" 7 1114 1
12863 "CLEBURNE 1 500"           500   1.0        0           "Connected" 5 687  1
12864 "CLEBURNE 1 3"             20    1.0        0           "Connected" 5 687  1
12865 "CLEBURNE 1 4"             20    1.0        0           "Connected" 5 687  1
12866 "CLAUDE 1 1"               161   1.0        0           "Connected" 2 1315 1
12867 "CLAUDE 1 500"             500   1.0        0           "Connected" 2 1315 1
12868 "CLAUDE 1 3"               20    1.0        0           "Connected" 2 1315 1
12869 "LA PORTE 500"             500   1.0        0           "Connected" 7 1141 1
12870 "LA PORTE 3"               20    1.0        0           "Connected" 7 1141 1
12871 "LA PORTE 4"               20    1.0        0           "Connected" 7 1141 1
12872 "LA PORTE 5"               20    1.0        0           "Connected" 7 1141 1
12873 "LA PORTE 6"               20    1.0        0           "Connected" 7 1141 1
12874 "IOLA 500"                 500   1.0        0           "Connected" 8 1239 1
12875 "IOLA 3"                   20    1.0        0           "Connected" 8 1239 1
12876 "VAN HORN 1 1"             115   1.0        0           "Connected" 1 1316 1
12877 "VAN HORN 1 230"           230   1.0        0           "Connected" 1 1316 1
12878 "VAN HORN 1 3"             20    1.0        0           "Connected" 1 1316 1
12879 "LANE CITY 1 1"            115   1.0        0           "Connected" 7 1317 1
12880 "LANE CITY 1 500"          500   1.0        0           "Connected" 7 1317 1
12881 "LANE CITY 1 3"            20    1.0        0           "Connected" 7 1317 1
12882 "FLOYDADA 1 1"             161   1.0        0           "Connected" 2 1318 1
12883 "FLOYDADA 1 500"           500   1.0        0           "Connected" 2 1318 1
12884 "FLOYDADA 1 3"             20    1.0        0           "Connected" 2 1318 1
12885 "CISCO 1 1"                161   1.0        0           "Connected" 5 1319 1
12886 "CISCO 1 500"              500   1.0        0           "Connected" 5 1319 1
12887 "CISCO 1 3"                20    1.0        0           "Connected" 5 1319 1
12888 "PETTUS 1 1"               115   1.0        0           "Connected" 4 1320 1
12889 "PETTUS 1 230"             230   1.0        0           "Connected" 4 1320 1
12890 "PETTUS 1 3"               20    1.0        0           "Connected" 4 1320 1
12891 "GRANDFALLS 230"           230   1.0        0           "Connected" 1 10   1
12892 "GRANDFALLS 3"             20    1.0        0           "Connected" 1 10   1
12893 "FORT STOCKTON 4 1"        115   1.0        0           "Connected" 1 1321 1
12894 "FORT STOCKTON 4 230"      230   1.0        0           "Connected" 1 1321 1
12895 "FORT STOCKTON 4 3"        20    1.0        0           "Connected" 1 1321 1
12896 "BROWNSVILLE 1 3"          20    1.0        0           "Connected" 4 359  1
12897 "SNYDER 5 1"               115   1.0        0           "Connected" 3 1322 1
12898 "SNYDER 5 230"             230   1.0        0           "Connected" 3 1322 1
12899 "SNYDER 5 3"               20    1.0        0           "Connected" 3 1322 1
12900 "SPUR 1 1"                 161   1.0        0           "Connected" 2 1323 1
12901 "SPUR 1 500"               500   1.0        0           "Connected" 2 1323 1
12902 "SPUR 1 3"                 20    1.0        0           "Connected" 2 1323 1
12903 "TERRELL 1 500"            500   1.0        0           "Connected" 5 404  1
12904 "TERRELL 1 3"              20    1.0        0           "Connected" 5 404  1
12905 "TERRELL 1 4"              20    1.0        0           "Connected" 5 404  1
12906 "MCCOOK 1 1"               115   1.0        0           "Connected" 4 1324 1
12907 "MCCOOK 1 3"               20    1.0        0           "Connected" 4 1324 1
12908 "ROCHESTER 3"              20    1.0        0           "Connected" 2 128  1
12909 "IND W TWFV 0 3"           20    1.0        0           "Connected" 1 1251 1
12910 "PAINT ROCK 1 1"           115   1.0        0           "Connected" 3 1325 1
12911 "PAINT ROCK 1 3"           20    1.0        0           "Connected" 3 1325 1
12912 "CUNNINGHAM 1 1"           115   1.0        0           "Connected" 8 1326 1
12913 "CUNNINGHAM 1 3"           20    1.0        0           "Connected" 8 1326 1
12914 "PAWNEE 1 1"               115   1.0        0           "Connected" 6 1327 1
12915 "PAWNEE 1 3"               20    1.0        0           "Connected" 6 1327 1
12916 "CUNNINGHAM 2 1"           115   1.0        0           "Connected" 8 1328 1
12917 "CUNNINGHAM 2 3"           20    1.0        0           "Connected" 8 1328 1
12918 "ANDREWS 3 1"              115   1.0        0           "Connected" 1 1329 1
12919 "ANDREWS 3 3"              20    1.0        0           "Connected" 1 1329 1
12920 "ABBOTT 3"                 20    1.0        0           "Connected" 5 705  1
12921 "WORTHAM 3"                20    1.0        0           "Connected" 8 1203 1
12922 "TEXAS CITY 3 1"           115   1.0        0           "Connected" 7 1330 1
12923 "TEXAS CITY 3 3"           20    1.0        0           "Connected" 7 1330 1
12924 "BURLINGTON 3"             20    1.0        0           "Connected" 6 856  1
12925 "ROSEBUD 3"                20    1.0        0           "Connected" 5 477  1
12926 "RIESEL 4 1"               161   1.0        0           "Connected" 5 1331 1
12927 "RIESEL 4 3"               20    1.0        0           "Connected" 5 1331 1
12928 "RIESEL 4 4"               20    1.0        0           "Connected" 5 1331 1
12929 "DIKE 3"                   20    1.0        0           "Connected" 8 1194 1
12930 "BRUNI 2 3"                20    1.0        0           "Connected" 4 238  1
12931 "CORPUS CHRISTI 16 3"      20    1.0        0           "Connected" 4 250  1
12932 "KRUM 3"                   20    1.0        0           "Connected" 5 435  1
12933 "HOUSTON 10 3"             20    1.0        0           "Connected" 7 955  1
12934 "HOUSTON 10 4"             20    1.0        0           "Connected" 7 955  1
12935 "BAY CITY 1 1"             115   1.0        0           "Connected" 7 1332 1
12936 "BAY CITY 1 3"             20    1.0        0           "Connected" 7 1332 1
12937 "TRUSCOTT 2 1"             161   1.0        0           "Connected" 2 1333 1
12938 "TRUSCOTT 2 3"             20    1.0        0           "Connected" 2 1333 1
12939 "SNYDER 6 1"               115   1.0        0           "Connected" 3 1334 1
12940 "SNYDER 6 3"               20    1.0        0           "Connected" 3 1334 1
12941 "ROSCOE 5 3"               20    1.0        0           "Connected" 3 175  1
12942 "VICTORIA 4 1"             115   1.0        0           "Connected" 7 1335 1
12943 "VICTORIA 4 3"             20    1.0        0           "Connected" 7 1335 1
12944 "VICTORIA 4 4"             20    1.0        0           "Connected" 7 1335 1
12945 "CHILDRESS 1 1"            161   1.0        0           "Connected" 2 1336 1
12946 "CHILDRESS 1 3"            20    1.0        0           "Connected" 2 1336 1
12947 "FULSHEAR 3"               20    1.0        0           "Connected" 7 1038 1
12948 "MULDOON 1 1"              115   1.0        0           "Connected" 6 1337 1
12949 "MULDOON 1 3"              20    1.0        0           "Connected" 6 1337 1
12950 "MART 3"                   20    1.0        0           "Connected" 5 573  1
12951 "ROSEBUD 1 1"              115   1.0        0           "Connected" 6 1338 1
12952 "ROSEBUD 1 3"              20    1.0        0           "Connected" 6 1338 1
12953 "PARIS 4 1"                161   1.0        0           "Connected" 2 1339 1
12954 "PARIS 4 3"                20    1.0        0           "Connected" 2 1339 1
12955 "SEAGOVILLE 3"             20    1.0        0           "Connected" 5 634  1
12956 "EDCOUCH 3"                20    1.0        0           "Connected" 4 251  1
12957 "SINTON 3"                 20    1.0        0           "Connected" 4 263  1
12958 "PARIS 2 5"                13.8  1.0        0           "Connected" 2 69   1
12959 "EDINBURG 3 3"             20    1.0        0           "Connected" 4 236  1
12960 "FALCON HEIGHTS 2 3"       20    1.0        0           "Connected" 4 267  1
12961 "TRINIDAD 1 3"             20    1.0        0           "Connected" 8 1243 1
12962 "FRIONA 1 1"               161   1.0        0           "Connected" 2 1340 1
12963 "FRIONA 1 3"               20    1.0        0           "Connected" 2 1340 1
12964 "ELECTRA 3"                20    1.0        0           "Connected" 2 93   1
12965 "WEINERT 1 1"              161   1.0        0           "Connected" 2 1341 1
12966 "WEINERT 1 3"              20    1.0        0           "Connected" 2 1341 1
12967 "HUNGERFORD 3"             20    1.0        0           "Connected" 7 1022 1
12968 "TRINIDAD 2 3"             20    1.0        0           "Connected" 8 1193 1
12969 "TRINIDAD 2 4"             20    1.0        0           "Connected" 8 1193 1
12970 "RAYMONDVILLE 1 1"         115   1.0        0           "Connected" 4 1342 1
12971 "RAYMONDVILLE 1 3"         20    1.0        0           "Connected" 4 1342 1
12972 "NEEDVILLE 1 1"            115   1.0        0           "Connected" 7 1343 1
12973 "NEEDVILLE 1 3"            20    1.0        0           "Connected" 7 1343 1
12974 "BAY CITY 2 1"             115   1.0        0           "Connected" 7 1344 1
12975 "BAY CITY 2 3"             20    1.0        0           "Connected" 7 1344 1
12976 "BISHOP 1 1"               115   1.0        0           "Connected" 4 1345 1
12977 "BISHOP 1 3"               20    1.0        0           "Connected" 4 1345 1
12978 "E SEYMOUR 1 1"            161   1.0        0           "Connected" 2 1346 1
12979 "E SEYMOUR 1 3"            20    1.0        0           "Connected" 2 1346 1
12980 "GAIL 2 1"                 115   1.0        0           "Connected" 1 1347 1
12981 "GAIL 2 3"                 20    1.0        0           "Connected" 1 1347 1
12982 "BONNEY 1 1"               115   1.0        0           "Connected" 7 1348 1
12983 "BONNEY 1 3"               20    1.0        0           "Connected" 7 1348 1
12984 "TBD 1 1"                  115   1.0        0           "Connected" 1 1349 1
12985 "TBD 1 3"                  20    1.0        0           "Connected" 1 1349 1
12986 "PARIS 5 1"                161   1.0        0           "Connected" 2 1350 1
12987 "PARIS 5 3"                20    1.0        0           "Connected" 2 1350 1
12988 "GANADO 3"                 20    1.0        0           "Connected" 7 1068 1
12989 "GANADO 4"                 20    1.0        0           "Connected" 7 1068 1
12990 "WOODSBORO 3"              20    1.0        0           "Connected" 4 248  1
12991 "KINGSVILLE 1 1"           115   1.0        0           "Connected" 4 1351 1
12992 "KINGSVILLE 1 3"           20    1.0        0           "Connected" 4 1351 1
12993 "KINGSVILLE 1 4"           20    1.0        0           "Connected" 4 1351 1
12994 "FREEPORT 4 1"             115   1.0        0           "Connected" 7 1352 1
12995 "FREEPORT 4 3"             20    1.0        0           "Connected" 7 1352 1
12996 "HAMLIN 1 1"               115   1.0        0           "Connected" 3 1353 1
12997 "HAMLIN 1 3"               20    1.0        0           "Connected" 3 1353 1
12998 "BIG SPRING 6 5"           13.8  1.0        0           "Connected" 1 40   1
12999 "DELTA 1 1"                161   1.0        0           "Connected" 5 1354 1
13000 "DELTA 1 3"                20    1.0        0           "Connected" 5 1354 1
13001 "DELTA 1 4"                20    1.0        0           "Connected" 5 1354 1
13002 "LAMESA 2 1"               115   1.0        0           "Connected" 1 1355 1
13003 "LAMESA 2 3"               20    1.0        0           "Connected" 1 1355 1
13004 "VEGA 1 1"                 161   1.0        0           "Connected" 2 1356 1
13005 "VEGA 1 3"                 20    1.0        0           "Connected" 2 1356 1
13006 "ROGERS 1 1"               115   1.0        0           "Connected" 6 1357 1
13007 "ROGERS 1 3"               20    1.0        0           "Connected" 6 1357 1
13008 "LOLA 1 1"                 115   1.0        0           "Connected" 8 1358 1
13009 "LOLA 1 3"                 20    1.0        0           "Connected" 8 1358 1
13010 "SAN YGNACIO 1 1"          115   1.0        0           "Connected" 4 1359 1
13011 "SAN YGNACIO 1 3"          20    1.0        0           "Connected" 4 1359 1
13012 "THROCKMORTON 1 1"         161   1.0        0           "Connected" 5 1360 1
13013 "THROCKMORTON 1 3"         20    1.0        0           "Connected" 5 1360 1
13014 "GARDEN CITY 3"            20    1.0        0           "Connected" 1 12   1
13015 "CROSBY 3"                 20    1.0        0           "Connected" 7 1044 1
13016 "BRYAN 1 3"                20    1.0        0           "Connected" 8 1250 1
13017 "WINDTHORST 3"             20    1.0        0           "Connected" 2 107  1
13018 "STEPHENVILLE 1 1"         161   1.0        0           "Connected" 5 1361 1
13019 "STEPHENVILLE 1 3"         20    1.0        0           "Connected" 5 1361 1
13020 "ANSON 3"                  20    1.0        0           "Connected" 3 176  1
13021 "LUEDERS 3"                20    1.0        0           "Connected" 3 159  1
13022 "COYANOSA 1 1"             115   1.0        0           "Connected" 1 1362 1
13023 "COYANOSA 1 3"             20    1.0        0           "Connected" 1 1362 1
13024 "SABINAL 3"                20    1.0        0           "Connected" 3 216  1
13025 "SAN PERLITA 1 1"          115   1.0        0           "Connected" 4 1363 1
13026 "SAN PERLITA 1 3"          20    1.0        0           "Connected" 4 1363 1
13027 "CRANE 1 1"                115   1.0        0           "Connected" 1 1364 1
13028 "CRANE 1 3"                20    1.0        0           "Connected" 1 1364 1
13029 "CROWELL 1 1"              161   1.0        0           "Connected" 2 1365 1
13030 "CROWELL 1 3"              20    1.0        0           "Connected" 2 1365 1
13031 "LANE CITY 2 1"            115   1.0        0           "Connected" 7 1366 1
13032 "LANE CITY 2 3"            20    1.0        0           "Connected" 7 1366 1
13033 "SEBASTIAN 1 3"            20    1.0        0           "Connected" 4 361  1
13034 "FALCON 1 1"               115   1.0        0           "Connected" 4 1367 1
13035 "FALCON 1 3"               20    1.0        0           "Connected" 4 1367 1
13036 "ARMSTRONG 3 1"            115   1.0        0           "Connected" 4 1368 1
13037 "ARMSTRONG 3 3"            20    1.0        0           "Connected" 4 1368 1
13038 "TULIA 2 1"                161   1.0        0           "Connected" 2 1369 1
13039 "TULIA 2 3"                20    1.0        0           "Connected" 2 1369 1
13040 "WEST COLUMBIA 3"          20    1.0        0           "Connected" 7 1014 1
13041 "SEYMOUR 1 1"              161   1.0        0           "Connected" 2 1370 1
13042 "SEYMOUR 1 3"              20    1.0        0           "Connected" 2 1370 1
13043 "SEYMOUR 1 4"              20    1.0        0           "Connected" 2 1370 1
13044 "BRACKETTVILLE 4 1"        115   1.0        0           "Connected" 3 1371 1
13045 "BRACKETTVILLE 4 3"        20    1.0        0           "Connected" 3 1371 1
13046 "CHILICOTHE 1 1"           161   1.0        0           "Connected" 2 1372 1
13047 "CHILICOTHE 1 3"           20    1.0        0           "Connected" 2 1372 1
13048 "SANTA ROSA 2 3"           20    1.0        0           "Connected" 4 353  1
13049 "ODEM 3"                   20    1.0        0           "Connected" 4 291  1
13050 "TAFT 1 3"                 20    1.0        0           "Connected" 4 350  1
13051 "COMANCHE 1 1"             161   1.0        0           "Connected" 5 1373 1
13052 "COMANCHE 1 3"             20    1.0        0           "Connected" 5 1373 1
13053 "SEBASTIAN 3 1"            115   1.0        0           "Connected" 4 1374 1
13054 "SEBASTIAN 3 3"            20    1.0        0           "Connected" 4 1374 1
13055 "SILVERTON 1 1"            161   1.0        0           "Connected" 2 1375 1
13056 "SILVERTON 1 3"            20    1.0        0           "Connected" 2 1375 1
13057 "HEREFORD 2 1"             161   1.0        0           "Connected" 2 1376 1
13058 "HEREFORD 2 3"             20    1.0        0           "Connected" 2 1376 1
13059 "GROOM 1 1"                161   1.0        0           "Connected" 2 1377 1
13060 "GROOM 1 3"                20    1.0        0           "Connected" 2 1377 1
13061 "RIO GRANDE CITY 1 1"      115   1.0        0           "Connected" 4 1378 1
13062 "RIO GRANDE CITY 1 3"      20    1.0        0           "Connected" 4 1378 1
13063 "RIO GRANDE CITY 2 1"      115   1.0        0           "Connected" 4 1379 1
13064 "RIO GRANDE CITY 2 3"      20    1.0        0           "Connected" 4 1379 1
13065 "FLOYDADA 2 1"             161   1.0        0           "Connected" 2 1380 1
13066 "FLOYDADA 2 3"             20    1.0        0           "Connected" 2 1380 1
13067 "MIRANDO 1 1"              115   1.0        0           "Connected" 4 1381 1
13068 "MIRANDO 1 3"              20    1.0        0           "Connected" 4 1381 1
13069 "MULLIN 1 1"               161   1.0        0           "Connected" 5 1382 1
13070 "MULLIN 1 3"               20    1.0        0           "Connected" 5 1382 1
13071 "WINGATE 1 1"              115   1.0        0           "Connected" 3 1383 1
13072 "WINGATE 1 3"              20    1.0        0           "Connected" 3 1383 1
13073 "SAN ANGELO 4 1"           115   1.0        0           "Connected" 3 1384 1
13074 "SAN ANGELO 4 3"           20    1.0        0           "Connected" 3 1384 1
13075 "RIO GRANDE CITY 3 1"      115   1.0        0           "Connected" 4 1385 1
13076 "RIO GRANDE CITY 3 3"      20    1.0        0           "Connected" 4 1385 1
13077 "CUNNINGHAM 3 1"           115   1.0        0           "Connected" 8 1386 1
13078 "CUNNINGHAM 3 3"           20    1.0        0           "Connected" 8 1386 1
13079 "ANSON 1 1"                115   1.0        0           "Connected" 3 1387 1
13080 "ANSON 1 3"                20    1.0        0           "Connected" 3 1387 1
13081 "DAMON 3"                  20    1.0        0           "Connected" 7 1048 1
13082 "LAREDO 3 3"               20    1.0        0           "Connected" 4 293  1
13083 "CARRIZO SPRINGS 1 1"      115   1.0        0           "Connected" 4 1388 1
13084 "CARRIZO SPRINGS 1 3"      20    1.0        0           "Connected" 4 1388 1
13085 "AFTON 1 1"                161   1.0        0           "Connected" 2 1389 1
13086 "AFTON 1 3"                20    1.0        0           "Connected" 2 1389 1
13087 "FORT STOCKTON 5 1"        115   1.0        0           "Connected" 1 1390 1
13088 "FORT STOCKTON 5 3"        20    1.0        0           "Connected" 1 1390 1
13089 "ABERNATHY 1 1"            115   1.0        0           "Connected" 1 1391 1
13090 "ABERNATHY 1 3"            20    1.0        0           "Connected" 1 1391 1
13091 "SPUR 2 1"                 161   1.0        0           "Connected" 2 1392 1
13092 "SPUR 2 3"                 20    1.0        0           "Connected" 2 1392 1
13093 "SEGUIN 3 1"               115   1.0        0           "Connected" 4 1393 1
13094 "SEGUIN 3 3"               20    1.0        0           "Connected" 4 1393 1
13095 "WEST COLUMBIA 1 1"        115   1.0        0           "Connected" 7 1394 1
13096 "WEST COLUMBIA 1 3"        20    1.0        0           "Connected" 7 1394 1
13097 "SWEENY 1 1"               115   1.0        0           "Connected" 7 1395 1
13098 "SWEENY 1 3"               20    1.0        0           "Connected" 7 1395 1
13099 "DAMON 1 1"                115   1.0        0           "Connected" 7 1396 1
13100 "DAMON 1 3"                20    1.0        0           "Connected" 7 1396 1
13101 "RICHMOND 3 1"             115   1.0        0           "Connected" 7 1397 1
13102 "RICHMOND 3 3"             20    1.0        0           "Connected" 7 1397 1
13103 "CALVERT 3"                20    1.0        0           "Connected" 8 1211 1
13104 "PEARSALL 1 1"             115   1.0        0           "Connected" 6 1398 1
13105 "PEARSALL 1 3"             20    1.0        0           "Connected" 6 1398 1
13106 "BURLINGTON 1 1"           115   1.0        0           "Connected" 6 1399 1
13107 "BURLINGTON 1 3"           20    1.0        0           "Connected" 6 1399 1
13108 "EDINBURG 4 1"             115   1.0        0           "Connected" 4 1400 1
13109 "EDINBURG 4 3"             20    1.0        0           "Connected" 4 1400 1
13110 "SAN ANTONIO 3 3"          20    1.0        0           "Connected" 6 824  1
13111 "HASKELL 2 1"              161   1.0        0           "Connected" 2 1401 1
13112 "HASKELL 2 3"              20    1.0        0           "Connected" 2 1401 1
13113 "SUGAR LAND 2 3"           20    1.0        0           "Connected" 7 981  1
13114 "DEPORT 1 1"               161   1.0        0           "Connected" 2 1402 1
13115 "DEPORT 1 3"               20    1.0        0           "Connected" 2 1402 1
13116 "RIO HONDO 3"              20    1.0        0           "Connected" 4 287  1
13117 "GOLDTHWAITE 3 1"          161   1.0        0           "Connected" 5 1403 1
13118 "GOLDTHWAITE 3 3"          20    1.0        0           "Connected" 5 1403 1
13119 "ST. LAWRENCE 1 1"         115   1.0        0           "Connected" 1 1404 1
13120 "ST. LAWRENCE 1 3"         20    1.0        0           "Connected" 1 1404 1
13121 "SCURRY 3"                 20    1.0        0           "Connected" 5 525  1
13122 "PORT LAVACA 1 1"          115   1.0        0           "Connected" 7 1405 1
13123 "PORT LAVACA 1 3"          20    1.0        0           "Connected" 7 1405 1
13124 "ADRIAN 1 1"               161   1.0        0           "Connected" 2 1406 1
13125 "ADRIAN 1 3"               20    1.0        0           "Connected" 2 1406 1
13126 "ELMENDORF 1 1"            115   1.0        0           "Connected" 6 1407 1
13127 "GREENVILLE 2 3"           20    1.0        0           "Connected" 5 688  1
13128 "RIO HONDO 1 1"            115   1.0        0           "Connected" 4 1408 1
13129 "RIO HONDO 1 3"            20    1.0        0           "Connected" 4 1408 1
13130 "GOLDSMITH 3"              20    1.0        0           "Connected" 1 55   1
13131 "SARITA 4 1"               115   1.0        0           "Connected" 4 1409 1
13132 "SARITA 4 3"               20    1.0        0           "Connected" 4 1409 1
13133 "THROCKMORTON 2 1"         161   1.0        0           "Connected" 2 1410 1
13134 "THROCKMORTON 2 3"         20    1.0        0           "Connected" 2 1410 1
13135 "VERNON 3 1"               161   1.0        0           "Connected" 2 1411 1
13136 "VERNON 3 3"               20    1.0        0           "Connected" 2 1411 1
13137 "FORT STOCKTON 6 1"        115   1.0        0           "Connected" 1 1412 1
13138 "FORT STOCKTON 6 3"        20    1.0        0           "Connected" 1 1412 1
13139 "PANHANDLE 1 3"            20    1.0        0           "Connected" 2 136  1
13140 "MCCARNEY 1 1"             115   1.0        0           "Connected" 1 1413 1
13141 "MCCARNEY 1 3"             20    1.0        0           "Connected" 1 1413 1
13142 "BRADY 1 1"                115   1.0        0           "Connected" 3 1414 1
13143 "BRADY 1 3"                20    1.0        0           "Connected" 3 1414 1
13144 "VAN HORN 2 1"             115   1.0        0           "Connected" 1 1415 1
13145 "VAN HORN 2 3"             20    1.0        0           "Connected" 1 1415 1
13146 "LINDSAY 3"                20    1.0        0           "Connected" 2 82   1
13147 "FORT STOCKTON 7 1"        115   1.0        0           "Connected" 1 1416 1
13148 "FORT STOCKTON 7 3"        20    1.0        0           "Connected" 1 1416 1
13149 "CLARENDON 1 1"            161   1.0        0           "Connected" 2 1417 1
13150 "CLARENDON 1 3"            20    1.0        0           "Connected" 2 1417 1
13151 "DANBURY 3"                20    1.0        0           "Connected" 7 1136 1
13152 "TEXAS CITY 4 1"           115   1.0        0           "Connected" 7 1418 1
13153 "TEXAS CITY 4 3"           20    1.0        0           "Connected" 7 1418 1
13154 "TEXAS CITY 4 4"           20    1.0        0           "Connected" 7 1418 1
13155 "RANKIN 2 1"               115   1.0        0           "Connected" 1 1419 1
13156 "RANKIN 2 3"               20    1.0        0           "Connected" 1 1419 1
13157 "BLACKWELL 1 1"            115   1.0        0           "Connected" 3 1420 1
13158 "BLACKWELL 1 3"            20    1.0        0           "Connected" 3 1420 1
13159 "AMARILLO 1 1"             161   1.0        0           "Connected" 2 1421 1
13160 "AMARILLO 1 3"             20    1.0        0           "Connected" 2 1421 1
13161 "CASTRO 1 1"               161   1.0        0           "Connected" 2 1422 1
13162 "CASTRO 1 3"               20    1.0        0           "Connected" 2 1422 1
13163 "EL CAMPO 3 1"             115   1.0        0           "Connected" 7 1423 1
13164 "EL CAMPO 3 3"             20    1.0        0           "Connected" 7 1423 1
13165 "HAPPY 1 1"                161   1.0        0           "Connected" 2 1424 1
13166 "HAPPY 1 3"                20    1.0        0           "Connected" 2 1424 1
13167 "TAFT 3 1"                 115   1.0        0           "Connected" 4 1425 1
13168 "TAFT 3 3"                 20    1.0        0           "Connected" 4 1425 1
13169 "GARDEN CITY 1 1"          115   1.0        0           "Connected" 1 1426 1
13170 "GARDEN CITY 1 3"          20    1.0        0           "Connected" 1 1426 1
13171 "ADRIAN 2 1"               161   1.0        0           "Connected" 2 1427 1
13172 "ADRIAN 2 3"               20    1.0        0           "Connected" 2 1427 1
13173 "CHINA SPRING 3"           20    1.0        0           "Connected" 5 649  1
13174 "ANDREWS 4 1"              115   1.0        0           "Connected" 1 1428 1
13175 "ANDREWS 4 3"              20    1.0        0           "Connected" 1 1428 1
13176 "LA PORTE 1 1"             115   1.0        0           "Connected" 7 1429 1
13177 "LA PORTE 1 3"             20    1.0        0           "Connected" 7 1429 1
13178 "LA PORTE 1 4"             20    1.0        0           "Connected" 7 1429 1
13179 "BRADY 2 1"                115   1.0        0           "Connected" 3 1430 1
13180 "BRADY 2 3"                20    1.0        0           "Connected" 3 1430 1
13181 "FORT STOCKTON 8 1"        115   1.0        0           "Connected" 1 1431 1
13182 "FORT STOCKTON 8 3"        20    1.0        0           "Connected" 1 1431 1
13183 "SAN ANGELO 5 1"           115   1.0        0           "Connected" 3 1432 1
13184 "SAN ANGELO 5 3"           20    1.0        0           "Connected" 3 1432 1
13185 "COAHOMA 3"                20    1.0        0           "Connected" 1 21   1
13186 "FORT STOCKTON 9 1"        115   1.0        0           "Connected" 1 1433 1
13187 "FORT STOCKTON 9 3"        20    1.0        0           "Connected" 1 1433 1
13188 "RIO VISTA 3"              20    1.0        0           "Connected" 5 472  1
13189 "FT. STOCKTON 1 1"         115   1.0        0           "Connected" 1 1434 1
13190 "FT. STOCKTON 1 3"         20    1.0        0           "Connected" 1 1434 1
13191 "STEPHENS 1 1"             161   1.0        0           "Connected" 5 1435 1
13192 "STEPHENS 1 3"             20    1.0        0           "Connected" 5 1435 1
13193 "BAIRD 3"                  20    1.0        0           "Connected" 5 440  1
13194 "FLOYDADA 3 1"             161   1.0        0           "Connected" 2 1436 1
13195 "FLOYDADA 3 3"             20    1.0        0           "Connected" 2 1436 1
13196 "BAY CITY 3"               20    1.0        0           "Connected" 7 1061 1
13197 "CROSBYTON 3"              20    1.0        0           "Connected" 2 92   1
13198 "CHRISTOVAL 1 1"           115   1.0        0           "Connected" 3 1437 1
13199 "CHRISTOVAL 1 3"           20    1.0        0           "Connected" 3 1437 1
13200 "PANHANDLE 7 1"            161   1.0        0           "Connected" 2 1438 1
13201 "PANHANDLE 7 3"            20    1.0        0           "Connected" 2 1438 1
13202 "SEYMOUR 2 1"              161   1.0        0           "Connected" 2 1439 1
13203 "SEYMOUR 2 3"              20    1.0        0           "Connected" 2 1439 1
13204 "SEYMOUR 3 1"              161   1.0        0           "Connected" 2 1440 1
13205 "SEYMOUR 3 3"              20    1.0        0           "Connected" 2 1440 1
13206 "SILVERTON 3"              20    1.0        0           "Connected" 2 74   1
13207 "HART 1 1"                 161   1.0        0           "Connected" 2 1441 1
13208 "HART 1 3"                 20    1.0        0           "Connected" 2 1441 1
13209 "CROSBY 1 1"               161   1.0        0           "Connected" 2 1442 1
13210 "CROSBY 1 3"               20    1.0        0           "Connected" 2 1442 1
13211 "MCCAMEY 3 1"              115   1.0        0           "Connected" 1 1443 1
13212 "MCCAMEY 3 3"              20    1.0        0           "Connected" 1 1443 1
13213 "IND W TWFV 2 3"           20    1.0        0           "Connected" 1 1253 1
13214 "CRANE 2 1"                115   1.0        0           "Connected" 1 1444 1
13215 "CRANE 2 3"                20    1.0        0           "Connected" 1 1444 1
13216 "LIBERTY 1 1"              115   1.0        0           "Connected" 7 1445 1
13217 "LIBERTY 1 3"              20    1.0        0           "Connected" 7 1445 1
13218 "MCCAMEY 4 1"              115   1.0        0           "Connected" 1 1446 1
13219 "MCCAMEY 4 3"              20    1.0        0           "Connected" 1 1446 1
13220 "MCCARNEY 2 1"             115   1.0        0           "Connected" 3 1447 1
13221 "MCCARNEY 2 3"             20    1.0        0           "Connected" 3 1447 1
13222 "HASKELL 3 1"              115   1.0        0           "Connected" 3 1448 1
13223 "HASKELL 3 3"              20    1.0        0           "Connected" 3 1448 1
13224 "GOLIAD 1 1"               115   1.0        0           "Connected" 4 1449 1
13225 "GOLIAD 1 3"               20    1.0        0           "Connected" 4 1449 1
13226 "GOLIAD 2 1"               115   1.0        0           "Connected" 4 1450 1
13227 "GOLIAD 2 3"               20    1.0        0           "Connected" 4 1450 1
13228 "LAREDO 8 1"               115   1.0        0           "Connected" 4 1451 1
13229 "LAREDO 8 3"               20    1.0        0           "Connected" 4 1451 1
13230 "GAIL 3 1"                 115   1.0        0           "Connected" 1 1452 1
13231 "GAIL 3 3"                 20    1.0        0           "Connected" 1 1452 1
13232 "ANGLETON 2 1"             115   1.0        0           "Connected" 7 1453 1
13233 "ANGLETON 2 3"             20    1.0        0           "Connected" 7 1453 1
13234 "EL CAMPO 4 1"             115   1.0        0           "Connected" 7 1454 1
13235 "EL CAMPO 4 3"             20    1.0        0           "Connected" 7 1454 1
13236 "VENUS 3"                  20    1.0        0           "Connected" 5 499  1
13237 "GAINSVILLE 1 1"           161   1.0        0           "Connected" 5 1455 1
13238 "GAINSVILLE 1 3"           20    1.0        0           "Connected" 5 1455 1
13239 "DEL RIO 1 1"              115   1.0        0           "Connected" 4 1456 1
13240 "DEL RIO 1 3"              20    1.0        0           "Connected" 4 1456 1
13241 "EDEN 1 1"                 115   1.0        0           "Connected" 3 1457 1
13242 "EDEN 1 3"                 20    1.0        0           "Connected" 3 1457 1
13243 "CISCO 2 1"                161   1.0        0           "Connected" 5 1458 1
13244 "CISCO 2 3"                20    1.0        0           "Connected" 5 1458 1
13245 "ITASCA 3"                 20    1.0        0           "Connected" 5 622  1
13246 "SWEETWATER 2 3"           20    1.0        0           "Connected" 3 217  1
13247 "RIO HONDO 2 1"            115   1.0        0           "Connected" 4 1459 1
13248 "RIO HONDO 2 3"            20    1.0        0           "Connected" 4 1459 1
13249 "IND W TWFV 9 3"           20    1.0        0           "Connected" 1 1260 1
13250 "ROMA 3"                   20    1.0        0           "Connected" 4 307  1
13251 "MERCEDES 3"               20    1.0        0           "Connected" 4 249  1
13252 "BARDWELL 3"               20    1.0        0           "Connected" 5 419  1
13253 "BAYTOWN 5 1"              115   1.0        0           "Connected" 7 1460 1
13254 "HUFFMAN 3"                20    1.0        0           "Connected" 7 1123 1
13255 "HUFFMAN 4"                20    1.0        0           "Connected" 7 1123 1
13256 "JIM WELLS 1 1"            115   1.0        0           "Connected" 4 1461 1
13257 "JIM WELLS 1 3"            20    1.0        0           "Connected" 4 1461 1
13258 "SNYDER 2 3"               20    1.0        0           "Connected" 3 223  1
13259 "PEARSALL 2 1"             115   1.0        0           "Connected" 4 1462 1
13260 "PEARSALL 2 3"             20    1.0        0           "Connected" 4 1462 1
13261 "CORSICANA 2 3"            20    1.0        0           "Connected" 5 493  1
13262 "ROSCOE 3 3"               20    1.0        0           "Connected" 3 219  1
13263 "MUENSTER 2 3"             20    1.0        0           "Connected" 2 130  1
13264 "MILES 3"                  20    1.0        0           "Connected" 3 186  1
13265 "AUSTIN 6 3"               20    1.0        0           "Connected" 6 726  1
13266 "DECATUR 1 1"              161   1.0        0           "Connected" 5 1463 1
13267 "DECATUR 1 3"              20    1.0        0           "Connected" 5 1463 1
13268 "WOLFE CITY 1 1"           161   1.0        0           "Connected" 2 1464 1
13269 "WOLFE CITY 1 3"           20    1.0        0           "Connected" 2 1464 1
13270 "LUBBOCK 1 1"              115   1.0        0           "Connected" 1 1465 1
13271 "DAMON 2 1"                115   1.0        0           "Connected" 7 1466 1
13272 "DAMON 2 3"                20    1.0        0           "Connected" 7 1466 1
13273 "NEVADA 3"                 20    1.0        0           "Connected" 5 531  1
13274 "MCCAMEY 5 1"              115   1.0        0           "Connected" 1 1467 1
13275 "MCCAMEY 5 3"              20    1.0        0           "Connected" 1 1467 1
13276 "HOUSTON 63 3"             20    1.0        0           "Connected" 7 1041 1
13277 "FORT STOCKTON 10 1"       115   1.0        0           "Connected" 1 1468 1
13278 "FORT STOCKTON 10 3"       20    1.0        0           "Connected" 1 1468 1
13279 "BIG SPRING 2 3"           20    1.0        0           "Connected" 1 49   1
13280 "STERLING 1 1"             115   1.0        0           "Connected" 3 1469 1
13281 "STERLING 1 3"             20    1.0        0           "Connected" 3 1469 1
13282 "CISCO 3 1"                161   1.0        0           "Connected" 5 1470 1
13283 "CISCO 3 3"                20    1.0        0           "Connected" 5 1470 1
13284 "TUSOCOLA 3"               20    1.0        0           "Connected" 3 221  1
13285 "RICHMOND 4 1"             115   1.0        0           "Connected" 7 1471 1
13286 "RICHMOND 4 3"             20    1.0        0           "Connected" 7 1471 1
13287 "ALVIN 1 1"                115   1.0        0           "Connected" 7 1472 1
13288 "JACKSBORO 2 3"            20    1.0        0           "Connected" 5 613  1
13289 "RIO GRANDE CITY 4 1"      115   1.0        0           "Connected" 4 1473 1
13290 "RIO GRANDE CITY 4 3"      20    1.0        0           "Connected" 4 1473 1
13291 "PAINT ROCK 2 1"           115   1.0        0           "Connected" 3 1474 1
13292 "PAINT ROCK 2 3"           20    1.0        0           "Connected" 3 1474 1
13293 "HAMILTON 3"               20    1.0        0           "Connected" 5 537  1
13294 "CRANE 3 1"                115   1.0        0           "Connected" 1 1475 1
13295 "CRANE 3 3"                20    1.0        0           "Connected" 1 1475 1
13296 "BROWNSVILLE 4 1"          115   1.0        0           "Connected" 4 1476 1
13297 "EAGLE PASS 1 1"           115   1.0        0           "Connected" 4 1477 1
13298 "EAGLE PASS 1 3"           20    1.0        0           "Connected" 4 1477 1
13299 "SWEETWATER 1 3"           20    1.0        0           "Connected" 3 224  1
13300 "COLORADO CITY 1 1"        115   1.0        0           "Connected" 1 1478 1
13301 "COLORADO CITY 1 3"        20    1.0        0           "Connected" 1 1478 1
13302 "PECOS 2 1"                115   1.0        0           "Connected" 1 1479 1
13303 "PECOS 2 3"                20    1.0        0           "Connected" 1 1479 1
13304 "PYOTE 1 1"                115   1.0        0           "Connected" 1 1480 1
13305 "PYOTE 1 3"                20    1.0        0           "Connected" 1 1480 1
13306 "LAMESA 3 1"               115   1.0        0           "Connected" 1 1481 1
13307 "LAMESA 3 3"               20    1.0        0           "Connected" 1 1481 1
13308 "MINGUS 3"                 20    1.0        0           "Connected" 5 702  1
13309 "RIESEL 2 3"               20    1.0        0           "Connected" 5 604  1
13310 "CHILTON 1 1"              161   1.0        0           "Connected" 5 1482 1
13311 "CHILTON 1 3"              20    1.0        0           "Connected" 5 1482 1
13312 "SNYDER 7 1"               115   1.0        0           "Connected" 3 1483 1
13313 "UVALDE 1 1"               115   1.0        0           "Connected" 3 1484 1
13314 "UVALDE 1 3"               20    1.0        0           "Connected" 3 1484 1
13315 "HASKELL 4 1"              115   1.0        0           "Connected" 3 1485 1
13316 "HASKELL 4 3"              20    1.0        0           "Connected" 3 1485 1
13317 "LAMESA 4 1"               115   1.0        0           "Connected" 1 1486 1
13318 "LAMESA 4 3"               20    1.0        0           "Connected" 1 1486 1
13319 "TBD 2 1"                  115   1.0        0           "Connected" 1 1487 1
13320 "TBD 2 3"                  20    1.0        0           "Connected" 1 1487 1
13321 "IND W TWFV 3 3"           20    1.0        0           "Connected" 1 1254 1
13322 "FORT WORTH 16 3"          20    1.0        0           "Connected" 5 608  1
13323 "MISSION 4 3"              20    1.0        0           "Connected" 4 265  1
13324 "MCALLEN 3 3"              20    1.0        0           "Connected" 4 255  1
13325 "MASON 1 1"                115   1.0        0           "Connected" 3 1488 1
13326 "MASON 1 3"                20    1.0        0           "Connected" 3 1488 1
13327 "LIBERTY HILL 3"           20    1.0        0           "Connected" 6 865  1
13328 "ANGLETON 3 1"             115   1.0        0           "Connected" 7 1489 1
13329 "ANGLETON 3 3"             20    1.0        0           "Connected" 7 1489 1
13330 "KRUM 1 1"                 161   1.0        0           "Connected" 5 1490 1
13331 "KRUM 1 3"                 20    1.0        0           "Connected" 5 1490 1
13332 "PFLUGERVILLE 3"           20    1.0        0           "Connected" 6 738  1
13333 "WEST COLUMBIA 2 1"        115   1.0        0           "Connected" 7 1491 1
13334 "WEST COLUMBIA 2 3"        20    1.0        0           "Connected" 7 1491 1
13335 "UVALDE 2 1"               115   1.0        0           "Connected" 3 1492 1
13336 "UVALDE 2 3"               20    1.0        0           "Connected" 3 1492 1
13337 "UVALDE 3 1"               115   1.0        0           "Connected" 3 1493 1
13338 "UVALDE 3 3"               20    1.0        0           "Connected" 3 1493 1
13339 "FT. STOCKTON 2 1"         115   1.0        0           "Connected" 1 1494 1
13340 "FT. STOCKTON 2 3"         20    1.0        0           "Connected" 1 1494 1
13341 "HOUSTON 64 3"             20    1.0        0           "Connected" 7 1139 1
13342 "CRAWFORD 1 1"             161   1.0        0           "Connected" 5 1495 1
13343 "CRAWFORD 1 3"             20    1.0        0           "Connected" 5 1495 1
13344 "SAN ANTONIO 16 3"         20    1.0        0           "Connected" 6 875  1
13345 "LAREDO 5 3"               20    1.0        0           "Connected" 4 357  1
13346 "ROSENBERG 3"              20    1.0        0           "Connected" 7 1126 1
13347 "LEAGUE CITY 3"            20    1.0        0           "Connected" 7 957  1
13348 "LOLITA 3"                 20    1.0        0           "Connected" 7 983  1
13349 "VERNON 4 1"               161   1.0        0           "Connected" 2 1496 1
13350 "VERNON 4 3"               20    1.0        0           "Connected" 2 1496 1
13351 "SWEETWATER 3 3"           20    1.0        0           "Connected" 3 228  1
13352 "PORT ISABEL 3"            20    1.0        0           "Connected" 4 297  1
13353 "OILTON 3"                 20    1.0        0           "Connected" 4 913  1
13354 "LAKE JACKSON 3"           20    1.0        0           "Connected" 7 1086 1
13355 "POINT COMFORT 3 1"        115   1.0        0           "Connected" 7 1497 1
13356 "VICTORIA 5 1"             115   1.0        0           "Connected" 7 1498 1
13357 "VICTORIA 6 1"             115   1.0        0           "Connected" 7 1499 1
13358 "HOUSTON 92 1"             115   1.0        0           "Connected" 7 1500 1
13359 "FLUVANNA 3 1"             115   1.0        0           "Connected" 1 1501 1
13360 "FLUVANNA 3 3"             20    1.0        0           "Connected" 1 1501 1
13361 "IRAAN 5 1"                115   1.0        0           "Connected" 1 1502 1
13362 "IRAAN 5 3"                20    1.0        0           "Connected" 1 1502 1
13363 "LEONARD 3"                20    1.0        0           "Connected" 2 78   1
13364 "GIRVIN 1 1"               115   1.0        0           "Connected" 1 1503 1
13365 "GIRVIN 1 3"               20    1.0        0           "Connected" 1 1503 1
13366 "ROSCOE 7 1"               115   1.0        0           "Connected" 3 1504 1
13367 "ROSCOE 7 3"               20    1.0        0           "Connected" 3 1504 1
13368 "MIDLOTHIAN 2 3"           20    1.0        0           "Connected" 5 566  1
13369 "LIVERPOOL 1 1"            115   1.0        0           "Connected" 7 1505 1
13370 "LIVERPOOL 1 3"            20    1.0        0           "Connected" 7 1505 1
13371 "GIRVIN 2 1"               115   1.0        0           "Connected" 1 1506 1
13372 "GIRVIN 2 3"               20    1.0        0           "Connected" 1 1506 1
13373 "HEBBRONVILLE 1 1"         115   1.0        0           "Connected" 4 1507 1
13374 "HEBBRONVILLE 1 3"         20    1.0        0           "Connected" 4 1507 1
13375 "VICTORIA 7 1"             115   1.0        0           "Connected" 7 1508 1
13376 "VICTORIA 7 3"             20    1.0        0           "Connected" 7 1508 1
13377 "LUBOCK 1 1"               115   1.0        0           "Connected" 1 1509 1
13378 "THOMPSONS 1 1"            115   1.0        0           "Connected" 7 1510 1
13379 "THOMPSONS 1 3"            20    1.0        0           "Connected" 7 1510 1
13380 "CISCO 4 1"                161   1.0        0           "Connected" 5 1511 1
13381 "CISCO 4 3"                20    1.0        0           "Connected" 5 1511 1
13382 "CLIFTON 3 1"              161   1.0        0           "Connected" 5 1512 1
13383 "CLIFTON 3 3"              20    1.0        0           "Connected" 5 1512 1
13384 "FREEPORT 3 3"             20    1.0        0           "Connected" 7 1111 1
13385 "DEL RIO 2 1"              115   1.0        0           "Connected" 3 1513 1
13386 "DEL RIO 2 3"              20    1.0        0           "Connected" 3 1513 1
13387 "BRENHAM 1 1"              115   1.0        0           "Connected" 6 1514 1
13388 "BRENHAM 1 3"              20    1.0        0           "Connected" 6 1514 1
13389 "ALPINE 1 1"               115   1.0        0           "Connected" 1 1515 1
13390 "GAINSVILLE 2 1"           161   1.0        0           "Connected" 2 1516 1
13391 "DEL RIO 3 1"              115   1.0        0           "Connected" 4 1517 1
13392 "FLOYDADA 4 1"             161   1.0        0           "Connected" 2 1518 1
13393 "JASPER 1 1"               115   1.0        0           "Connected" 8 1519 1
13394 "BEEVILLE 1 1"             115   1.0        0           "Connected" 4 1520 1
13395 "FLOYDADA 5 1"             115   1.0        0           "Connected" 1 1521 1
13396 "EDINBURG 5 1"             115   1.0        0           "Connected" 4 1522 1
13397 "FORT STOCKTON 11 1"       115   1.0        0           "Connected" 1 1523 1
13398 "EVADALE 1 1"              115   1.0        0           "Connected" 7 1524 1
13399 "FORT STOCKTON 12 1"       115   1.0        0           "Connected" 1 1525 1
13400 "ALPINE 2 1"               115   1.0        0           "Connected" 1 1526 1
13401 "LAMESA 5 1"               115   1.0        0           "Connected" 1 1527 1
13402 "SWEENY 2 1"               115   1.0        0           "Connected" 7 1528 1
13403 "SNYDER 8 1"               115   1.0        0           "Connected" 3 1529 1
13404 "WEST COLUMBIA 3 1"        115   1.0        0           "Connected" 7 1530 1
13405 "SUNRAY 1 1"               161   1.0        0           "Connected" 2 1531 1
13406 "ALVIN 2 1"                115   1.0        0           "Connected" 7 1532 1
13407 "PORT LAVACA 2 1"          115   1.0        0           "Connected" 7 1533 1
13408 "TEXAS CITY 5 1"           115   1.0        0           "Connected" 7 1534 1
13409 "BIG SPRING 8 1"           115   1.0        0           "Connected" 1 1535 1
13410 "CORPUS CHRISTI 19 1"      115   1.0        0           "Connected" 4 1536 1
13411 "MANOR 1 1"                115   1.0        0           "Connected" 6 1537 1
13412 "VERNON 5 1"               161   1.0        0           "Connected" 2 1538 1
13413 "STERLING CITY 4 1"        115   1.0        0           "Connected" 3 1539 1
13414 "ODESSA 7 1"               115   1.0        0           "Connected" 1 1540 1
13415 "MCCAMEY 6 1"              115   1.0        0           "Connected" 1 1541 1
13416 "ORLA 1 1"                 115   1.0        0           "Connected" 1 1542 1
13417 "LUBBOCK 2 1"              115   1.0        0           "Connected" 1 1543 1
13418 "SAN ANTONIO 53 1"         115   1.0        0           "Connected" 6 1544 1
13419 "MORSE 1 1"                161   1.0        0           "Connected" 2 1545 1
13420 "MORSE 2 1"                161   1.0        0           "Connected" 2 1546 1
13421 "GREENVILLE 3 1"           161   1.0        0           "Connected" 5 1547 1
13422 "WHARTON 4 1"              115   1.0        0           "Connected" 7 1548 1
13423 "BRUNI 4 1"                115   1.0        0           "Connected" 4 1549 1
13424 "COAHOMA 1 1"              115   1.0        0           "Connected" 1 1550 1
13425 "MERCEDES 1 1"             115   1.0        0           "Connected" 4 1551 1
13426 "BAY CITY 3 1"             115   1.0        0           "Connected" 7 1552 1
13427 "RIO GRANDE CITY 5 1"      115   1.0        0           "Connected" 4 1553 1
13428 "RIO GRANDE CITY 6 1"      115   1.0        0           "Connected" 4 1554 1
}

DATA (Gen, [BusNum, GenID, GenStatus, GenMW, GenMVR, GenMWSetPoint, GenMvrSetPoint, GenMWMax, 
    GenMWMin, GenMVRMax, GenMVRMin, GenRegNum, GenVoltSet, GenAGCAble, GenAVRAble, GenMWRampLimit, 
    CustomFloat, CustomFloat:1, CustomFloat:2, GenFuelType, GenFuelCost, GenMVABase, GenFixedCost, 
    GenIOB, GenIOC, GenIOD, CustomString:0, CustomString:1])
{
1006  "1"  "Closed" 120.0  0 120.0  0 120.0  0.0    25.6  -17.3  1006  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 133.3  0 0                  0                     0 "56776" "1"    
1008  "1"  "Closed" 28.0   0 28.0   0 28.0   0      0     0      1008  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 31.1   0 0                  0                     0 "61346" "PV2"  
1009  "1"  "Closed" 222.0  0 222.0  0 222.0  0      0     0      1009  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 246.7  0 0                  0                     0 "61346" "PV1"  
1011  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      1011  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 11.1   0 0                  0                     0 "58488" "1"    
1021  "1"  "Closed" 231.5  0 231.5  0 231.5  0.0    49.3  -33.3  1021  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 257.2  0 0                  0                     0 "56979" "1"    
1023  "1"  "Closed" 180.0  0 180.0  0 180.0  1.0    38.3  -25.9  1023  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 200.0  0 0                  0                     0 "56956" "001"  
1024  "1"  "Closed" 16.8   0 16.8   0 16.8   0      0     0      1024  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 18.7   0 0                  0                     0 "63388" "SOLAR"
1026  "1"  "Closed" 124.2  0 124.2  0 124.2  0.0    26.5  -17.9  1026  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 138.0  0 0                  0                     0 "56394" "1"    
1033  "BA" "Closed" 50.0   0 50.0   0 50.0   0      0     0      1033  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 55.6   0 0                  0                     0 "62561" "BA"   
1035  "2"  "Closed" 89.5   0 89.5   0 89.5   0.0    19.1  -12.9  1035  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 99.4   0 0                  0                     0 "56479" "2"    
1039  "1"  "Closed" 132.0  0 132.0  0 132.0  2.0    28.1  -19.0  1039  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 146.7  0 0                  0                     0 "57415" "1"    
1042  "1"  "Closed" 121.9  0 121.9  0 121.9  1.0    26.0  -17.6  1042  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 135.4  0 0                  0                     0 "56783" "1"    
1048  "1"  "Closed" 65.0   0 65.0   0 65.0   41.0   33.1  -7.2   1048  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 72.2   0 4.658241106719368  0.004907053855487716  0 "3494"  "CT5"  
1049  "1"  "Closed" 64.0   0 64.0   0 64.0   41.0   32.6  -7.1   1049  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 71.1   0 4.656901185770751  0.003615561573417416  0 "3494"  "CT2"  
1050  "1"  "Closed" 64.0   0 64.0   0 64.0   41.0   32.6  -7.1   1050  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 71.1   0 4.656901185770751  0.00451549646263521   0 "3494"  "CT3"  
1051  "1"  "Closed" 64.0   0 64.0   0 64.0   41.0   32.6  -7.1   1051  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 71.1   0 4.656901185770751  0.004225781037053913  0 "3494"  "CT4"  
1052  "1"  "Closed" 63.0   0 63.0   0 63.0   41.0   32.1  -7.0   1052  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 70.0   0 4.6555612648221345 0.003890438101981184  0 "3494"  "CT1"  
1057  "1"  "Closed" 120.0  0 120.0  0 120.0  0.0    25.6  -17.3  1057  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 133.3  0 0                  0                     0 "56644" "1"    
1062  "1"  "Closed" 71.0   0 71.0   0 71.0   45.0   36.1  -7.9   1062  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 78.9   0 4.666280632411068  0.0037904818441727058 0 "52176" "GEN1" 
1063  "1"  "Closed" 71.0   0 71.0   0 71.0   45.0   36.1  -7.9   1063  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 78.9   0 4.666280632411068  0.004995543804556525  0 "52176" "GEN2" 
1066  "1"  "Closed" 142.5  0 142.5  0 142.5  0.0    30.4  -20.5  1066  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 158.3  0 0                  0                     0 "56920" "1"    
1067  "1"  "Closed" 58.8   0 58.8   0 58.8   0.1    12.5  -8.5   1067  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 65.3   0 0                  0                     0 "56959" "OWF"  
1070  "1"  "Closed" 167.7  0 167.7  0 167.7  0.0    35.7  -24.1  1070  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 186.3  0 0                  0                     0 "55992" "1"    
1072  "1"  "Closed" 206.0  0 206.0  0 206.0  53.3   104.9 -22.9  1072  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 228.9  0 4.847169960474308  0.006645946457477604  0 "55215" "STG1" 
1073  "1"  "Closed" 206.0  0 206.0  0 206.0  55.6   104.9 -22.9  1073  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 228.9  0 4.847169960474308  0.007839540618167794  0 "55215" "STG2" 
1074  "1"  "Closed" 166.7  0 166.7  0 166.7  84.8   84.9  -18.5  1074  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 185.2  0 4.794511067193676  0.006291855251866871  0 "55215" "CTG1" 
1075  "1"  "Closed" 166.7  0 166.7  0 166.7  92.2   84.9  -18.5  1075  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 185.2  0 4.794511067193676  0.005958148968843683  0 "55215" "CTG3" 
1076  "1"  "Closed" 158.2  0 158.2  0 158.2  82.7   80.5  -17.6  1076  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 175.8  0 4.7831217391304355 0.005506967174611515  0 "55215" "CTG2" 
1077  "1"  "Closed" 158.2  0 158.2  0 158.2  95.2   80.5  -17.6  1077  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 175.8  0 4.7831217391304355 0.006842211376414022  0 "55215" "CTG4" 
1090  "GE" "Closed" 60.0   0 60.0   0 60.0   0.1    12.8  -8.6   1090  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 66.7   0 0                  0                     0 "56961" "GE"   
1090  "2"  "Closed" 36.0   0 36.0   0 36.0   0.0    0     0      1090  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 40.0   0 0                  0                     0 "56961" "BATT" 
2001  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      2001  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 11.1   0 0                  0                     0 "61810" "GEN1" 
2013  "1"  "Closed" 211.2  0 211.2  0 211.2  0.0    45.0  -30.4  2013  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 234.7  0 0                  0                     0 "58596" "GRVWI"
2019  "1"  "Closed" 218.0  0 218.0  0 218.0  218.0  46.4  -31.4  2019  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 242.2  0 0                  0                     0 "58242" "1"    
2023  "1"  "Closed" 87.0   0 87.0   0 87.0   20.0   44.3  -9.7   2023  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 96.7   0 4.687719367588933  0.0042519244229628    0 "50109" "GEN3" 
2024  "1"  "Closed" 76.0   0 76.0   0 76.0   40.0   38.7  -8.4   2024  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 84.4   0 4.6729802371541505 0.005190112294491388  0 "50109" "GEN1" 
2042  "1"  "Closed" 79.6   0 79.6   0 79.6   4.0    17.0  -11.5  2042  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 88.4   0 0                  0                     0 "58363" "WND1" 
2062  "1"  "Closed" 135.4  0 135.4  0 135.4  6.8    28.8  -19.5  2062  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 150.4  0 0                  0                     0 "58372" "GEN1" 
2063  "1"  "Closed" 50.0   0 50.0   0 50.0   25.0   19.2  -2.4   2063  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 55.6   0 0                  0                     0 "6416"  "1"    
2063  "2"  "Closed" 50.0   0 50.0   0 50.0   25.0   19.2  -2.4   2063  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 55.6   0 0                  0                     0 "6416"  "2"    
2071  "1"  "Closed" 161.0  0 161.0  0 161.0  0.0    34.3  -23.2  2071  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 178.9  0 0                  0                     0 "57974" "GEN1" 
2076  "1"  "Closed" 250.0  0 250.0  0 250.0  1.0    53.2  -36.0  2076  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 277.8  0 0                  0                     0 "62142" "AM-TX"
2078  "1"  "Closed" 112.5  0 112.5  0 112.5  5.6    24.0  -16.2  2078  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 125.0  0 0                  0                     0 "58080" "1"    
2082  "1"  "Closed" 17.0   0 17.0   0 17.0   2.0    8.7   -1.9   2082  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 18.9   0 4.593924901185771  0.0042878055927527085 0 "50127" "STD"  
2083  "1"  "Closed" 19.7   0 19.7   0 19.7   2.0    10.0  -2.2   2083  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 21.9   0 4.597542687747035  0.0031290278653683017 0 "50127" "GTA"  
2084  "1"  "Closed" 19.7   0 19.7   0 19.7   2.0    10.0  -2.2   2084  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 21.9   0 4.597542687747035  0.003128399402293759  0 "50127" "GTB"  
2085  "1"  "Closed" 19.7   0 19.7   0 19.7   2.0    10.0  -2.2   2085  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 21.9   0 4.597542687747035  0.0025519291016418448 0 "50127" "GTC"  
2089  "1"  "Closed" 67.6   0 67.6   0 67.6   0.0    14.4  -9.7   2089  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 75.1   0 0                  0                     0 "59238" "WND2" 
2091  "1"  "Closed" 30.2   0 30.2   0 30.2   2.5    6.4   -4.3   2091  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 33.6   0 0                  0                     0 "62227" "WTGS" 
2099  "1"  "Closed" 150.0  0 150.0  0 150.0  0      31.9  -21.6  2099  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 166.7  0 0                  0                     0 "60273" "WT1"  
2103  "1"  "Closed" 287.0  0 287.0  0 287.0  150.0  146.1 -31.9  2103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 318.9  0 4.955703557312253  0.007176040353359645  0 "58005" "STG-1"
2104  "1"  "Closed" 199.0  0 199.0  0 199.0  125.0  101.3 -22.1  2104  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 221.1  0 4.837790513833992  0.006656513477208056  0 "58005" "CTG-1"
2105  "1"  "Closed" 199.0  0 199.0  0 199.0  125.0  101.3 -22.1  2105  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 221.1  0 4.837790513833992  0.006581609126620215  0 "58005" "CTG-2"
2106  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      2106  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 11.1   0 0                  0                     0 "61524" "GEN1" 
2115  "1"  "Closed" 204.0  0 204.0  0 204.0  65.0   103.8 -22.6  2115  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 226.7  0 4.844490118577076  0.006718539538082338  0 "55097" "STG1" 
2116  "1"  "Closed" 204.0  0 204.0  0 204.0  65.0   103.8 -22.6  2116  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 226.7  0 4.844490118577076  0.00782999836170376   0 "55097" "STG2" 
2117  "1"  "Closed" 153.0  0 153.0  0 153.0  90.0   77.9  -17.0  2117  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 170.0  0 4.776154150197629  0.005668370805930313  0 "55097" "CTG1" 
2118  "1"  "Closed" 153.0  0 153.0  0 153.0  90.0   77.9  -17.0  2118  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 170.0  0 4.776154150197629  0.005596856567046022  0 "55097" "CTG4" 
2119  "1"  "Closed" 145.0  0 145.0  0 145.0  90.0   73.8  -16.1  2119  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 161.1  0 4.765434782608696  0.004984187489492856  0 "55097" "CTG2" 
2120  "1"  "Closed" 145.0  0 145.0  0 145.0  90.0   73.8  -16.1  2120  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 161.1  0 4.765434782608696  0.004854897025583214  0 "55097" "CTG3" 
3004  "1"  "Closed" 37.5   0 37.5   0 37.5   0.1    8.0   -5.4   3004  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 41.7   0 0                  0                     0 "56211" "SW1"  
3014  "1"  "Closed" 13.8   0 13.8   0 13.8   7.0    5.3   -0.7   3014  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 15.3   0 0                  0                     0 "3598"  "1"    
3017  "1"  "Closed" 418.9  0 418.9  0 418.9  23.0   89.2  -60.3  3017  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 465.4  0 0                  0                     0 "62587" "MESQ" 
3020  "1"  "Closed" 199.5  0 199.5  0 199.5  2.6    42.5  -28.7  3020  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 221.7  0 0                  0                     0 "61782" "WTGS" 
3028  "1"  "Closed" 200.0  0 200.0  0 200.0  50.0   42.6  -28.8  3028  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 222.2  0 0                  0                     0 "56395" "1"    
3034  "1"  "Closed" 311.0  0 311.0  0 311.0  0      66.2  -44.8  3034  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 345.6  0 0                  0                     0 "60271" "WT1"  
3039  "1"  "Closed" 209.0  0 209.0  0 209.0  0.0    44.5  -30.1  3039  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 232.2  0 0                  0                     0 "56593" "RO1"  
3055  "3"  "Closed" 299.0  0 299.0  0 299.0  0.1    63.7  -43.1  3055  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 332.2  0 0                  0                     0 "56291" "3"    
3056  "2"  "Closed" 223.5  0 223.5  0 223.5  0.1    47.6  -32.2  3056  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 248.3  0 0                  0                     0 "56291" "2"    
3057  "1"  "Closed" 213.0  0 213.0  0 213.0  0.1    45.4  -30.7  3057  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 236.7  0 0                  0                     0 "56291" "1"    
3060  "2"  "Closed" 214.5  0 214.5  0 214.5  7.5    45.7  -30.9  3060  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 238.3  0 0                  0                     0 "56763" "2"    
3061  "3"  "Closed" 186.0  0 186.0  0 186.0  14.9   39.6  -26.8  3061  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 206.7  0 0                  0                     0 "56763" "3"    
3062  "1"  "Closed" 149.5  0 149.5  0 149.5  21.5   31.8  -21.5  3062  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 166.1  0 0                  0                     0 "56763" "1"    
3063  "4"  "Closed" 112.5  0 112.5  0 112.5  5.6    24.0  -16.2  3063  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 125.0  0 0                  0                     0 "56763" "4"    
3065  "1"  "Closed" 182.4  0 182.4  0 182.4  0.1    38.9  -26.3  3065  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 202.7  0 0                  0                     0 "62836" "MNW"  
3068  "1"  "Closed" 152.0  0 152.0  0 152.0  0.0    32.4  -21.9  3068  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 168.9  0 0                  0                     0 "55968" "WTG1" 
3071  "1"  "Closed" 170.2  0 170.2  0 170.2  0.0    36.3  -24.5  3071  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 189.1  0 0                  0                     0 "56638" "GEN1" 
3074  "1"  "Closed" 99.8   0 99.8   0 99.8   0.0    21.3  -14.4  3074  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 110.9  0 0                  0                     0 "58000" "ANA"  
3081  "1"  "Closed" 249.0  0 249.0  0 249.0  0.0    53.0  -35.9  3081  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 276.7  0 0                  0                     0 "56981" "1"    
3084  "1"  "Closed" 232.5  0 232.5  0 232.5  0.0    49.5  -33.5  3084  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 258.3  0 0                  0                     0 "56484" "1"    
3086  "1"  "Closed" 75.0   0 75.0   0 75.0   0.0    16.0  -10.8  3086  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 83.3   0 0                  0                     0 "57303" "LWG2" 
3087  "1"  "Closed" 73.5   0 73.5   0 73.5   0.0    15.7  -10.6  3087  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 81.7   0 0                  0                     0 "57303" "LWG1" 
3092  "1"  "Closed" 200.0  0 200.0  0 200.0  50.0   42.6  -28.8  3092  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 222.2  0 0                  0                     0 "56483" "1"    
3095  "1"  "Closed" 120.6  0 120.6  0 120.6  0.0    25.7  -17.4  3095  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 134.0  0 0                  0                     0 "56240" "1"    
3098  "1"  "Closed" 182.4  0 182.4  0 182.4  10.4   38.9  -26.3  3098  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 202.7  0 0                  0                     0 "56111" "GEN1" 
3104  "3"  "Closed" 18.3   0 18.3   0 18.3   11.0   7.0   -0.9   3104  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 20.3   0 0                  0                     0 "3595"  "3"    
3105  "1"  "Closed" 18.3   0 18.3   0 18.3   11.0   7.0   -0.9   3105  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 20.3   0 0                  0                     0 "3595"  "1"    
3106  "2"  "Closed" 18.3   0 18.3   0 18.3   11.0   7.0   -0.9   3106  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 20.3   0 0                  0                     0 "3595"  "2"    
3110  "1"  "Closed" 155.4  0 155.4  0 155.4  0.0    33.1  -22.4  3110  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 172.7  0 0                  0                     0 "59245" "FLUV1"
3112  "1"  "Closed" 80.0   0 80.0   0 80.0   1.0    17.0  -11.5  3112  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 88.9   0 0                  0                     0 "56754" "1"    
3113  "2"  "Closed" 69.6   0 69.6   0 69.6   1.0    14.8  -10.0  3113  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 77.3   0 0                  0                     0 "56754" "2"    
3115  "1"  "Closed" 30.0   0 30.0   0 30.0   0.0    6.4   -4.3   3115  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 33.3   0 0                  0                     0 "58048" "1"    
3117  "1"  "Closed" 120.0  0 120.0  0 120.0  0.0    25.6  -17.3  3117  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 133.3  0 0                  0                     0 "56775" "1"    
3120  "1"  "Closed" 100.0  0 100.0  0 100.0  0      0     0      3120  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 111.1  0 0                  0                     0 "66294" "A4BS1"
3122  "1"  "Closed" 197.0  0 197.0  0 197.0  0.0    42.0  -28.4  3122  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 218.9  0 0                  0                     0 "56984" "1"    
4007  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      4007  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 11.1   0 0                  0                     0 "66927" "SMTMB"
4010  "1"  "Closed" 201.6  0 201.6  0 201.6  0.0    42.9  -29.0  4010  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 224.0  0 0                  0                     0 "56795" "1"    
4026  "1"  "Closed" 391.0  0 391.0  0 391.0  250.0  182.2 -47.7  4026  1.04 "Yes" "Yes" "" "" "" "" "BIT (Bituminous Coal)"                  1 434.4  0 8.0168776371308    0.02317919976972817   0 "6183"  "1"    
4030  "1"  "Closed" 655.0  0 655.0  0 655.0  175.0  305.2 -79.9  4030  1.04 "Yes" "Yes" "" "" "" "" "BIT (Bituminous Coal)"                  1 727.8  0 8.0168776371308    0.02317707643739244   0 "6178"  "1"    
4035  "1"  "Closed" 33.0   0 33.0   0 33.0   26.0   16.8  -3.7   4035  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 36.7   0 4.615363636363637  0.0029185947536263536 0 "50475" "GEN1" 
4041  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      4041  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 11.1   0 0                  0                     0 "66929" "SMTAL"
4045  "1"  "Closed" 10.5   0 10.5   0 10.5   3.0    4.0   -0.5   4045  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 11.7   0 0                  0                     0 "6410"  "1"    
4046  "2"  "Closed" 10.0   0 10.0   0 10.0   3.0    3.8   -0.5   4046  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 11.1   0 0                  0                     0 "6410"  "2"    
4047  "3"  "Closed" 10.0   0 10.0   0 10.0   3.0    3.8   -0.5   4047  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 11.1   0 0                  0                     0 "6410"  "3"    
4050  "1"  "Closed" 272.6  0 272.6  0 272.6  0.2    58.1  -39.3  4050  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 302.9  0 0                  0                     0 "63739" "LMAJ" 
4052  "1"  "Closed" 32.5   0 32.5   0 32.5   18.0   16.5  -3.6   4052  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 36.1   0 4.614693675889328  0.004255190155101408  0 "10243" "GEN5" 
4058  "1"  "Closed" 155.0  0 155.0  0 155.0  0      78.9  -17.2  4058  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 172.2  0 4.778833992094862  0.0063284352697143805 0 "55313" "CTG1" 
4059  "1"  "Closed" 155.0  0 155.0  0 155.0  0      78.9  -17.2  4059  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 172.2  0 4.778833992094862  0.006517208939756499  0 "55313" "CTG2" 
4060  "1"  "Closed" 150.0  0 150.0  0 150.0  0      76.3  -16.6  4060  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 166.7  0 4.7721343873517785 0.006467339618863766  0 "55313" "STG"  
4065  "1"  "Closed" 150.0  0 150.0  0 150.0  0      0     0      4065  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 166.7  0 0                  0                     0 "65589" "CARNA"
4067  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      4067  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 11.1   0 0                  0                     0 "66933" "SMTH2"
4068  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      4068  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 11.1   0 0                  0                     0 "66931" "SMTEL"
4069  "1"  "Closed" 26.6   0 26.6   0 26.6   5.0    12.4  -3.2   4069  1.04 "Yes" "Yes" "" "" "" "" "DFO (Distillate Fuel Oil)"              1 29.6   0 8.0168776371308    0.006628094475823317  0 "50121" "TG1"  
4069  "2"  "Closed" 26.6   0 26.6   0 26.6   5.0    12.4  -3.2   4069  1.04 "Yes" "Yes" "" "" "" "" "DFO (Distillate Fuel Oil)"              1 29.6   0 8.0168776371308    0.0076413249450454634 0 "50121" "TG2"  
4069  "3"  "Closed" 12.0   0 12.0   0 12.0   0.0    0     0      4069  1.04 "No"  "Yes" "" "" "" "" "OTH (Other)"                            0 13.3   0 0                  0                     0 "50121" "PRU"  
4075  "1"  "Closed" 181.0  0 181.0  0 181.0  100.0  92.1  -20.1  4075  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 201.1  0 4.813671936758894  0.0068662353527908    0 "55098" "GEN3" 
4076  "1"  "Closed" 177.0  0 177.0  0 177.0  70.0   90.1  -19.6  4076  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 196.7  0 4.808312252964427  0.007216075556206089  0 "55098" "GEN1" 
4077  "1"  "Closed" 177.0  0 177.0  0 177.0  70.0   90.1  -19.6  4077  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 196.7  0 4.808312252964427  0.0062370974696505    0 "55098" "GEN2" 
4082  "2"  "Closed" 319.0  0 319.0  0 319.0  100.0  162.4 -35.4  4082  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 354.4  0 4.998581027667984  0.007660630112994278  0 "4939"  "2"    
4083  "1"  "Closed" 292.0  0 292.0  0 292.0  60.0   148.6 -32.4  4083  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 324.4  0 4.9624031620553355 0.0072202526112119195 0 "4939"  "1"    
4084  "3"  "Closed" 157.0  0 157.0  0 157.0  60.0   79.9  -17.4  4084  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 174.4  0 4.781513833992095  0.005608367643271304  0 "4939"  "3"    
4085  "4"  "Closed" 157.0  0 157.0  0 157.0  60.0   79.9  -17.4  4085  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 174.4  0 4.781513833992095  0.0054558940417947024 0 "4939"  "4"    
4090  "1"  "Closed" 10.0   0 10.0   0 10.0   4.0    0     0      4090  1.04 "No"  "Yes" "" "" "" "" "OBL (Other Biomass Liquids)"            0 11.1   0 0                  0                     0 "54338" "GEND" 
4100  "1"  "Closed" 11.7   0 11.7   0 11.7   0      0     0      4100  1.04 "No"  "Yes" "" "" "" "" "OTH (Other)"                            0 13.0   0 0                  0                     0 "60642" "1"    
4100  "2"  "Closed" 11.7   0 11.7   0 11.7   0      0     0      4100  1.04 "No"  "Yes" "" "" "" "" "OTH (Other)"                            0 13.0   0 0                  0                     0 "60642" "2"    
4102  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      4102  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 11.1   0 0                  0                     0 "66932" "SMTLF"
4103  "1"  "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.002666283220760885  0 "59391" "ENG01"
4103  "2"  "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.003743396493386447  0 "59391" "ENG02"
4103  "3"  "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.002505496742843772  0 "59391" "ENG03"
4103  "4"  "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.003094056896613451  0 "59391" "ENG04"
4103  "5"  "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.003988141942316422  0 "59391" "ENG05"
4103  "6"  "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.002624834886618883  0 "59391" "ENG06"
4103  "7"  "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.003282798095315229  0 "59391" "ENG07"
4103  "8"  "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.0028916159545830517 0 "59391" "ENG08"
4103  "9"  "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.002532324069483216  0 "59391" "ENG09"
4103  "10" "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.003392861909133604  0 "59391" "ENG10"
4103  "11" "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.0030526896839251534 0 "59391" "ENG11"
4103  "12" "Closed" 18.3   0 18.3   0 18.3   7.5    9.3   -2.0   4103  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.3   0 4.595666798418972  0.002442654425075467  0 "59391" "ENG12"
4105  "1"  "Closed" 180.0  0 180.0  0 180.0  0.0    38.3  -25.9  4105  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 200.0  0 0                  0                     0 "56983" "1"    
4111  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      4111  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 11.1   0 0                  0                     0 "66928" "SMTSR"
4115  "4"  "Closed" 90.1   0 90.1   0 90.1   35.0   45.9  -10.0  4115  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 100.1  0 4.691873122529644  0.004556797390390386  0 "3439"  "4"    
4116  "5"  "Closed" 87.3   0 87.3   0 87.3   35.0   44.4  -9.7   4116  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 97.0   0 4.688121343873518  0.005603684799964791  0 "3439"  "5"    
4121  "1"  "Closed" 45.0   0 45.0   0 45.0   0      0     0      4121  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 50.0   0 0                  0                     0 "65662" "VAN1" 
4133  "1"  "Closed" 200.0  0 200.0  0 200.0  0      0     0      4133  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 222.2  0 0                  0                     0 "65308" "HRZNS"
4153  "1"  "Closed" 283.2  0 283.2  0 283.2  283.2  60.3  -40.8  4153  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 314.7  0 0                  0                     0 "56661" "1"    
4160  "7"  "Closed" 319.0  0 319.0  0 319.0  100.0  162.4 -35.4  4160  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 354.4  0 4.998581027667984  0.006979713645037783  0 "3441"  "7"    
4161  "8"  "Closed" 157.0  0 157.0  0 157.0  60.0   79.9  -17.4  4161  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 174.4  0 4.781513833992095  0.006416266741602203  0 "3441"  "8"    
4162  "9"  "Closed" 157.0  0 157.0  0 157.0  60.0   79.9  -17.4  4162  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 174.4  0 4.781513833992095  0.00630037932274904   0 "3441"  "9"    
4166  "1"  "Closed" 201.6  0 201.6  0 201.6  0.0    42.9  -29.0  4166  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 224.0  0 0                  0                     0 "57095" "1"    
4177  "1"  "Closed" 150.0  0 150.0  0 150.0  1.0    31.9  -21.6  4177  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 166.7  0 0                  0                     0 "57260" "1"    
5012  "1"  "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.002423759172495296  0 "61643" "DEC1" 
5012  "2"  "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.003940717797035559  0 "61643" "DEC10"
5012  "3"  "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.003762839999440826  0 "61643" "DEC11"
5012  "4"  "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.003981082510306888  0 "61643" "DEC12"
5012  "5"  "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.003183189770543411  0 "61643" "DEC2" 
5012  "6"  "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.002872245493273068  0 "61643" "DEC3" 
5012  "7"  "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.002780361317077236  0 "61643" "DEC4" 
5012  "8"  "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.0024763503641314043 0 "61643" "DEC5" 
5012  "9"  "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.004020978846537473  0 "61643" "DEC6" 
5012  "10" "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.0037326113348966653 0 "61643" "DEC7" 
5012  "11" "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.0030911133218639933 0 "61643" "DEC8" 
5012  "12" "Closed" 18.8   0 18.8   0 18.8   3.8    9.6   -2.1   5012  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.9   0 4.596336758893281  0.003451897470826843  0 "61643" "DEC9" 
5020  "BC" "Closed" 120.0  0 120.0  0 120.0  0.0    25.6  -17.3  5020  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 133.3  0 0                  0                     0 "57156" "BC"   
5029  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      5029  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 11.1   0 0                  0                     0 "61874" "GEN1" 
5049  "1"  "Closed" 23.0   0 23.0   0 23.0   10.0   10.7  -2.8   5049  1.04 "Yes" "Yes" "" "" "" "" "DFO (Distillate Fuel Oil)"              1 25.6   0 8.0168776371308    0.007238653851490385  0 "4195"  "ST2"  
5049  "2"  "Closed" 18.0   0 18.0   0 18.0   10.0   9.2   -2.0   5049  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.0   0 4.5952648221343875 0.002615250773356062  0 "4195"  "ST1"  
5051  "1"  "Closed" 41.0   0 41.0   0 41.0   13.0   19.1  -5.0   5051  1.04 "Yes" "Yes" "" "" "" "" "DFO (Distillate Fuel Oil)"              1 45.6   0 8.0168776371308    0.008112054475772224  0 "4195"  "ST3"  
5057  "2"  "Closed" 390.0  0 390.0  0 390.0  26.0   198.5 -43.3  5057  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 433.3  0 5.093715415019763  0.007214267115346668  0 "3490"  "2"    
5058  "1"  "Closed" 239.0  0 239.0  0 239.0  46.0   121.7 -26.5  5058  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 265.6  0 4.891387351778656  0.006577174456501792  0 "3490"  "1"    
5080  "1"  "Closed" 44.2   0 44.2   0 44.2   0      0     0      5080  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 49.1   0 0                  0                     0 "67772" "GRS9" 
5081  "1"  "Closed" 15.4   0 15.4   0 15.4   0      0     0      5081  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 17.1   0 0                  0                     0 "60774" "GEN1" 
5089  "1"  "Closed" 208.0  0 208.0  0 208.0  65.0   105.9 -23.1  5089  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 231.1  0 4.849849802371542  0.0060998463661434245 0 "55172" "ST-5" 
5115  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      5115  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 11.1   0 0                  0                     0 "61532" "GEN1" 
5154  "1"  "Closed" 52.2   0 52.2   0 52.2   0      0     0      5154  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 58.0   0 0                  0                     0 "66897" "MIDBA"
5166  "4"  "Closed" 61.0   0 61.0   0 61.0   10.0   31.0  -6.8   5166  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 67.8   0 4.652881422924901  0.005087179980091645  0 "4266"  "4"    
5167  "5"  "Closed" 61.0   0 61.0   0 61.0   10.0   31.0  -6.8   5167  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 67.8   0 4.652881422924901  0.004317309161293006  0 "4266"  "5"    
5170  "1"  "Closed" 52.8   0 52.8   0 52.8   1.0    11.2  -7.6   5170  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 58.7   0 0                  0                     0 "56771" "1"    
5174  "1"  "Closed" 49.6   0 49.6   0 49.6   0      0     0      5174  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 55.1   0 0                  0                     0 "67024" "PTSDK"
5198  "1"  "Closed" 150.0  0 150.0  0 150.0  40.0   31.9  -21.6  5198  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 166.7  0 0                  0                     0 "57981" "GEN1" 
5206  "1"  "Closed" 290.5  0 290.5  0 290.5  60.0   147.9 -32.2  5206  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 322.8  0 4.960393280632411  0.006988685158616403  0 "55230" "ST1"  
5207  "1"  "Closed" 290.5  0 290.5  0 290.5  60.0   147.9 -32.2  5207  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 322.8  0 4.960393280632411  0.0072559656814473825 0 "55230" "ST2"  
5208  "1"  "Closed" 165.0  0 165.0  0 165.0  164.0  84.0  -18.3  5208  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 183.3  0 4.792233201581028  0.0056639599310438484 0 "55230" "CT1"  
5219  "1"  "Closed" 50.0   0 50.0   0 50.0   0.0    0     0      5219  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 55.6   0 0                  0                     0 "63892" "LILYB"
5231  "1"  "Closed" 10.0   0 10.0   0 10.0   0      0     0      5231  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 11.1   0 0                  0                     0 "66410" "596"  
5238  "1"  "Closed" 198.0  0 198.0  0 198.0  3.0    42.2  -28.5  5238  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 220.0  0 0                  0                     0 "57520" "1"    
5243  "1"  "Closed" 150.0  0 150.0  0 150.0  0.0    31.9  -21.6  5243  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 166.7  0 0                  0                     0 "58321" "1"    
5262  "1"  "Closed" 1205.0 0 1205.0 0 1205.0 1112.0 443.4 -98.8  5262  1.04 "Yes" "Yes" "" "" "" "" "NUC (Nuclear)"                          1 1338.9 0 8                  0.0019000000000000002 0 "6145"  "1"    
5263  "2"  "Closed" 1195.0 0 1195.0 0 1195.0 1103.0 439.8 -98.0  5263  1.04 "Yes" "Yes" "" "" "" "" "NUC (Nuclear)"                          1 1327.8 0 8                  0.0019000000000000002 0 "6145"  "2"    
5281  "1"  "Closed" 326.0  0 326.0  0 326.0  70.0   165.9 -36.2  5281  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 362.2  0 5.007960474308301  0.006475488092203836  0 "58001" "STG-1"
5282  "1"  "Closed" 326.0  0 326.0  0 326.0  70.0   165.9 -36.2  5282  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 362.2  0 5.007960474308301  0.006080203415948457  0 "58001" "STG-2"
5283  "1"  "Closed" 232.0  0 232.0  0 232.0  140.0  118.1 -25.8  5283  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 257.8  0 4.88200790513834   0.007593336634887066  0 "58001" "CTG-1"
5284  "1"  "Closed" 50.0   0 50.0   0 50.0   0      0     0      5284  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 55.6   0 0                  0                     0 "67849" "BTS"  
5290  "1"  "Closed" 21.0   0 21.0   0 21.0   1.0    8.1   -1.0   5290  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 23.3   0 0                  0                     0 "6414"  "1"    
5290  "2"  "Closed" 21.0   0 21.0   0 21.0   1.0    8.1   -1.0   5290  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 23.3   0 0                  0                     0 "6414"  "2"    
5319  "1"  "Closed" 446.3  0 446.3  0 446.3  60.0   227.2 -49.5  5319  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 495.9  0 5.169152964426877  0.006632688073066825  0 "59812" "STG6" 
5320  "1"  "Closed" 329.3  0 329.3  0 329.3  113.0  167.6 -36.6  5320  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 365.9  0 5.012382213438736  0.007600476498179899  0 "59812" "CGT5" 
5321  "1"  "Closed" 327.8  0 327.8  0 327.8  113.0  166.9 -36.4  5321  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 364.2  0 5.010372332015811  0.0073675491767965845 0 "59812" "CGT4" 
5324  "8"  "Closed" 568.0  0 568.0  0 568.0  200.0  289.1 -63.0  5324  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 631.1  0 5.332221343873519  0.007176689805096857  0 "3453"  "8"    
5325  "6"  "Closed" 122.0  0 122.0  0 122.0  15.0   62.1  -13.5  5325  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 135.6  0 4.734616600790514  0.004402292750780194  0 "3453"  "6"    
5326  "7"  "Closed" 118.0  0 118.0  0 118.0  15.0   60.1  -13.1  5326  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 131.1  0 4.729256916996047  0.005294716276522093  0 "3453"  "7"    
5360  "1"  "Closed" 932.6  0 932.6  0 932.6  360.0  434.6 -113.8 5360  1.04 "Yes" "Yes" "" "" "" "" "BIT (Bituminous Coal)"                  1 1036.2 0 8.0168776371308    0.021432653211772013  0 "56611" "S01"  
5382  "1"  "Closed" 245.1  0 245.1  0 245.1  190.0  124.8 -27.2  5382  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 272.3  0 4.899560869565218  0.006258095017803816  0 "55223" "GT1"  
5383  "1"  "Closed" 114.4  0 114.4  0 114.4  80.0   58.2  -12.7  5383  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 127.1  0 4.724433201581028  0.00537889911607538   0 "55223" "ST1"  
5399  "1"  "Closed" 162.3  0 162.3  0 162.3  0.0    34.6  -23.4  5399  1.04 "No"  "Yes" "" "" "" "" "WND (Wind)"                             0 180.3  0 0                  0                     0 "56823" "HWFG1"
5403  "ST" "Closed" 280.0  0 280.0  0 280.0  84.0   142.5 -31.1  5403  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 311.1  0 4.946324110671937  0.0059596728827894995 0 "55139" "ST"   
5404  "1"  "Closed" 236.0  0 236.0  0 236.0  84.0   120.1 -26.2  5404  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 262.2  0 4.887367588932807  0.007304955017758031  0 "55139" "CTG1" 
5405  "1"  "Closed" 234.5  0 234.5  0 234.5  84.0   119.4 -26.0  5405  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 260.6  0 4.885357707509882  0.006191911757470558  0 "55139" "CTG2" 
5415  "3"  "Closed" 200.0  0 200.0  0 200.0  40.0   101.8 -22.2  5415  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 222.2  0 4.839130434782609  0.006225954647878415  0 "3628"  "3"    
5416  "4"  "Closed" 104.0  0 104.0  0 104.0  35.0   52.9  -11.5  5416  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 115.6  0 4.710498023715416  0.005573671079910281  0 "3628"  "4"    
5417  "5"  "Closed" 104.0  0 104.0  0 104.0  35.0   52.9  -11.5  5417  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 115.6  0 4.710498023715416  0.004672451418765096  0 "3628"  "5"    
5418  "2"  "Closed" 100.0  0 100.0  0 100.0  38.0   50.9  -11.1  5418  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 111.1  0 4.705138339920949  0.00433925573672408   0 "3628"  "2"    
5419  "1"  "Closed" 66.0   0 66.0   0 66.0   20.0   33.6  -7.3   5419  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 73.3   0 4.6595810276679845 0.004867028722180371  0 "3628"  "1"    
6001  "1"  "Closed" 39.6   0 39.6   0 39.6   0      0     0      6001  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 44.0   0 0                  0                     0 "58717" "1"    
6006  "3"  "Closed" 335.0  0 335.0  0 335.0  57.0   170.5 -37.2  6006  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 372.2  0 5.02001976284585   0.006049576241200603  0 "3601"  "3"    
6007  "1"  "Closed" 136.0  0 136.0  0 136.0  19.0   69.2  -15.1  6007  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 151.1  0 4.753375494071147  0.006440175479911693  0 "3601"  "1"    
6008  "2"  "Closed" 136.0  0 136.0  0 136.0  19.0   69.2  -15.1  6008  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 151.1  0 4.753375494071147  0.0060777826216391025 0 "3601"  "2"    
6027  "1"  "Closed" 50.0   0 50.0   0 50.0   0      0     0      6027  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 55.6   0 0                  0                     0 "65700" "TX21" 
6069  "1"  "Closed" 197.0  0 197.0  0 197.0  138.8  100.3 -21.9  6069  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 218.9  0 4.835110671936759  0.007401030707257471  0 "55153" "STG2" 
6070  "1"  "Closed" 196.0  0 196.0  0 196.0  138.5  99.8  -21.8  6070  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 217.8  0 4.833770750988143  0.005976049180511379  0 "55153" "STG1" 
6071  "1"  "Closed" 160.0  0 160.0  0 160.0  0      81.4  -17.8  6071  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 177.8  0 4.785533596837945  0.006706031509144451  0 "55153" "CTGP1"
6072  "1"  "Closed" 160.0  0 160.0  0 160.0  0      81.4  -17.8  6072  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 177.8  0 4.785533596837945  0.00544515524393554   0 "55153" "CTGP2"
6073  "1"  "Closed" 153.0  0 153.0  0 153.0  100.0  77.9  -17.0  6073  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 170.0  0 4.776154150197629  0.0056446573493050805 0 "55153" "CTG1" 
6074  "1"  "Closed" 153.0  0 153.0  0 153.0  100.0  77.9  -17.0  6074  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 170.0  0 4.776154150197629  0.006026028822164429  0 "55153" "CTG2" 
6078  "1"  "Closed" 590.0  0 590.0  0 590.0  156.0  274.9 -72.0  6078  1.04 "Yes" "Yes" "" "" "" "" "BIT (Bituminous Coal)"                  1 655.6  0 8.0168776371308    0.023300917613021895  0 "6179"  "1"    
6079  "2"  "Closed" 590.0  0 590.0  0 590.0  156.0  274.9 -72.0  6079  1.04 "Yes" "Yes" "" "" "" "" "BIT (Bituminous Coal)"                  1 655.6  0 8.0168776371308    0.021212277319253674  0 "6179"  "2"    
6080  "3"  "Closed" 435.0  0 435.0  0 435.0  180.0  202.7 -53.1  6080  1.04 "Yes" "Yes" "" "" "" "" "BIT (Bituminous Coal)"                  1 483.3  0 8.0168776371308    0.023706471551315385  0 "6179"  "3"    
6082  "1"  "Closed" 19.8   0 19.8   0 19.8   9.0    7.6   -1.0   6082  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 22.0   0 0                  0                     0 "3599"  "1"    
6083  "2"  "Closed" 19.8   0 19.8   0 19.8   9.0    7.6   -1.0   6083  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 22.0   0 0                  0                     0 "3599"  "2"    
6101  "1"  "Closed" 44.0   0 44.0   0 44.0   13.0   22.4  -4.9   6101  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 48.9   0 4.630102766798419  0.003640070244108616  0 "56674" "CGT4" 
6104  "1"  "Closed" 44.0   0 44.0   0 44.0   13.0   22.4  -4.9   6104  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 48.9   0 4.630102766798419  0.004055481425744661  0 "56674" "CGT1" 
6105  "1"  "Closed" 44.0   0 44.0   0 44.0   13.0   22.4  -4.9   6105  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 48.9   0 4.630102766798419  0.0034559427694853544 0 "56674" "CGT2" 
6106  "1"  "Closed" 44.0   0 44.0   0 44.0   13.0   22.4  -4.9   6106  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 48.9   0 4.630102766798419  0.0037046488767783696 0 "56674" "CGT3" 
6116  "1"  "Closed" 50.0   0 50.0   0 50.0   0      0     0      6116  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 55.6   0 0                  0                     0 "65699" "TX19" 
6137  "1"  "Closed" 36.0   0 36.0   0 36.0   15.0   13.8  -1.8   6137  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 40.0   0 0                  0                     0 "3600"  "1"    
6137  "2"  "Closed" 36.0   0 36.0   0 36.0   20.0   13.8  -1.8   6137  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 40.0   0 0                  0                     0 "3600"  "2"    
6137  "3"  "Closed" 36.0   0 36.0   0 36.0   15.0   13.8  -1.8   6137  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 40.0   0 0                  0                     0 "3600"  "3"    
6155  "1"  "Closed" 40.7   0 40.7   0 40.7   0      0     0      6155  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 45.2   0 0                  0                     0 "58537" "1"    
6164  "1"  "Closed" 303.0  0 303.0  0 303.0  50.0   154.2 -33.6  6164  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 336.7  0 4.977142292490119  0.0067176931983292994 0 "55137" "STG1" 
6165  "1"  "Closed" 165.5  0 165.5  0 165.5  100.0  84.2  -18.4  6165  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 183.9  0 4.792903162055336  0.006450175240798223  0 "55137" "CTG1" 
6166  "1"  "Closed" 158.0  0 158.0  0 158.0  100.0  80.4  -17.5  6166  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 175.6  0 4.782853754940712  0.006717160969930168  0 "55137" "CTG2" 
6167  "1"  "Closed" 158.0  0 158.0  0 158.0  100.0  80.4  -17.5  6167  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 175.6  0 4.782853754940712  0.0052679143266079935 0 "55137" "CTG3" 
6168  "1"  "Closed" 10.0   0 10.0   0 10.0   0.0    0     0      6168  1.04 "No"  "Yes" "" "" "" "" "MWH (Electricity use for Energy Storage)" 0 11.1   0 0                  0                     0 "62609" "BA1"  
6175  "1"  "Closed" 46.5   0 46.5   0 46.5   23.0   23.7  -5.2   6175  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 51.7   0 4.633452569169961  0.0036693546712759117 0 "50118" "GEN8" 
6175  "2"  "Closed" 33.0   0 33.0   0 33.0   21.0   16.8  -3.7   6175  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 36.7   0 4.615363636363637  0.004016793963067257  0 "50118" "GEN10"
6175  "3"  "Closed" 27.6   0 27.6   0 27.6   12.5   14.0  -3.1   6175  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 30.7   0 4.608128063241107  0.0027697523466158956 0 "50118" "GEN7" 
6175  "4"  "Closed" 26.1   0 26.1   0 26.1   11.0   13.3  -2.9   6175  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 29.0   0 4.606118181818182  0.003208989219162041  0 "50118" "GEN9" 
6182  "1"  "Closed" 46.0   0 46.0   0 46.0   20.0   23.4  -5.1   6182  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 51.1   0 4.632782608695652  0.0033861523591963453 0 "3609"  "CGT1" 
6182  "2"  "Closed" 46.0   0 46.0   0 46.0   20.0   23.4  -5.1   6182  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 51.1   0 4.632782608695652  0.003239478056580494  0 "3609"  "CGT2" 
6182  "3"  "Closed" 46.0   0 46.0   0 46.0   20.0   23.4  -5.1   6182  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 51.1   0 4.632782608695652  0.003178051019466796  0 "3609"  "CGT3" 
6182  "4"  "Closed" 46.0   0 46.0   0 46.0   20.0   23.4  -5.1   6182  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 51.1   0 4.632782608695652  0.0042762776585144055 0 "3609"  "CGT4" 
6213  "1"  "Closed" 27.0   0 27.0   0 27.0   23.0   10.4  -1.3   6213  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 30.0   0 0                  0                     0 "3597"  "1"    
6214  "2"  "Closed" 27.0   0 27.0   0 27.0   23.0   10.4  -1.3   6214  1.04 "No"  "Yes" "" "" "" "" "WAT (Water)"                            0 30.0   0 0                  0                     0 "3597"  "2"    
6233  "1"  "Closed" 52.0   0 52.0   0 52.0   49.0   26.5  -5.8   6233  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 57.8   0 4.640822134387352  0.0037652958286403765 0 "3548"  "GT1"  
6233  "2"  "Closed" 52.0   0 52.0   0 52.0   49.0   26.5  -5.8   6233  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 57.8   0 4.640822134387352  0.003478325534436994  0 "3548"  "GT2"  
6233  "3"  "Closed" 52.0   0 52.0   0 52.0   49.0   26.5  -5.8   6233  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 57.8   0 4.640822134387352  0.004109775479872666  0 "3548"  "GT3"  
6233  "4"  "Closed" 52.0   0 52.0   0 52.0   49.0   26.5  -5.8   6233  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 57.8   0 4.640822134387352  0.00422022864588502   0 "3548"  "GT4"  
6242  "1"  "Closed" 420.0  0 420.0  0 420.0  70.0   213.8 -46.6  6242  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 466.7  0 5.133913043478261  0.007531317828092465  0 "3611"  "1"    
6243  "2"  "Closed" 410.0  0 410.0  0 410.0  70.0   208.7 -45.5  6243  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 455.6  0 5.120513833992096  0.007840728464045973  0 "3611"  "2"    
6254  "1"  "Closed" 47.3   0 47.3   0 47.3   12.0   24.1  -5.3   6254  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 52.6   0 4.634524505928854  0.0032112691958851502 0 "7900"  "SH3"  
6254  "2"  "Closed" 47.3   0 47.3   0 47.3   12.0   24.1  -5.3   6254  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 52.6   0 4.634524505928854  0.0029525069539921497 0 "7900"  "SH4"  
6254  "3"  "Closed" 47.3   0 47.3   0 47.3   15.0   24.1  -5.3   6254  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 52.6   0 4.634524505928854  0.0030625470929946212 0 "7900"  "SH6"  
6254  "4"  "Closed" 47.3   0 47.3   0 47.3   12.0   24.1  -5.3   6254  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 52.6   0 4.634524505928854  0.00390199163823808   0 "7900"  "SH7"  
6257  "5A" "Closed" 161.0  0 161.0  0 161.0  92.0   81.9  -17.9  6257  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 178.9  0 4.786873517786561  0.005971902232173713  0 "7900"  "5A"   
6258  "5C" "Closed" 151.0  0 151.0  0 151.0  55.0   76.9  -16.8  6258  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 167.8  0 4.773474308300395  0.0068167811397248585 0 "7900"  "5C"   
6259  "1"  "Closed" 47.3   0 47.3   0 47.3   12.0   24.1  -5.3   6259  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 52.6   0 4.634524505928854  0.004370696122759491  0 "7900"  "SH1"  
6260  "1"  "Closed" 47.3   0 47.3   0 47.3   12.0   24.1  -5.3   6260  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 52.6   0 4.634524505928854  0.003363850886408443  0 "7900"  "SH2"  
6277  "G1" "Closed" 18.4   0 18.4   0 18.4   0      9.4   -2.0   6277  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.4   0 4.5958007905138345 0.004199515931449325  0 "66335" "G1"   
6277  "2"  "Closed" 18.4   0 18.4   0 18.4   0      9.4   -2.0   6277  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.4   0 4.5958007905138345 0.002903349825695223  0 "66335" "G10"  
6277  "G2" "Closed" 18.4   0 18.4   0 18.4   0      9.4   -2.0   6277  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.4   0 4.5958007905138345 0.0031093806593620833 0 "66335" "G2"   
6277  "G3" "Closed" 18.4   0 18.4   0 18.4   0      9.4   -2.0   6277  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.4   0 4.5958007905138345 0.0027762053006844417 0 "66335" "G3"   
6277  "G4" "Closed" 18.4   0 18.4   0 18.4   0      9.4   -2.0   6277  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.4   0 4.5958007905138345 0.003998851727462491  0 "66335" "G4"   
6277  "G5" "Closed" 18.4   0 18.4   0 18.4   0      9.4   -2.0   6277  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.4   0 4.5958007905138345 0.0029615623788932168 0 "66335" "G5"   
6277  "G6" "Closed" 18.4   0 18.4   0 18.4   0      9.4   -2.0   6277  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.4   0 4.5958007905138345 0.003394721862297962  0 "66335" "G6"   
6277  "G7" "Closed" 18.4   0 18.4   0 18.4   0      9.4   -2.0   6277  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.4   0 4.5958007905138345 0.003508960939516042  0 "66335" "G7"   
6277  "G8" "Closed" 18.4   0 18.4   0 18.4   0      9.4   -2.0   6277  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.4   0 4.5958007905138345 0.003645209693269453  0 "66335" "G8"   
6277  "G9" "Closed" 18.4   0 18.4   0 18.4   0      9.4   -2.0   6277  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 20.4   0 4.5958007905138345 0.0028093071064262255 0 "66335" "G9"   
6295  "1"  "Closed" 233.0  0 233.0  0 233.0  125.0  118.6 -25.9  6295  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 258.9  0 4.883347826086957  0.007596272636866415  0 "55168" "0003" 
6296  "1"  "Closed" 171.0  0 171.0  0 171.0  94.0   87.0  -19.0  6296  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 190.0  0 4.800272727272727  0.006774626248695484  0 "55168" "0001" 
6297  "1"  "Closed" 171.0  0 171.0  0 171.0  94.0   87.0  -19.0  6297  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 190.0  0 4.800272727272727  0.0055417587719215995 0 "55168" "0002" 
6301  "U4" "Closed" 231.0  0 231.0  0 231.0  120.0  117.6 -25.6  6301  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 256.7  0 4.880667984189723  0.007676325241061502  0 "55144" "U4"   
6302  "U2" "Closed" 229.0  0 229.0  0 229.0  150.0  116.6 -25.4  6302  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 254.4  0 4.877988142292491  0.007480303898825107  0 "55144" "U2"   
6303  "U1" "Closed" 228.0  0 228.0  0 228.0  150.0  116.1 -25.3  6303  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 253.3  0 4.876648221343874  0.006881460660162562  0 "55144" "U1"   
6304  "U3" "Closed" 228.0  0 228.0  0 228.0  120.0  116.1 -25.3  6304  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 253.3  0 4.876648221343874  0.006342842022482236  0 "55144" "U3"   
6329  "CS" "Closed" 10.0   0 10.0   0 10.0   0      0     0      6329  1.04 "No"  "Yes" "" "" "" "" "SUN (Solar)"                            0 11.1   0 0                  0                     0 "64079" "CS"   
7005  "1"  "Closed" 171.0  0 171.0  0 171.0  80.0   87.0  -19.0  7005  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 190.0  0 4.800272727272727  0.00616657922528515   0 "55047" "CTG2" 
7006  "1"  "Closed" 171.0  0 171.0  0 171.0  80.0   87.0  -19.0  7006  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 190.0  0 4.800272727272727  0.00673190449432346   0 "55047" "CTG3" 
7007  "1"  "Closed" 167.0  0 167.0  0 167.0  65.0   85.0  -18.5  7007  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 185.6  0 4.794913043478261  0.0057368266021552115 0 "55047" "CTG1" 
7008  "1"  "Closed" 166.0  0 166.0  0 166.0  80.0   84.5  -18.4  7008  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 184.4  0 4.7935731225296445 0.006709691815225367  0 "55047" "STG2" 
7009  "1"  "Closed" 71.0   0 71.0   0 71.0   60.0   36.1  -7.9   7009  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 78.9   0 4.666280632411068  0.004645160409331344  0 "55047" "STG1" 
7021  "7"  "Closed" 49.0   0 49.0   0 49.0   8.0    24.9  -5.4   7021  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 54.4   0 4.636802371541502  0.004243068940771615  0 "3631"  "7"    
7022  "8"  "Closed" 49.0   0 49.0   0 49.0   8.0    24.9  -5.4   7022  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 54.4   0 4.636802371541502  0.0044586068748046215 0 "3631"  "8"    
7023  "9"  "Closed" 48.0   0 48.0   0 48.0   8.0    24.4  -5.3   7023  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 53.3   0 4.635462450592885  0.0042016780225106395 0 "3631"  "9"    
7024  "10" "Closed" 37.0   0 37.0   0 37.0   7.0    18.8  -4.1   7024  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 41.1   0 4.620723320158103  0.00405984546525699   0 "3631"  "10"   
7029  "1"  "Closed" 15.0   0 15.0   0 15.0   2.0    7.6   -1.7   7029  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 16.7   0 4.591245059288538  0.0029433542937154803 0 "50150" "GEN5" 
7029  "2"  "Closed" 15.0   0 15.0   0 15.0   2.0    7.6   -1.7   7029  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 16.7   0 4.591245059288538  0.0034373438577720767 0 "50150" "GEN9" 
7029  "3"  "Closed" 12.0   0 12.0   0 12.0   0      6.1   -1.3   7029  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 13.3   0 4.587225296442688  0.0037788916459091386 0 "50150" "IGT"  
7031  "1"  "Closed" 30.0   0 30.0   0 30.0   20.0   15.3  -3.3   7031  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 33.3   0 4.611343873517787  0.004394889971097486  0 "50150" "GE11" 
7032  "1"  "Closed" 30.0   0 30.0   0 30.0   17.0   15.3  -3.3   7032  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 33.3   0 4.611343873517787  0.0032705285210507546 0 "50150" "GEN6" 
7033  "1"  "Closed" 30.0   0 30.0   0 30.0   17.0   15.3  -3.3   7033  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 33.3   0 4.611343873517787  0.0034420899620620136 0 "50150" "GEN8" 
7034  "1"  "Closed" 15.0   0 15.0   0 15.0   2.0    7.6   -1.7   7034  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 16.7   0 4.591245059288538  0.0031856540418036474 0 "50150" "GE10" 
7045  "7"  "Closed" 176.0  0 176.0  0 176.0  115.0  89.6  -19.5  7045  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 195.6  0 4.80697233201581   0.006359206207442664  0 "3443"  "7"    
7046  "5"  "Closed" 112.0  0 112.0  0 112.0  55.0   57.0  -12.4  7046  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 124.4  0 4.721217391304348  0.005213709061954267  0 "3443"  "5"    
7054  "1"  "Closed" 43.0   0 43.0   0 43.0   20.0   21.9  -4.8   7054  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 47.8   0 4.628762845849803  0.004092655795632599  0 "60460" "CH1"  
7054  "2"  "Closed" 43.0   0 43.0   0 43.0   20.0   21.9  -4.8   7054  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 47.8   0 4.628762845849803  0.003654621231646912  0 "60460" "CH2"  
7058  "1"  "Closed" 58.0   0 58.0   0 58.0   10.0   29.5  -6.4   7058  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 64.4   0 4.648861660079051  0.004278051048432541  0 "10554" "ST2"  
7058  "2"  "Closed" 47.3   0 47.3   0 47.3   14.0   24.1  -5.3   7058  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 52.6   0 4.634524505928854  0.004484754233541845  0 "10554" "ST3"  
7058  "3"  "Closed" 38.0   0 38.0   0 38.0   10.0   19.3  -4.2   7058  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 42.2   0 4.622063241106719  0.00409600673880196   0 "10554" "3ST1" 
7058  "4"  "Closed" 32.0   0 32.0   0 32.0   20.0   16.3  -3.6   7058  1.04 "Yes" "Yes" "" "" "" "" "NG (Natural Gas)"                       1 35.6   0 4.61402371541502   0.003535842133586896  0 "10554" "BO3"  
