title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1554]           no  name
      1  "ODESSA 2"    : 31.841400 -102.315000 0.000000  " "
      2  "PRESIDIO 2"    : 29.888046 -104.519139 0.000000  " "
      3  "O DONNELL 1"    : 32.926389 -101.647778 0.000000  " "
      4  "BIG SPRING 5"    : 32.240278 -101.473611 0.000000  " "
      5  "VAN HORN"    : 31.093480 -104.624514 0.000000  " "
      6  "IRAAN 2"    : 30.976638 -102.257753 0.000000  " "
      7  "PRESIDIO 1"    : 29.600000 -104.300000 0.000000  " "
      8  "SANDERSON"    : 30.028067 -101.970461 0.000000  " "
      9  "MONAHANS 2"    : 31.484586 -103.161046 0.000000  " "
     10  "GRANDFALLS"    : 31.165245 -103.125868 0.000000  " "
     11  "MARFA"    : 30.285296 -104.005761 0.000000  " "
     12  "GARDEN CITY"    : 31.743250 -101.493407 0.000000  " "
     13  "ODESSA 4"    : 31.725171 -102.413607 0.000000  " "
     14  "NOTREES"    : 31.799171 -102.632933 0.000000  " "
     15  "MIDLAND 4"    : 31.979427 -102.132366 0.000000  " "
     16  "BIG SPRING 1"    : 31.992500 -101.116700 0.000000  " "
     17  "O DONNELL 2"    : 32.929014 -101.578617 0.000000  " "
     18  "ODESSA 6"    : 32.001500 -102.633700 0.000000  " "
     19  "BIG SPRINGS"    : 32.039000 -101.220000 0.000000  " "
     20  "MIDLAND 2"    : 32.321673 -102.042298 0.000000  " "
     21  "COAHOMA"    : 32.875073 -101.208955 0.000000  " "
     22  "MIDLAND 3"    : 31.992384 -102.081464 0.000000  " "
     23  "ALPINE"    : 29.802094 -103.222360 0.000000  " "
     24  "FORT DAVIS"    : 31.004969 -103.759065 0.000000  " "
     25  "MCCAMEY 1"    : 31.219444 -102.192220 0.000000  " "
     26  "BIG SPRING 4"    : 31.991442 -101.302637 0.000000  " "
     27  "CRANE"    : 31.104090 -102.606250 0.000000  " "
     28  "ODESSA 5"    : 31.799158 -102.474090 0.000000  " "
     29  "FORT STOCKTON 1"    : 30.772575 -102.505808 0.000000  " "
     30  "ANDREWS"    : 32.335729 -102.697303 0.000000  " "
     31  "FORSAN"    : 32.140800 -101.398600 0.000000  " "
     32  "BIG LAKE"    : 31.207988 -101.110787 0.000000  " "
     33  "MIDLAND 5"    : 32.053604 -102.201660 0.000000  " "
     34  "OZONA"    : 30.575618 -101.331239 0.000000  " "
     35  "MONAHANS 1"    : 31.583900 -102.963300 0.000000  " "
     36  "STANTON"    : 32.489818 -101.754488 0.000000  " "
     37  "ODONNELL"    : 32.927010 -101.764414 0.000000  " "
     38  "LENORAH"    : 32.235300 -101.836700 0.000000  " "
     39  "IRAAN 3"    : 30.884700 -101.920800 0.000000  " "
     40  "BIG SPRING 6"    : 32.273178 -101.422386 0.000000  " "
     41  "ODESSA 3"    : 32.001129 -102.312423 0.000000  " "
     42  "BIG SPRING 3"    : 32.100823 -101.451385 0.000000  " "
     43  "BIG SPRING 7"    : 32.121700 -101.385300 0.000000  " "
     44  "MIDLAND 1"    : 31.517628 -101.918007 0.000000  " "
     45  "IRAAN 1"    : 30.917800 -102.086700 0.000000  " "
     46  "ODESSA 1"    : 31.840300 -102.326400 0.000000  " "
     47  "FORT STOCKTON 2"    : 30.807272 -102.355628 0.000000  " "
     48  "FORT STOCKTON 3"    : 30.747459 -102.790792 0.000000  " "
     49  "BIG SPRING 2"    : 31.936100 -101.298300 0.000000  " "
     50  "KERMIT"    : 31.696251 -103.138992 0.000000  " "
     51  "PECOS"    : 31.803547 -103.599914 0.000000  " "
     52  "SHEFFIELD"    : 30.596998 -101.784530 0.000000  " "
     53  "MCCAMEY 2"    : 31.209200 -102.241700 0.000000  " "
     54  "LAMESA"    : 32.929648 -102.133506 0.000000  " "
     55  "GOLDSMITH"    : 31.995000 -102.828333 0.000000  " "
     56  "RALLS 2"    : 33.658671 -101.531037 0.000000  " "
     57  "PARIS 3"    : 33.632910 -95.390710 0.000000  " "
     58  "SAVOY"    : 33.628143 -96.367605 0.000000  " "
     59  "HONEY GROVE"    : 33.615167 -95.900109 0.000000  " "
     60  "MEMPHIS"    : 34.857258 -100.512868 0.000000  " "
     61  "IOWA PARK"    : 33.973297 -98.721096 0.000000  " "
     62  "VERNON 2"    : 33.915315 -99.740278 0.000000  " "
     63  "PANHANDLE 2"    : 35.238333 -101.310833 0.000000  " "
     64  "CHILDRESS"    : 34.447226 -100.809848 0.000000  " "
     65  "FORESTBURG"    : 33.471617 -97.445189 0.000000  " "
     66  "SHERMAN 3"    : 33.627623 -96.767394 0.000000  " "
     67  "PANHANDLE 4"    : 35.427500 -101.253056 0.000000  " "
     68  "WICHITA FALLS 6"    : 33.943784 -98.523064 0.000000  " "
     69  "PARIS 2"    : 33.696800 -95.557700 0.000000  " "
     70  "WICHITA FALLS 4"    : 33.864515 -98.491046 0.000000  " "
     71  "WHEELER"    : 35.830763 -100.765905 0.000000  " "
     72  "DEPORT"    : 33.481551 -95.269247 0.000000  " "
     73  "WICHITA FALLS 3"    : 34.004783 -98.388757 0.000000  " "
     74  "SILVERTON"    : 34.432267 -101.237233 0.000000  " "
     75  "BONHAM"    : 33.708311 -96.240654 0.000000  " "
     76  "MATADOR"    : 33.710684 -100.384217 0.000000  " "
     77  "ARTHUR CITY"    : 33.857868 -95.649137 0.000000  " "
     78  "LEONARD"    : 33.500378 -96.146489 0.000000  " "
     79  "GORDONVILLE"    : 33.830932 -96.839764 0.000000  " "
     80  "KNOX CITY"    : 33.431837 -99.853667 0.000000  " "
     81  "WICHITA FALLS 7"    : 33.894941 -98.543670 0.000000  " "
     82  "LINDSAY"    : 33.549150 -97.329580 0.000000  " "
     83  "ECTOR"    : 33.553520 -96.282897 0.000000  " "
     84  "SUNSET"    : 33.455991 -97.751818 0.000000  " "
     85  "CLARKSVILLE"    : 33.663063 -94.997258 0.000000  " "
     86  "PANHANDLE 3"    : 35.386038 -101.578572 0.000000  " "
     87  "SADLER"    : 33.737974 -96.839543 0.000000  " "
     88  "WHITESBORO"    : 33.743893 -96.936121 0.000000  " "
     89  "SHEPPARD AFB"    : 33.969523 -98.509016 0.000000  " "
     90  "POTTSBORO"    : 33.800717 -96.725989 0.000000  " "
     91  "BELLS"    : 33.623645 -96.427874 0.000000  " "
     92  "CROSBYTON"    : 33.752201 -100.967402 0.000000  " "
     93  "ELECTRA"    : 34.102943 -99.118746 0.000000  " "
     94  "PATTONVILLE"    : 33.391670 -95.425190 0.000000  " "
     95  "HENRIETTA"    : 33.758490 -98.202251 0.000000  " "
     96  "PANHANDLE 6"    : 34.900760 -100.994549 0.000000  " "
     97  "BOWIE"    : 33.520572 -97.956120 0.000000  " "
     98  "WICHITA FALLS 1"    : 33.913300 -98.493100 0.000000  " "
     99  "WHITE DEER"    : 35.478900 -101.243900 0.000000  " "
    100  "ROXTON"    : 33.576823 -95.809701 0.000000  " "
    101  "VERNON 1"    : 34.292913 -99.367734 0.000000  " "
    102  "DENISON 2"    : 33.818100 -96.569200 0.000000  " "
    103  "SUMNER"    : 33.745236 -95.744327 0.000000  " "
    104  "GAINESVILLE"    : 33.661583 -97.176350 0.000000  " "
    105  "ASPERMONT"    : 33.183064 -100.245133 0.000000  " "
    106  "WICHITA FALLS 5"    : 33.799085 -98.509840 0.000000  " "
    107  "WINDTHORST"    : 33.509722 -98.360833 0.000000  " "
    108  "HOWE"    : 33.450768 -96.742245 0.000000  " "
    109  "ARCHER 2"    : 33.493056 -98.581944 0.000000  " "
    110  "COLLINSVILLE"    : 33.537706 -96.906575 0.000000  " "
    111  "JAYTON"    : 32.967360 -100.564280 0.000000  " "
    112  "MUENSTER 1"    : 33.733006 -97.428406 0.000000  " "
    113  "PADUCAH"    : 33.994322 -100.287247 0.000000  " "
    114  "NOCONA"    : 33.793074 -97.963802 0.000000  " "
    115  "DODD CITY"    : 33.615539 -96.072156 0.000000  " "
    116  "WICHITA FALLS 2"    : 33.862500 -98.589400 0.000000  " "
    117  "MONTAGUE"    : 33.626904 -97.687873 0.000000  " "
    118  "SPUR"    : 33.341053 -100.714732 0.000000  " "
    119  "ARCHER 1"    : 33.495278 -98.500000 0.000000  " "
    120  "ANNONA"    : 33.498221 -94.890845 0.000000  " "
    121  "SEYMOUR"    : 33.578240 -99.192100 0.000000  " "
    122  "DENISON 1"    : 33.727126 -96.470794 0.000000  " "
    123  "PANHANDLE 5"    : 35.350300 -101.540000 0.000000  " "
    124  "RALLS 1"    : 33.713671 -101.433811 0.000000  " "
    125  "SHERMAN 1"    : 33.582573 -96.617893 0.000000  " "
    126  "WHITEWRIGHT"    : 33.498186 -96.378894 0.000000  " "
    127  "SHERMAN 2"    : 33.604131 -96.550405 0.000000  " "
    128  "ROCHESTER"    : 33.345366 -99.624257 0.000000  " "
    129  "BURKBURNETT"    : 34.103273 -98.622467 0.000000  " "
    130  "MUENSTER 2"    : 33.703851 -97.372009 0.000000  " "
    131  "ARCHER CITY"    : 33.527396 -98.884782 0.000000  " "
    132  "PETROLIA"    : 34.008308 -98.259320 0.000000  " "
    133  "PARIS 1"    : 33.630800 -95.590000 0.000000  " "
    134  "BAGWELL"    : 33.801868 -95.151966 0.000000  " "
    135  "TELEPHONE"    : 33.778716 -95.996823 0.000000  " "
    136  "PANHANDLE 1"    : 35.442778 -101.372778 0.000000  " "
    137  "VAN ALSTYNE"    : 33.435660 -96.549913 0.000000  " "
    138  "TIOGA"    : 33.464643 -96.892724 0.000000  " "
    139  "VALLEY VIEW"    : 33.458028 -97.128552 0.000000  " "
    140  "MIAMI"    : 35.653889 -100.538611 0.000000  " "
    141  "TRENTON"    : 33.439125 -96.311485 0.000000  " "
    142  "HASKELL"    : 33.186882 -99.595332 0.000000  " "
    143  "SAINT JO"    : 33.741367 -97.535329 0.000000  " "
    144  "KERRVILLE"    : 30.036701 -99.163039 0.000000  " "
    145  "SWEETWATER 4"    : 32.360600 -100.338900 0.000000  " "
    146  "LEAKEY"    : 29.644470 -99.682471 0.000000  " "
    147  "HAMLIN"    : 32.857004 -100.124032 0.000000  " "
    148  "MERKEL 3"    : 32.473621 -100.032723 0.000000  " "
    149  "COLEMAN"    : 31.736902 -99.567791 0.000000  " "
    150  "SONORA"    : 30.441414 -100.560620 0.000000  " "
    151  "CAMP WOOD"    : 29.674700 -100.078588 0.000000  " "
    152  "LLANO"    : 30.653746 -98.918266 0.000000  " "
    153  "WILLOW CITY"    : 30.437069 -98.708714 0.000000  " "
    154  "ABILENE 4"    : 32.335677 -99.667488 0.000000  " "
    155  "KINGSLAND"    : 30.731599 -98.385422 0.000000  " "
    156  "ROSCOE 6"    : 32.415212 -100.573539 0.000000  " "
    157  "BLACKWELL"    : 32.255978 -100.320309 0.000000  " "
    158  "CHRISTOVAL"    : 31.048557 -100.623114 0.000000  " "
    159  "LUEDERS"    : 32.783669 -99.720186 0.000000  " "
    160  "COLORADO CITY"    : 32.335800 -100.915600 0.000000  " "
    161  "STAMFORD"    : 32.940911 -99.850964 0.000000  " "
    162  "ELDORADO"    : 30.883539 -100.595464 0.000000  " "
    163  "SAN SABA"    : 31.157093 -98.763991 0.000000  " "
    164  "ABILENE 2"    : 32.625600 -99.492800 0.000000  " "
    165  "LOMETA"    : 31.257224 -98.376742 0.000000  " "
    166  "SAN ANGELO 1"    : 31.509720 -100.322075 0.000000  " "
    167  "TUSCOLA"    : 32.274081 -99.826041 0.000000  " "
    168  "ABILENE 7"    : 32.333551 -99.927724 0.000000  " "
    169  "SNYDER 1"    : 32.631073 -101.008494 0.000000  " "
    170  "CHEROKEE"    : 30.939820 -99.079893 0.000000  " "
    171  "RICHLAND SPRINGS"    : 31.548100 -99.187200 0.000000  " "
    172  "ROSCOE 2"    : 32.469400 -100.666400 0.000000  " "
    173  "BALLINGER"    : 31.738576 -99.934162 0.000000  " "
    174  "SILVER"    : 32.050000 -100.691700 0.000000  " "
    175  "ROSCOE 5"    : 32.312200 -100.530300 0.000000  " "
    176  "ANSON"    : 32.796921 -99.880885 0.000000  " "
    177  "DEL RIO"    : 29.837220 -101.212436 0.000000  " "
    178  "HUNT"    : 30.095115 -99.628211 0.000000  " "
    179  "WINGATE"    : 32.214024 -100.057120 0.000000  " "
    180  "STERLING CITY 1"    : 31.951958 -101.018936 0.000000  " "
    181  "ROSCOE 4"    : 32.199366 -100.491908 0.000000  " "
    182  "BRADY"    : 31.176951 -99.616412 0.000000  " "
    183  "TRENT 1"    : 32.430100 -100.235652 0.000000  " "
    184  "OVALO"    : 32.120249 -99.753027 0.000000  " "
    185  "NOLAN"    : 32.287800 -100.100000 0.000000  " "
    186  "MILES"    : 31.534768 -100.113803 0.000000  " "
    187  "BRACKETTVILLE 2"    : 29.234722 -100.209167 0.000000  " "
    188  "MASON"    : 30.843122 -99.570053 0.000000  " "
    189  "BRACKETTVILLE 3"    : 29.395621 -100.439985 0.000000  " "
    190  "ABILENE 6"    : 32.362783 -99.817314 0.000000  " "
    191  "HERMLEIGH"    : 32.588600 -100.672800 0.000000  " "
    192  "MERKEL 1"    : 32.318221 -100.176986 0.000000  " "
    193  "LORAINE 1"    : 32.437500 -100.744400 0.000000  " "
    194  "ABILENE 1"    : 32.514400 -99.656400 0.000000  " "
    195  "ROCKSPRINGS"    : 29.988092 -100.286076 0.000000  " "
    196  "MERKEL 2"    : 32.311556 -100.061589 0.000000  " "
    197  "FLUVANNA 2"    : 32.947930 -101.147784 0.000000  " "
    198  "DYESS AFB"    : 32.415823 -99.906230 0.000000  " "
    199  "HAWLEY"    : 32.630473 -99.830642 0.000000  " "
    200  "BUCHANAN DAM 2"    : 30.936768 -98.467066 0.000000  " "
    201  "ABILENE 3"    : 32.576489 -99.665323 0.000000  " "
    202  "SWEETWATER 5"    : 32.291861 -100.210748 0.000000  " "
    203  "BUCHANAN DAM 1"    : 30.750700 -98.417600 0.000000  " "
    204  "INGRAM"    : 30.159136 -99.345011 0.000000  " "
    205  "KEMPNER"    : 31.088158 -98.010690 0.000000  " "
    206  "FLUVANNA 1"    : 32.931944 -101.143611 0.000000  " "
    207  "STERLING CITY 2"    : 31.951944 -100.791389 0.000000  " "
    208  "SAN ANGELO 2"    : 31.268843 -100.563525 0.000000  " "
    209  "ROTAN"    : 32.969722 -100.524167 0.000000  " "
    210  "SYNDER"    : 32.718056 -100.793333 0.000000  " "
    211  "BRACKETTVILLE 1"    : 29.325033 -100.391847 0.000000  " "
    212  "ROSCOE 1"    : 32.496900 -100.579700 0.000000  " "
    213  "UVALDE"    : 29.151012 -100.015870 0.000000  " "
    214  "FREDERICKSBURG"    : 30.280938 -98.876683 0.000000  " "
    215  "ABILENE 5"    : 32.462235 -99.715894 0.000000  " "
    216  "SABINAL"    : 29.291845 -99.612368 0.000000  " "
    217  "SWEETWATER 2"    : 32.290833 -100.421900 0.000000  " "
    218  "LORAINE 2"    : 32.404869 -100.711396 0.000000  " "
    219  "ROSCOE 3"    : 32.398300 -100.648100 0.000000  " "
    220  "SAN ANGELO 3"    : 31.802748 -101.055625 0.000000  " "
    221  "TUSOCOLA"    : 32.303889 -100.021667 0.000000  " "
    222  "EDEN"    : 31.262546 -99.843961 0.000000  " "
    223  "SNYDER 2"    : 32.720400 -100.995200 0.000000  " "
    224  "SWEETWATER 1"    : 32.408100 -100.128600 0.000000  " "
    225  "MENARD"    : 30.897544 -100.107479 0.000000  " "
    226  "WINTERS"    : 31.858516 -100.165338 0.000000  " "
    227  "GOLDSBORO"    : 32.052075 -99.694650 0.000000  " "
    228  "SWEETWATER 3"    : 32.347200 -100.370300 0.000000  " "
    229  "GOODFELLOW AFB"    : 31.289523 -100.152670 0.000000  " "
    230  "SANTA ANNA"    : 31.515316 -99.380601 0.000000  " "
    231  "ROWENA"    : 31.411505 -99.682323 0.000000  " "
    232  "TRENT 2"    : 32.664859 -100.212875 0.000000  " "
    233  "JUNCTION"    : 30.458670 -100.069150 0.000000  " "
    234  "LAMPASAS"    : 31.102377 -98.259340 0.000000  " "
    235  "LAUGHLIN A F B"    : 29.358523 -100.777486 0.000000  " "
    236  "EDINBURG 3"    : 26.461461 -98.285881 0.000000  " "
    237  "LAREDO 7"    : 27.833509 -99.685482 0.000000  " "
    238  "BRUNI 2"    : 27.320000 -99.000000 0.000000  " "
    239  "MCALLEN 2"    : 26.189433 -98.322929 0.000000  " "
    240  "POTEET"    : 29.079849 -98.642309 0.000000  " "
    241  "SARITA 3"    : 27.022112 -97.498478 0.000000  " "
    242  "HEBBRONVILLE"    : 27.100448 -98.789966 0.000000  " "
    243  "PROGRESO"    : 26.083177 -97.962140 0.000000  " "
    244  "EDINBURG 2"    : 26.340300 -98.190000 0.000000  " "
    245  "EAGLE PASS"    : 28.476396 -100.276888 0.000000  " "
    246  "CHARLOTTE"    : 28.790915 -98.717634 0.000000  " "
    247  "CORPUS CHRISTI 4"    : 27.627121 -97.269242 0.000000  " "
    248  "WOODSBORO"    : 28.197778 -97.444953 0.000000  " "
    249  "MERCEDES"    : 26.090103 -97.798453 0.000000  " "
    250  "CORPUS CHRISTI 16"    : 27.592500 -97.500833 0.000000  " "
    251  "EDCOUCH"    : 26.376651 -97.993045 0.000000  " "
    252  "ENCINAL"    : 28.041684 -99.399193 0.000000  " "
    253  "MOORE"    : 28.941736 -98.851298 0.000000  " "
    254  "CHRISTINE"    : 28.704400 -98.477500 0.000000  " "
    255  "MCALLEN 3"    : 26.166944 -98.325000 0.000000  " "
    256  "FANNIN"    : 28.712800 -97.214167 0.000000  " "
    257  "SAN YGNACIO"    : 27.128233 -99.330830 0.000000  " "
    258  "KINGSVILLE"    : 27.444204 -97.865597 0.000000  " "
    259  "LAREDO 6"    : 27.513811 -99.502143 0.000000  " "
    260  "HIDALGO"    : 26.111189 -98.241746 0.000000  " "
    261  "CORPUS CHRISTI 18"    : 27.811083 -97.595813 0.000000  " "
    262  "CRYSTAL CITY"    : 28.888748 -99.562652 0.000000  " "
    263  "SINTON"    : 28.207800 -97.522673 0.000000  " "
    264  "BEEVILLE"    : 28.407712 -97.710620 0.000000  " "
    265  "MISSION 4"    : 26.169846 -98.329793 0.000000  " "
    266  "SAN JUAN"    : 26.230677 -98.114039 0.000000  " "
    267  "FALCON HEIGHTS 2"    : 26.649000 -99.038700 0.000000  " "
    268  "FALCON HEIGHTS 1"    : 26.557500 -99.164200 0.000000  " "
    269  "LA JOYA"    : 26.242813 -98.494493 0.000000  " "
    270  "SEBASTIAN 2"    : 26.364843 -97.545341 0.000000  " "
    271  "BISHOP"    : 27.569700 -97.822800 0.000000  " "
    272  "ARMSTRONG 2"    : 26.911014 -97.773774 0.000000  " "
    273  "SKIDMORE"    : 28.246189 -97.650894 0.000000  " "
    274  "CORPUS CHRISTI 9"    : 27.819419 -97.392456 0.000000  " "
    275  "GREGORY"    : 27.882778 -97.242778 0.000000  " "
    276  "CORPUS CHRISTI 2"    : 27.819220 -97.535461 0.000000  " "
    277  "WESLACO"    : 26.158622 -97.989155 0.000000  " "
    278  "HARLINGEN 1"    : 26.179999 -97.725607 0.000000  " "
    279  "ELSA"    : 26.296101 -98.009600 0.000000  " "
    280  "CORPUS CHRISTI 17"    : 27.817500 -97.481400 0.000000  " "
    281  "BROWNSVILLE 2"    : 25.943923 -97.317944 0.000000  " "
    282  "CORPUS CHRISTI 10"    : 27.768021 -97.399135 0.000000  " "
    283  "MISSION 1"    : 26.208000 -98.399200 0.000000  " "
    284  "CORPUS CHRISTI 8"    : 27.729894 -97.385247 0.000000  " "
    285  "MISSION 3"    : 26.318913 -98.370054 0.000000  " "
    286  "CORPUS CHRISTI 3"    : 27.606400 -97.311700 0.000000  " "
    287  "RIO HONDO"    : 26.249888 -97.511842 0.000000  " "
    288  "CORPUS CHRISTI 5"    : 27.695151 -97.269443 0.000000  " "
    289  "PHARR"    : 26.149684 -98.189714 0.000000  " "
    290  "SANTA ROSA 1"    : 26.269683 -97.867012 0.000000  " "
    291  "ODEM"    : 27.992706 -97.743983 0.000000  " "
    292  "CORPUS CHRISTI 13"    : 27.833756 -97.496523 0.000000  " "
    293  "LAREDO 3"    : 27.634677 -99.258329 0.000000  " "
    294  "OLMITO"    : 26.074676 -97.523180 0.000000  " "
    295  "EDINBURG 1"    : 26.451111 -98.177500 0.000000  " "
    296  "TAFT 2"    : 27.938600 -97.458600 0.000000  " "
    297  "PORT ISABEL"    : 26.125979 -97.377599 0.000000  " "
    298  "DONNA"    : 26.161900 -98.058657 0.000000  " "
    299  "INGLESIDE"    : 27.889290 -97.258417 0.000000  " "
    300  "CORPUS CHRISTI 11"    : 27.683277 -97.406289 0.000000  " "
    301  "LOS FRESNOS"    : 26.235000 -97.271778 0.000000  " "
    302  "HARLINGEN 2"    : 26.232466 -97.823173 0.000000  " "
    303  "RIVIERA"    : 27.139147 -97.901370 0.000000  " "
    304  "LAREDO 1"    : 27.566700 -99.508900 0.000000  " "
    305  "JOURDANTON"    : 28.764536 -98.485960 0.000000  " "
    306  "GEORGE WEST"    : 28.257475 -98.143051 0.000000  " "
    307  "ROMA"    : 26.523359 -99.017108 0.000000  " "
    308  "CORPUS CHRISTI 12"    : 27.752006 -97.436501 0.000000  " "
    309  "SANTA MARIA"    : 26.100103 -97.798453 0.000000  " "
    310  "MCALLEN 1"    : 26.341720 -98.175759 0.000000  " "
    311  "CORPUS CHRISTI 7"    : 27.662514 -97.371365 0.000000  " "
    312  "FALFURRIAS"    : 26.880517 -98.216213 0.000000  " "
    313  "PETTUS"    : 28.621959 -97.937625 0.000000  " "
    314  "BROWNSVILLE 3"    : 25.988942 -97.443582 0.000000  " "
    315  "ALICE"    : 27.659920 -98.075720 0.000000  " "
    316  "RIO GRANDE CITY"    : 26.582929 -98.521632 0.000000  " "
    317  "PREMONT"    : 27.634419 -98.496692 0.000000  " "
    318  "FREER"    : 27.835918 -98.628970 0.000000  " "
    319  "PEARSALL"    : 28.937700 -99.107650 0.000000  " "
    320  "SANDIA"    : 28.093161 -97.962915 0.000000  " "
    321  "SARITA 1"    : 27.223056 -97.789167 0.000000  " "
    322  "DILLEY"    : 28.703396 -99.191188 0.000000  " "
    323  "ORANGE GROVE"    : 27.986244 -98.060187 0.000000  " "
    324  "PORTLAND"    : 27.892132 -97.384238 0.000000  " "
    325  "LAREDO 4"    : 27.373543 -99.350596 0.000000  " "
    326  "THREE RIVERS"    : 28.310347 -98.573186 0.000000  " "
    327  "ROCKPORT"    : 28.120701 -97.196890 0.000000  " "
    328  "CORPUS CHRISTI 15"    : 27.739630 -97.466820 0.000000  " "
    329  "ARMSTRONG 1"    : 27.001100 -97.599400 0.000000  " "
    330  "PENITAS"    : 26.321607 -98.476164 0.000000  " "
    331  "SULLIVAN CITY"    : 26.253727 -98.567191 0.000000  " "
    332  "CORPUS CHRISTI 6"    : 27.703573 -97.345045 0.000000  " "
    333  "MISSION 2"    : 26.296434 -98.299977 0.000000  " "
    334  "CORPUS CHRISTI 1"    : 27.819412 -97.419203 0.000000  " "
    335  "GRULLA"    : 26.274827 -98.654824 0.000000  " "
    336  "SARITA 2"    : 27.122529 -97.557372 0.000000  " "
    337  "HARGILL"    : 26.477435 -97.921496 0.000000  " "
    338  "CORPUS CHRISTI 14"    : 27.813900 -97.428300 0.000000  " "
    339  "MATHIS"    : 28.170179 -97.817507 0.000000  " "
    340  "ARANSAS PASS"    : 27.873028 -97.092196 0.000000  " "
    341  "SAN BENITO"    : 26.106086 -97.629292 0.000000  " "
    342  "PLEASANTON"    : 28.935779 -98.428996 0.000000  " "
    343  "REFUGIO"    : 28.291147 -96.899059 0.000000  " "
    344  "LYTLE"    : 29.203679 -98.776694 0.000000  " "
    345  "LAREDO 2"    : 27.751747 -99.126085 0.000000  " "
    346  "BRUNI 1"    : 27.576111 -98.905278 0.000000  " "
    347  "GOLIAD"    : 28.568278 -97.579237 0.000000  " "
    348  "SAN DIEGO"    : 27.849558 -98.385775 0.000000  " "
    349  "PORT ARANSAS"    : 27.777437 -97.114983 0.000000  " "
    350  "TAFT 1"    : 27.995800 -97.296700 0.000000  " "
    351  "SAN PERLITA"    : 26.500883 -97.599064 0.000000  " "
    352  "ZAPATA"    : 26.930929 -99.162765 0.000000  " "
    353  "SANTA ROSA 2"    : 26.364153 -97.780439 0.000000  " "
    354  "COTULLA"    : 28.293173 -99.214344 0.000000  " "
    355  "QUEMADO"    : 28.951173 -100.593386 0.000000  " "
    356  "CARRIZO SPRINGS"    : 28.524903 -99.508480 0.000000  " "
    357  "LAREDO 5"    : 27.456115 -99.417339 0.000000  " "
    358  "RAYMONDVILLE"    : 26.569308 -97.442331 0.000000  " "
    359  "BROWNSVILLE 1"    : 25.941130 -97.532760 0.000000  " "
    360  "LEMING"    : 29.070547 -98.481810 0.000000  " "
    361  "SEBASTIAN 1"    : 26.348920 -97.666800 0.000000  " "
    362  "GARLAND 5"    : 32.911702 -96.674838 0.000000  " "
    363  "KERENS"    : 32.158265 -96.329632 0.000000  " "
    364  "LIPAN"    : 32.527015 -98.008849 0.000000  " "
    365  "DALLAS 24"    : 32.969699 -96.797334 0.000000  " "
    366  "DENTON 4"    : 33.231569 -97.109882 0.000000  " "
    367  "ALBANY 2"    : 32.790131 -99.241840 0.000000  " "
    368  "DALLAS 21"    : 32.864887 -96.790359 0.000000  " "
    369  "PLANO 2"    : 33.031561 -96.673164 0.000000  " "
    370  "THORNTON"    : 31.299588 -96.608952 0.000000  " "
    371  "DENTON 5"    : 33.214869 -97.209692 0.000000  " "
    372  "EARLY"    : 31.842565 -98.805134 0.000000  " "
    373  "DECATUR"    : 33.276319 -97.514178 0.000000  " "
    374  "KELLER 2"    : 32.928037 -97.283914 0.000000  " "
    375  "PONDER"    : 33.198704 -97.311628 0.000000  " "
    376  "JACKSBORO 1"    : 33.052226 -98.328415 0.000000  " "
    377  "ALEDO 1"    : 32.720600 -97.514200 0.000000  " "
    378  "GATESVILLE 4"    : 31.417256 -97.755604 0.000000  " "
    379  "CLEBURNE 2"    : 32.276663 -97.508356 0.000000  " "
    380  "FORT WORTH 14"    : 32.639029 -97.335106 0.000000  " "
    381  "FORT WORTH 23"    : 32.667305 -97.416615 0.000000  " "
    382  "FORT WORTH 1"    : 32.823978 -97.048681 0.000000  " "
    383  "TROY"    : 31.291151 -97.260738 0.000000  " "
    384  "SPRINGTOWN"    : 32.853068 -97.696600 0.000000  " "
    385  "PRINCETON"    : 33.151747 -96.483157 0.000000  " "
    386  "DALLAS 27"    : 32.746823 -96.802681 0.000000  " "
    387  "DALLAS 1"    : 32.648611 -96.644444 0.000000  " "
    388  "ROYSE CITY"    : 32.945503 -96.375325 0.000000  " "
    389  "BOYD"    : 33.041942 -97.597083 0.000000  " "
    390  "STEPHENVILLE"    : 32.282235 -98.196717 0.000000  " "
    391  "MANSFIELD"    : 32.503973 -97.188374 0.000000  " "
    392  "GREENVILLE 1"    : 33.170700 -96.126400 0.000000  " "
    393  "PLANO 4"    : 33.090085 -96.740008 0.000000  " "
    394  "GROESBECK"    : 31.503056 -96.520013 0.000000  " "
    395  "GRAHAM"    : 33.134400 -98.611700 0.000000  " "
    396  "MABANK 2"    : 32.277759 -96.105332 0.000000  " "
    397  "ARLINGTON 1"    : 32.775093 -97.142090 0.000000  " "
    398  "DALLAS 41"    : 32.781246 -96.878831 0.000000  " "
    399  "WACO 3"    : 31.576824 -97.127249 0.000000  " "
    400  "DALLAS 19"    : 32.997373 -96.788213 0.000000  " "
    401  "BANGS"    : 31.706204 -99.151374 0.000000  " "
    402  "PROSPER"    : 33.241902 -96.807989 0.000000  " "
    403  "EVANT"    : 31.553908 -98.049081 0.000000  " "
    404  "TERRELL 1"    : 32.819566 -96.184835 0.000000  " "
    405  "AUBREY"    : 33.273449 -96.990119 0.000000  " "
    406  "WACO 4"    : 31.513756 -97.152983 0.000000  " "
    407  "LORENA"    : 31.349040 -97.217860 0.000000  " "
    408  "FORT HOOD"    : 31.114983 -97.845111 0.000000  " "
    409  "ARLINGTON 5"    : 32.692105 -97.086517 0.000000  " "
    410  "MCKINNEY 3"    : 33.172033 -96.696270 0.000000  " "
    411  "DALLAS 38"    : 32.665618 -96.873056 0.000000  " "
    412  "ARLINGTON 9"    : 32.719328 -97.155028 0.000000  " "
    413  "MILFORD"    : 32.139000 -97.060000 0.000000  " "
    414  "CLIFTON 1"    : 31.859400 -97.358600 0.000000  " "
    415  "DALLAS 15"    : 32.831279 -96.771191 0.000000  " "
    416  "FROST"    : 32.038687 -96.807932 0.000000  " "
    417  "GRANDVIEW"    : 32.280923 -97.160760 0.000000  " "
    418  "HASLET"    : 32.986624 -97.377255 0.000000  " "
    419  "BARDWELL"    : 32.232560 -96.706121 0.000000  " "
    420  "LAKE DALLAS"    : 33.110351 -97.005469 0.000000  " "
    421  "PLANO 1"    : 33.021793 -96.615482 0.000000  " "
    422  "EULESS 2"    : 32.814107 -97.091323 0.000000  " "
    423  "FORT WORTH 24"    : 32.581858 -97.420575 0.000000  " "
    424  "FLOWER MOUND 2"    : 33.034890 -97.124906 0.000000  " "
    425  "DALLAS 11"    : 32.770635 -96.746362 0.000000  " "
    426  "COMANCHE"    : 31.891101 -98.614553 0.000000  " "
    427  "RICHARDSON 2"    : 32.976063 -96.742080 0.000000  " "
    428  "FORT WORTH 8"    : 32.620058 -97.274934 0.000000  " "
    429  "IRVING 1"    : 32.919200 -96.989400 0.000000  " "
    430  "DALLAS 44"    : 32.636077 -96.964622 0.000000  " "
    431  "LANCASTER 1"    : 32.562744 -96.752161 0.000000  " "
    432  "PALO PINTO 2"    : 32.764096 -98.276879 0.000000  " "
    433  "ADDISON"    : 32.960047 -96.838522 0.000000  " "
    434  "HICO"    : 32.001481 -97.882600 0.000000  " "
    435  "KRUM"    : 33.310446 -97.369773 0.000000  " "
    436  "KAUFMAN"    : 32.568801 -96.255103 0.000000  " "
    437  "CADDO MILLS"    : 33.161140 -96.239739 0.000000  " "
    438  "PLANO 7"    : 33.034225 -96.811607 0.000000  " "
    439  "FORT WORTH 5"    : 32.691147 -97.262625 0.000000  " "
    440  "BAIRD"    : 32.428686 -99.159114 0.000000  " "
    441  "PERRIN"    : 33.014983 -98.053654 0.000000  " "
    442  "BROWNWOOD"    : 31.748303 -99.032891 0.000000  " "
    443  "DALLAS 6"    : 32.841987 -96.702574 0.000000  " "
    444  "MARLIN"    : 31.202394 -96.814239 0.000000  " "
    445  "ARLINGTON 6"    : 32.784952 -97.100052 0.000000  " "
    446  "DALLAS 8"    : 32.912633 -96.736637 0.000000  " "
    447  "JONESBORO"    : 31.769003 -97.804426 0.000000  " "
    448  "DALLAS 33"    : 32.753141 -96.839613 0.000000  " "
    449  "GOLDTHWAITE 2"    : 31.548100 -98.494910 0.000000  " "
    450  "PLANO 5"    : 33.021268 -96.741558 0.000000  " "
    451  "BELTON"    : 31.051688 -97.499909 0.000000  " "
    452  "TOLAR"    : 32.362649 -97.924354 0.000000  " "
    453  "BRECKENRIDGE"    : 32.804272 -98.892466 0.000000  " "
    454  "EASTLAND"    : 32.495875 -98.664020 0.000000  " "
    455  "COOPER"    : 33.457143 -95.667897 0.000000  " "
    456  "WACO 1"    : 31.475671 -97.083854 0.000000  " "
    457  "DALLAS 42"    : 32.923189 -96.891721 0.000000  " "
    458  "GATESVILLE 1"    : 31.486416 -97.706884 0.000000  " "
    459  "ANNA"    : 33.321734 -96.378479 0.000000  " "
    460  "MOODY"    : 31.285086 -97.390061 0.000000  " "
    461  "FORT WORTH 2"    : 32.775915 -97.180963 0.000000  " "
    462  "WACO 6"    : 31.627123 -97.215893 0.000000  " "
    463  "GRAND PRAIRIE 1"    : 32.729440 -96.996462 0.000000  " "
    464  "ROWLETT 2"    : 32.938077 -96.556367 0.000000  " "
    465  "PLANO 6"    : 33.075422 -96.802686 0.000000  " "
    466  "IRVING 5"    : 32.874833 -96.996735 0.000000  " "
    467  "DALLAS 7"    : 32.878497 -96.707819 0.000000  " "
    468  "BRYSON 2"    : 33.276426 -98.382374 0.000000  " "
    469  "MORGAN"    : 31.988989 -97.529760 0.000000  " "
    470  "SACHSE"    : 32.969008 -96.580883 0.000000  " "
    471  "PARADISE"    : 33.098727 -97.723422 0.000000  " "
    472  "RIO VISTA"    : 32.116002 -97.343521 0.000000  " "
    473  "STRAWN"    : 32.759373 -98.666449 0.000000  " "
    474  "MAY"    : 31.931233 -98.927404 0.000000  " "
    475  "DESOTO"    : 32.599427 -96.864075 0.000000  " "
    476  "MESQUITE 2"    : 32.771707 -96.616717 0.000000  " "
    477  "ROSEBUD"    : 31.029028 -96.934783 0.000000  " "
    478  "DENTON 2"    : 33.208811 -97.055133 0.000000  " "
    479  "DALLAS 4"    : 32.824924 -96.679438 0.000000  " "
    480  "AXTELL"    : 31.661047 -96.955129 0.000000  " "
    481  "NOLANVILLE"    : 31.075955 -97.604369 0.000000  " "
    482  "DENTON 1"    : 33.197500 -97.106100 0.000000  " "
    483  "DALLAS 39"    : 32.868529 -96.876118 0.000000  " "
    484  "DUBLIN 1"    : 32.338659 -98.476051 0.000000  " "
    485  "MERTENS"    : 32.043976 -96.914580 0.000000  " "
    486  "WEATHERFORD 1"    : 32.682733 -97.782298 0.000000  " "
    487  "PLANO 3"    : 33.056756 -96.730831 0.000000  " "
    488  "MALONE"    : 31.893200 -96.875100 0.000000  " "
    489  "DENTON 3"    : 33.149467 -97.096016 0.000000  " "
    490  "GRAFORD"    : 32.904994 -98.324274 0.000000  " "
    491  "ARLINGTON 8"    : 32.635563 -97.148829 0.000000  " "
    492  "ROCKWALL 1"    : 32.851681 -96.436170 0.000000  " "
    493  "CORSICANA 2"    : 32.067483 -96.585136 0.000000  " "
    494  "GARLAND 2"    : 32.928902 -96.619782 0.000000  " "
    495  "GATESVILLE 2"    : 31.476579 -97.728745 0.000000  " "
    496  "CARROLLTON 3"    : 32.962473 -96.898170 0.000000  " "
    497  "FORT WORTH 26"    : 32.775409 -97.435599 0.000000  " "
    498  "RHOME"    : 33.093365 -97.462793 0.000000  " "
    499  "VENUS"    : 32.452281 -97.072628 0.000000  " "
    500  "OLNEY 2"    : 33.250203 -98.925556 0.000000  " "
    501  "CARROLLTON 1"    : 33.050164 -96.874540 0.000000  " "
    502  "DALLAS 20"    : 32.802132 -96.788852 0.000000  " "
    503  "GORDON"    : 32.587603 -98.333604 0.000000  " "
    504  "MERIDIAN"    : 31.916215 -97.710123 0.000000  " "
    505  "KILLEEN 4"    : 30.936006 -97.934579 0.000000  " "
    506  "DUNCANVILLE 1"    : 32.660660 -96.911882 0.000000  " "
    507  "ARGYLE"    : 33.114675 -97.173782 0.000000  " "
    508  "BRYSON 1"    : 33.205801 -98.365069 0.000000  " "
    509  "FORT WORTH 12"    : 32.759104 -97.329756 0.000000  " "
    510  "MINERAL WELLS"    : 32.799602 -98.126806 0.000000  " "
    511  "COOLIDGE"    : 31.710422 -96.818676 0.000000  " "
    512  "RICE"    : 32.229113 -96.475509 0.000000  " "
    513  "DALLAS 35"    : 32.999309 -96.841688 0.000000  " "
    514  "POOLVILLE"    : 33.101000 -97.957400 0.000000  " "
    515  "WALNUT SPRINGS"    : 32.083522 -97.736712 0.000000  " "
    516  "BEDFORD 2"    : 32.830658 -97.145157 0.000000  " "
    517  "HUBBARD"    : 31.848506 -96.807276 0.000000  " "
    518  "FERRIS"    : 32.439873 -96.678049 0.000000  " "
    519  "GARLAND 4"    : 32.880196 -96.651555 0.000000  " "
    520  "DALLAS 32"    : 32.711405 -96.838591 0.000000  " "
    521  "PILOT POINT"    : 33.371246 -96.933242 0.000000  " "
    522  "FORT WORTH 6"    : 32.724047 -97.269432 0.000000  " "
    523  "NORTH RICHLAND HILLS 2"    : 32.840011 -97.225295 0.000000  " "
    524  "JUSTIN"    : 33.099993 -97.340499 0.000000  " "
    525  "SCURRY"    : 32.533273 -96.428985 0.000000  " "
    526  "SANGER"    : 33.373051 -97.213359 0.000000  " "
    527  "KILLEEN 1"    : 31.149208 -97.633196 0.000000  " "
    528  "MABANK 1"    : 32.436676 -96.079558 0.000000  " "
    529  "MEXIA"    : 31.654919 -96.468137 0.000000  " "
    530  "CARROLLTON 2"    : 33.005262 -96.896742 0.000000  " "
    531  "NEVADA"    : 33.030354 -96.357203 0.000000  " "
    532  "ZEPHYR"    : 31.686677 -98.776277 0.000000  " "
    533  "TERRELL 2"    : 32.758408 -96.301323 0.000000  " "
    534  "DALLAS 14"    : 32.665447 -96.759451 0.000000  " "
    535  "DALLAS 13"    : 32.750602 -96.756846 0.000000  " "
    536  "DALLAS 28"    : 32.811847 -96.812903 0.000000  " "
    537  "HAMILTON"    : 31.738177 -98.213739 0.000000  " "
    538  "ARLINGTON 7"    : 32.692186 -97.133304 0.000000  " "
    539  "EULESS 1"    : 32.860285 -97.086028 0.000000  " "
    540  "FRISCO 1"    : 33.163129 -96.790192 0.000000  " "
    541  "SALADO"    : 30.925736 -97.598650 0.000000  " "
    542  "OLNEY 1"    : 33.383611 -98.711944 0.000000  " "
    543  "GOLDTHWAITE 1"    : 31.383333 -98.466667 0.000000  " "
    544  "FORT WORTH 22"    : 32.700650 -97.386965 0.000000  " "
    545  "GRAPEVINE"    : 32.925765 -97.071545 0.000000  " "
    546  "GLEN ROSE 2"    : 32.208483 -97.795247 0.000000  " "
    547  "KOPPERL"    : 32.117538 -97.575601 0.000000  " "
    548  "BEDFORD 1"    : 32.852971 -97.130443 0.000000  " "
    549  "FORT WORTH 29"    : 32.787009 -97.523856 0.000000  " "
    550  "DALLAS 5"    : 32.767119 -96.689321 0.000000  " "
    551  "GRAND PRAIRIE 2"    : 32.776671 -97.009389 0.000000  " "
    552  "DALLAS 22"    : 32.902679 -96.793393 0.000000  " "
    553  "FLOWER MOUND 1"    : 33.032710 -97.060070 0.000000  " "
    554  "ROANOKE"    : 33.009335 -97.226720 0.000000  " "
    555  "MILLSAP"    : 32.704456 -97.993148 0.000000  " "
    556  "FORRESTON"    : 32.237512 -96.842324 0.000000  " "
    557  "ITALY"    : 32.177712 -96.851180 0.000000  " "
    558  "FORNEY"    : 32.756300 -96.491600 0.000000  " "
    559  "LAVON"    : 33.068055 -96.452481 0.000000  " "
    560  "GLEN ROSE 1"    : 32.298365 -97.785515 0.000000  " "
    561  "DE LEON"    : 32.298594 -98.552257 0.000000  " "
    562  "KELLER 1"    : 32.924009 -97.225148 0.000000  " "
    563  "CEDAR HILL"    : 32.580181 -96.964675 0.000000  " "
    564  "MC GREGOR"    : 31.409518 -97.531134 0.000000  " "
    565  "COMMERCE"    : 33.316269 -95.788968 0.000000  " "
    566  "MIDLOTHIAN 2"    : 32.467194 -97.054333 0.000000  " "
    567  "WEST"    : 31.816191 -97.243292 0.000000  " "
    568  "BARTLETT"    : 30.789254 -97.291628 0.000000  " "
    569  "DALLAS 16"    : 32.792496 -96.772763 0.000000  " "
    570  "COPPELL"    : 32.963417 -96.984664 0.000000  " "
    571  "WILMER"    : 32.605192 -96.674333 0.000000  " "
    572  "DAWSON"    : 31.853460 -96.624458 0.000000  " "
    573  "MART"    : 31.468564 -96.794168 0.000000  " "
    574  "LITTLE ELM"    : 33.176495 -96.950551 0.000000  " "
    575  "TEMPLE 2"    : 31.075303 -97.252433 0.000000  " "
    576  "TEMPLE 1"    : 31.055833 -97.317222 0.000000  " "
    577  "QUINLAN"    : 32.986000 -96.085998 0.000000  " "
    578  "CHICO"    : 33.315883 -97.857678 0.000000  " "
    579  "DUBLIN 2"    : 32.075301 -98.348620 0.000000  " "
    580  "ARLINGTON 2"    : 32.591210 -97.039429 0.000000  " "
    581  "WOLFE CITY"    : 33.420872 -95.945707 0.000000  " "
    582  "DALLAS 26"    : 32.944622 -96.801792 0.000000  " "
    583  "WHITNEY"    : 31.869400 -97.366700 0.000000  " "
    584  "FORT WORTH 25"    : 32.913522 -97.433835 0.000000  " "
    585  "FORT WORTH 27"    : 32.847326 -97.482178 0.000000  " "
    586  "JOSHUA"    : 32.425936 -97.539874 0.000000  " "
    587  "DALLAS 12"    : 32.873485 -96.747539 0.000000  " "
    588  "MCKINNEY 1"    : 33.166944 -96.601666 0.000000  " "
    589  "ALLEN 1"    : 33.089587 -96.607767 0.000000  " "
    590  "ALEDO 2"    : 32.695708 -97.631482 0.000000  " "
    591  "THE COLONY"    : 33.070292 -96.912391 0.000000  " "
    592  "SUNNYVALE"    : 32.835800 -96.545800 0.000000  " "
    593  "DALLAS 10"    : 32.828651 -96.745951 0.000000  " "
    594  "FORT WORTH 4"    : 32.868421 -97.252132 0.000000  " "
    595  "DALLAS 30"    : 32.848310 -96.825474 0.000000  " "
    596  "AZLE"    : 32.900196 -97.561179 0.000000  " "
    597  "HUTCHINS"    : 32.638520 -96.695516 0.000000  " "
    598  "VALLEY MILLS"    : 31.662159 -97.506079 0.000000  " "
    599  "DENTON 6"    : 33.261505 -97.238057 0.000000  " "
    600  "MESQUITE 3"    : 32.817309 -96.630277 0.000000  " "
    601  "GRANBURY 1"    : 32.337679 -97.734612 0.000000  " "
    602  "DALLAS 2"    : 32.723100 -96.935800 0.000000  " "
    603  "MOUNT CALM"    : 31.774710 -96.828196 0.000000  " "
    604  "RIESEL 2"    : 31.346717 -97.082774 0.000000  " "
    605  "DALLAS 17"    : 32.711324 -96.781215 0.000000  " "
    606  "ARLINGTON 4"    : 32.754272 -97.083196 0.000000  " "
    607  "CELINA"    : 33.338899 -96.752977 0.000000  " "
    608  "FORT WORTH 16"    : 32.904444 -97.386111 0.000000  " "
    609  "RED OAK"    : 32.521773 -96.807315 0.000000  " "
    610  "CLYDE"    : 32.266400 -99.518879 0.000000  " "
    611  "IRVING 2"    : 32.885259 -96.942108 0.000000  " "
    612  "ROWLETT 1"    : 32.897846 -96.550385 0.000000  " "
    613  "JACKSBORO 2"    : 33.143056 -98.161111 0.000000  " "
    614  "GRANBURY 3"    : 32.562070 -97.631011 0.000000  " "
    615  "SOUTHLAKE"    : 32.959922 -97.148582 0.000000  " "
    616  "DALLAS 29"    : 32.786796 -96.819971 0.000000  " "
    617  "LEWISVILLE 1"    : 33.068473 -96.963806 0.000000  " "
    618  "DALLAS 36"    : 32.893295 -96.864339 0.000000  " "
    619  "HILLSBORO"    : 32.022461 -97.133361 0.000000  " "
    620  "FORT WORTH 15"    : 32.707831 -97.338265 0.000000  " "
    621  "CISCO"    : 32.556004 -99.164736 0.000000  " "
    622  "ITASCA"    : 32.183980 -97.071410 0.000000  " "
    623  "LANCASTER 2"    : 32.617663 -96.778058 0.000000  " "
    624  "GARLAND 1"    : 32.857617 -96.576325 0.000000  " "
    625  "DALLAS 9"    : 32.792244 -96.744003 0.000000  " "
    626  "DUNCANVILLE 2"    : 32.643212 -96.916468 0.000000  " "
    627  "MESQUITE 1"    : 32.725663 -96.558988 0.000000  " "
    628  "MAYPEARL"    : 32.302367 -97.037219 0.000000  " "
    629  "GARLAND 3"    : 32.964607 -96.649686 0.000000  " "
    630  "ALLEN 2"    : 33.114327 -96.693964 0.000000  " "
    631  "RIESEL 1"    : 31.474378 -96.957149 0.000000  " "
    632  "BRIDGEPORT"    : 33.196400 -97.920800 0.000000  " "
    633  "LEWISVILLE 2"    : 33.081367 -97.061017 0.000000  " "
    634  "SEAGOVILLE"    : 32.552083 -96.539931 0.000000  " "
    635  "DALLAS 31"    : 32.925283 -96.836800 0.000000  " "
    636  "HALTOM CITY"    : 32.803436 -97.267376 0.000000  " "
    637  "BALCH SPRINGS"    : 32.716601 -96.620085 0.000000  " "
    638  "FORT WORTH 13"    : 32.678500 -97.330511 0.000000  " "
    639  "DALLAS 43"    : 32.676238 -96.936565 0.000000  " "
    640  "KILLEEN 2"    : 31.112884 -97.729602 0.000000  " "
    641  "WACO 5"    : 31.539723 -97.195009 0.000000  " "
    642  "FORT WORTH 9"    : 32.859685 -97.291523 0.000000  " "
    643  "ENNIS"    : 32.320000 -96.675000 0.000000  " "
    644  "DALLAS 3"    : 32.710306 -96.678549 0.000000  " "
    645  "RICHARDSON 1"    : 32.991557 -96.663063 0.000000  " "
    646  "FORT WORTH 21"    : 32.742058 -97.381730 0.000000  " "
    647  "WACO 2"    : 31.620954 -97.098510 0.000000  " "
    648  "ROGERS"    : 30.998647 -97.259017 0.000000  " "
    649  "CHINA SPRING"    : 31.694792 -97.374883 0.000000  " "
    650  "ALBANY 1"    : 32.768300 -99.422800 0.000000  " "
    651  "MCKINNEY 2"    : 33.245879 -96.631295 0.000000  " "
    652  "GRANBURY 2"    : 32.334220 -97.731686 0.000000  " "
    653  "CLIFTON 2"    : 31.819958 -97.517494 0.000000  " "
    654  "FARMERSVILLE"    : 33.174219 -96.356004 0.000000  " "
    655  "ARLINGTON 10"    : 32.689222 -97.189130 0.000000  " "
    656  "KILLEEN 3"    : 31.009641 -97.746417 0.000000  " "
    657  "WYLIE"    : 33.012135 -96.534936 0.000000  " "
    658  "PALO PINTO 1"    : 32.658100 -98.310300 0.000000  " "
    659  "FORT WORTH 10"    : 32.975361 -97.310486 0.000000  " "
    660  "JOSEPHINE"    : 33.066219 -96.309004 0.000000  " "
    661  "LEWSIVILLE"    : 33.019646 -96.961986 0.000000  " "
    662  "DALLAS 40"    : 32.813576 -96.878036 0.000000  " "
    663  "KEMP"    : 32.366686 -96.245039 0.000000  " "
    664  "WAXAHACHIE 2"    : 32.360829 -96.915523 0.000000  " "
    665  "HURST"    : 32.817200 -97.180586 0.000000  " "
    666  "FORT WORTH 18"    : 32.816503 -97.359532 0.000000  " "
    667  "WEATHERFORD 2"    : 32.754964 -97.791085 0.000000  " "
    668  "ROCKWALL 2"    : 32.943901 -96.452875 0.000000  " "
    669  "WEATHERFORD 3"    : 32.848403 -97.903219 0.000000  " "
    670  "FORT WORTH 3"    : 32.728300 -97.219200 0.000000  " "
    671  "NEWARK"    : 33.000850 -97.444409 0.000000  " "
    672  "SANTO"    : 32.600503 -98.172760 0.000000  " "
    673  "DALLAS 18"    : 32.930338 -96.787496 0.000000  " "
    674  "ELM MOTT"    : 31.696619 -97.073707 0.000000  " "
    675  "FORT WORTH 17"    : 32.781100 -97.354585 0.000000  " "
    676  "WAXAHACHIE 1"    : 32.372201 -96.784944 0.000000  " "
    677  "ARLINGTON 3"    : 32.722844 -97.080239 0.000000  " "
    678  "FORT WORTH 20"    : 32.652918 -97.379538 0.000000  " "
    679  "FORT WORTH 7"    : 32.749099 -97.272957 0.000000  " "
    680  "FORT WORTH 11"    : 32.728688 -97.317801 0.000000  " "
    681  "MIDLOTHIAN 1"    : 32.430200 -97.053700 0.000000  " "
    682  "HEWITT"    : 31.453501 -97.195339 0.000000  " "
    683  "ARLINGTON 11"    : 32.639649 -97.217476 0.000000  " "
    684  "GRAND PRAIRIE 3"    : 32.664953 -97.024692 0.000000  " "
    685  "MELISSA"    : 33.285118 -96.566247 0.000000  " "
    686  "COPPERAS COVE"    : 31.219045 -97.968224 0.000000  " "
    687  "CLEBURNE 1"    : 32.399400 -97.407800 0.000000  " "
    688  "GREENVILLE 2"    : 33.004305 -96.075913 0.000000  " "
    689  "ALVORD"    : 33.372433 -97.669953 0.000000  " "
    690  "GORMAN"    : 32.116953 -98.985140 0.000000  " "
    691  "COLLEYVILLE"    : 32.891787 -97.149641 0.000000  " "
    692  "HOLLAND"    : 30.884326 -97.378809 0.000000  " "
    693  "TEMPLE 3"    : 31.137885 -97.373626 0.000000  " "
    694  "DALLAS 34"    : 32.660862 -96.840948 0.000000  " "
    695  "IRVING 4"    : 32.825907 -96.966915 0.000000  " "
    696  "FRISCO 2"    : 33.146336 -96.856347 0.000000  " "
    697  "GATESVILLE 3"    : 31.467983 -97.735272 0.000000  " "
    698  "DALLAS 25"    : 32.787742 -96.799390 0.000000  " "
    699  "DALLAS 37"    : 32.703913 -96.871889 0.000000  " "
    700  "FORT WORTH 19"    : 32.708639 -97.363495 0.000000  " "
    701  "WOODWAY"    : 31.529664 -97.260442 0.000000  " "
    702  "MINGUS"    : 32.371306 -98.377389 0.000000  " "
    703  "THROCKMORTON"    : 33.169139 -99.266006 0.000000  " "
    704  "NEMO"    : 32.266222 -97.655141 0.000000  " "
    705  "ABBOTT"    : 31.869760 -97.014980 0.000000  " "
    706  "ALVARADO"    : 32.414944 -97.196367 0.000000  " "
    707  "CORSICANA 1"    : 32.043193 -96.350943 0.000000  " "
    708  "HARKER HEIGHTS"    : 31.050856 -97.644625 0.000000  " "
    709  "IRVING 3"    : 32.796608 -96.954903 0.000000  " "
    710  "BURLESON"    : 32.532666 -97.306547 0.000000  " "
    711  "FORT WORTH 28"    : 32.635870 -97.503481 0.000000  " "
    712  "DALLAS 23"    : 32.835893 -96.795514 0.000000  " "
    713  "NORTH RICHLAND HILLS 1"    : 32.886590 -97.208384 0.000000  " "
    714  "CROSS PLAINS"    : 32.006925 -99.290758 0.000000  " "
    715  "BLOOMING GROVE"    : 32.122927 -96.723661 0.000000  " "
    716  "CONVERSE"    : 29.479820 -98.299260 0.000000  " "
    717  "SAN ANTONIO 46"    : 29.652350 -98.656213 0.000000  " "
    718  "BASTROP"    : 30.145600 -97.270800 0.000000  " "
    719  "MARION 2"    : 29.600453 -98.047576 0.000000  " "
    720  "PAIGE"    : 30.303885 -97.218899 0.000000  " "
    721  "SAN ANTONIO 42"    : 29.371436 -98.593411 0.000000  " "
    722  "WAELDER"    : 29.700745 -97.301328 0.000000  " "
    723  "ATASCOSA"    : 29.283035 -98.737267 0.000000  " "
    724  "SAN ANTONIO 40"    : 29.460646 -98.571279 0.000000  " "
    725  "CIBOLO"    : 29.575004 -98.220552 0.000000  " "
    726  "AUSTIN 6"    : 30.228276 -97.618833 0.000000  " "
    727  "AUSTIN 25"    : 30.293268 -97.766050 0.000000  " "
    728  "HORSESHOE BAY"    : 30.558000 -98.372100 0.000000  " "
    729  "LEANDER 1"    : 30.562551 -97.907897 0.000000  " "
    730  "AUSTIN 10"    : 30.304265 -97.685722 0.000000  " "
    731  "SAN ANTONIO 31"    : 29.590028 -98.525262 0.000000  " "
    732  "SAN ANTONIO 49"    : 29.341337 -98.705628 0.000000  " "
    733  "ELGIN"    : 30.414320 -97.355180 0.000000  " "
    734  "AUSTIN 31"    : 30.216168 -97.856006 0.000000  " "
    735  "RUNGE"    : 28.952237 -97.887161 0.000000  " "
    736  "YOAKUM"    : 29.202338 -97.076333 0.000000  " "
    737  "AUSTIN 37"    : 30.319748 -97.958224 0.000000  " "
    738  "PFLUGERVILLE"    : 30.412170 -97.574050 0.000000  " "
    739  "SAN ANTONIO 12"    : 29.585862 -98.406811 0.000000  " "
    740  "AUSTIN 3"    : 30.293424 -97.784408 0.000000  " "
    741  "SAN ANTONIO 48"    : 29.462006 -98.676785 0.000000  " "
    742  "SAN ANTONIO 19"    : 29.415100 -98.459123 0.000000  " "
    743  "SAN ANTONIO 2"    : 29.588900 -98.613900 0.000000  " "
    744  "BERGHEIM"    : 29.903262 -98.556446 0.000000  " "
    745  "NEW BRAUNFELS 2"    : 29.696878 -98.070726 0.000000  " "
    746  "D HANIS"    : 29.285285 -99.329182 0.000000  " "
    747  "SAN ANTONIO 24"    : 29.697453 -98.486728 0.000000  " "
    748  "AUSTIN 7"    : 30.382481 -97.673467 0.000000  " "
    749  "BRENHAM"    : 30.215075 -96.410272 0.000000  " "
    750  "BERTRAM"    : 30.773295 -98.045180 0.000000  " "
    751  "MARION 1"    : 29.624400 -98.141900 0.000000  " "
    752  "LA GRANGE"    : 29.917200 -96.750600 0.000000  " "
    753  "MARBLE FALLS 1"    : 30.555288 -98.257593 0.000000  " "
    754  "ROUND ROCK 1"    : 30.557044 -97.690286 0.000000  " "
    755  "WIMBERLEY"    : 30.034449 -98.142776 0.000000  " "
    756  "GONZALES"    : 29.476954 -97.448924 0.000000  " "
    757  "SAN ANTONIO 11"    : 29.690514 -98.401812 0.000000  " "
    758  "SAN ANTONIO 14"    : 29.627214 -98.427068 0.000000  " "
    759  "HUTTO"    : 30.560042 -97.546124 0.000000  " "
    760  "LULING"    : 29.696110 -97.470663 0.000000  " "
    761  "SAN ANTONIO 21"    : 29.588638 -98.474585 0.000000  " "
    762  "AUSTIN 12"    : 30.387980 -97.706853 0.000000  " "
    763  "SAN ANTONIO 15"    : 29.460597 -98.438554 0.000000  " "
    764  "ADKINS"    : 29.353553 -98.238308 0.000000  " "
    765  "WINCHESTER"    : 30.025470 -96.994500 0.000000  " "
    766  "ROCKDALE 1"    : 30.565871 -97.064032 0.000000  " "
    767  "NATALIA"    : 29.199800 -98.842165 0.000000  " "
    768  "AUSTIN 20"    : 30.270569 -97.742589 0.000000  " "
    769  "SAN ANTONIO 43"    : 29.471464 -98.617755 0.000000  " "
    770  "SAN ANTONIO 5"    : 29.556038 -98.360283 0.000000  " "
    771  "TAYLOR"    : 30.414770 -97.357010 0.000000  " "
    772  "SMITHVILLE"    : 30.013899 -97.182148 0.000000  " "
    773  "CEDAR PARK"    : 30.503949 -97.824200 0.000000  " "
    774  "SAN ANTONIO 25"    : 29.537264 -98.487882 0.000000  " "
    775  "HALLETTSVILLE"    : 29.380036 -96.836189 0.000000  " "
    776  "AUSTIN 5"    : 30.355657 -97.644682 0.000000  " "
    777  "NEW BRAUNFELS 3"    : 29.758823 -98.190462 0.000000  " "
    778  "SUTHERLAND SPRINGS"    : 29.293499 -98.057016 0.000000  " "
    779  "AUSTIN 34"    : 30.178419 -97.888662 0.000000  " "
    780  "CAMERON"    : 30.891129 -96.907601 0.000000  " "
    781  "SAN ANTONIO 35"    : 29.305467 -98.531136 0.000000  " "
    782  "MEDINA"    : 29.678291 -99.316592 0.000000  " "
    783  "MANCHACA"    : 30.132806 -97.874687 0.000000  " "
    784  "SPRING BRANCH"    : 29.894760 -98.390967 0.000000  " "
    785  "AUSTIN 19"    : 30.322230 -97.740167 0.000000  " "
    786  "FLATONIA"    : 29.727617 -97.158450 0.000000  " "
    787  "GRANGER"    : 30.710857 -97.413885 0.000000  " "
    788  "FAYETTEVILLE"    : 30.043016 -96.699188 0.000000  " "
    789  "GEORGETOWN 2"    : 30.647924 -97.753177 0.000000  " "
    790  "AUSTIN 35"    : 30.389900 -97.907300 0.000000  " "
    791  "PIPE CREEK"    : 29.689692 -98.911216 0.000000  " "
    792  "RED ROCK"    : 29.844013 -97.357996 0.000000  " "
    793  "JARRELL"    : 30.818633 -97.502485 0.000000  " "
    794  "SAN ANTONIO 1"    : 29.428900 -98.343300 0.000000  " "
    795  "SAN ANTONIO 36"    : 29.545289 -98.556564 0.000000  " "
    796  "SCHULENBURG"    : 29.686278 -96.933605 0.000000  " "
    797  "SAN ANTONIO 22"    : 29.257046 -98.384045 0.000000  " "
    798  "DRIPPING SPRINGS"    : 30.224134 -98.134815 0.000000  " "
    799  "SAN ANTONIO 26"    : 29.271667 -98.444722 0.000000  " "
    800  "MARBLE FALLS 3"    : 30.581216 -98.208732 0.000000  " "
    801  "BOERNE 1"    : 29.747683 -98.650270 0.000000  " "
    802  "WASHINGTON"    : 30.286936 -96.189365 0.000000  " "
    803  "SCHERTZ"    : 29.547068 -98.262642 0.000000  " "
    804  "AUSTIN 8"    : 30.269969 -97.683557 0.000000  " "
    805  "SEGUIN 1"    : 29.593056 -97.973215 0.000000  " "
    806  "SAN ANTONIO 45"    : 29.434450 -98.617650 0.000000  " "
    807  "SAN ANTONIO 52"    : 29.357251 -98.886655 0.000000  " "
    808  "CUERO 2"    : 29.097035 -97.282413 0.000000  " "
    809  "SAN ANTONIO 10"    : 29.491630 -98.397127 0.000000  " "
    810  "AUSTIN 16"    : 30.286700 -97.735600 0.000000  " "
    811  "AUSTIN 39"    : 30.111915 -98.033573 0.000000  " "
    812  "SAN ANTONIO 51"    : 29.537782 -98.734752 0.000000  " "
    813  "SAN ANTONIO 41"    : 29.660485 -98.583454 0.000000  " "
    814  "LA VERNIA"    : 29.350393 -98.107030 0.000000  " "
    815  "MANOR"    : 30.339696 -97.523512 0.000000  " "
    816  "SAN ANTONIO 38"    : 29.352500 -98.576100 0.000000  " "
    817  "GIDDINGS"    : 30.167624 -96.923038 0.000000  " "
    818  "AUSTIN 32"    : 30.268138 -97.869190 0.000000  " "
    819  "AUSTIN 38"    : 30.261084 -97.959435 0.000000  " "
    820  "AUSTIN 30"    : 30.430749 -97.840085 0.000000  " "
    821  "AUSTIN 28"    : 30.418557 -97.802545 0.000000  " "
    822  "COLUMBUS"    : 29.695979 -96.425460 0.000000  " "
    823  "SHINER"    : 29.564900 -97.083825 0.000000  " "
    824  "SAN ANTONIO 3"    : 29.620088 -98.334481 0.000000  " "
    825  "CALDWELL"    : 30.541565 -96.676232 0.000000  " "
    826  "AUSTIN 18"    : 30.126966 -97.739969 0.000000  " "
    827  "INDUSTRY"    : 30.024253 -96.451051 0.000000  " "
    828  "DALE"    : 29.940066 -97.568294 0.000000  " "
    829  "SAN ANTONIO 37"    : 29.501708 -98.569451 0.000000  " "
    830  "SAN ANTONIO 18"    : 29.439930 -98.458718 0.000000  " "
    831  "SAN ANTONIO 33"    : 29.387986 -98.526019 0.000000  " "
    832  "MARTINDALE"    : 29.659595 -97.785202 0.000000  " "
    833  "SAN ANTONIO 17"    : 29.488906 -98.456235 0.000000  " "
    834  "SAN ANTONIO 23"    : 29.441230 -98.480515 0.000000  " "
    835  "AUSTIN 29"    : 30.167110 -97.823998 0.000000  " "
    836  "LEXINGTON"    : 30.354823 -96.840158 0.000000  " "
    837  "LEANDER 2"    : 30.449996 -97.971806 0.000000  " "
    838  "AUSTIN 15"    : 30.429937 -97.717796 0.000000  " "
    839  "MICO"    : 29.501055 -98.853494 0.000000  " "
    840  "MARBLE FALLS 2"    : 30.556000 -98.338400 0.000000  " "
    841  "AUSTIN 36"    : 30.378350 -97.951209 0.000000  " "
    842  "LOCKHART"    : 29.871471 -97.676772 0.000000  " "
    843  "AUSTIN 17"    : 30.351538 -97.732571 0.000000  " "
    844  "SAN ANTONIO 13"    : 29.538074 -98.415198 0.000000  " "
    845  "FALLS CITY"    : 28.867033 -98.240425 0.000000  " "
    846  "AUSTIN 27"    : 30.206844 -97.797420 0.000000  " "
    847  "AUSTIN 23"    : 30.402654 -97.761064 0.000000  " "
    848  "SAN ANTONIO 27"    : 29.464611 -98.493653 0.000000  " "
    849  "BLANCO"    : 30.182914 -98.566548 0.000000  " "
    850  "AUSTIN 24"    : 30.243032 -97.765081 0.000000  " "
    851  "SAN MARCOS"    : 29.880162 -97.966164 0.000000  " "
    852  "BUDA"    : 30.078514 -97.838012 0.000000  " "
    853  "DEL VALLE"    : 30.150985 -97.607312 0.000000  " "
    854  "AUSTIN 4"    : 30.303300 -97.612800 0.000000  " "
    855  "SAN ANTONIO 50"    : 29.400889 -98.730674 0.000000  " "
    856  "BURLINGTON"    : 30.960219 -97.124520 0.000000  " "
    857  "AUSTIN 13"    : 30.230475 -97.714082 0.000000  " "
    858  "ELMENDORF"    : 29.308056 -98.324200 0.000000  " "
    859  "SAN ANTONIO 6"    : 29.518637 -98.362961 0.000000  " "
    860  "CANYON LAKE"    : 29.971139 -98.228231 0.000000  " "
    861  "JOHNSON CITY"    : 30.402261 -98.359569 0.000000  " "
    862  "YORKTOWN"    : 28.857734 -97.428562 0.000000  " "
    863  "AUSTIN 2"    : 30.209800 -97.612900 0.000000  " "
    864  "LACKLAND A F B"    : 29.391283 -98.618734 0.000000  " "
    865  "LIBERTY HILL"    : 30.748955 -97.875708 0.000000  " "
    866  "KENEDY"    : 28.733411 -97.894958 0.000000  " "
    867  "CUERO 1"    : 29.129714 -97.311236 0.000000  " "
    868  "SAN ANTONIO 20"    : 29.395776 -98.464401 0.000000  " "
    869  "VON ORMY"    : 29.243915 -98.622442 0.000000  " "
    870  "KYLE"    : 29.875000 -97.807000 0.000000  " "
    871  "SEGUIN 2"    : 29.542770 -97.937078 0.000000  " "
    872  "UNIVERSAL CITY"    : 29.525969 -98.277499 0.000000  " "
    873  "SPICEWOOD"    : 30.430044 -98.112655 0.000000  " "
    874  "SAINT HEDWIG"    : 29.436590 -98.205116 0.000000  " "
    875  "SAN ANTONIO 16"    : 29.271000 -98.456000 0.000000  " "
    876  "BOERNE 2"    : 29.859217 -98.706275 0.000000  " "
    877  "SAN ANTONIO 32"    : 29.422404 -98.525943 0.000000  " "
    878  "AUSTIN 26"    : 30.348236 -97.768136 0.000000  " "
    879  "AUSTIN 21"    : 30.492379 -97.748312 0.000000  " "
    880  "SAN ANTONIO 44"    : 29.624725 -98.624048 0.000000  " "
    881  "CEDAR CREEK 1"    : 30.145800 -97.550000 0.000000  " "
    882  "NEW BRAUNFELS 1"    : 29.780600 -97.989400 0.000000  " "
    883  "AUSTIN 11"    : 30.331818 -97.704294 0.000000  " "
    884  "SAN ANTONIO 39"    : 29.421133 -98.570938 0.000000  " "
    885  "HONDO"    : 29.427375 -99.141134 0.000000  " "
    886  "SAN ANTONIO 4"    : 29.474147 -98.348083 0.000000  " "
    887  "NEW ULM"    : 29.806557 -96.686537 0.000000  " "
    888  "SAN ANTONIO 8"    : 29.446650 -98.387361 0.000000  " "
    889  "AUSTIN 33"    : 30.321025 -97.884751 0.000000  " "
    890  "BULVERDE"    : 29.769466 -98.453225 0.000000  " "
    891  "GEORGETOWN 3"    : 30.841795 -97.809699 0.000000  " "
    892  "SAN ANTONIO 9"    : 29.418151 -98.394314 0.000000  " "
    893  "FLORESVILLE"    : 29.073446 -98.080406 0.000000  " "
    894  "SAN ANTONIO 29"    : 29.404404 -98.505028 0.000000  " "
    895  "SAN ANTONIO 7"    : 29.309722 -98.320300 0.000000  " "
    896  "BUCKHOLTS"    : 30.852653 -97.148898 0.000000  " "
    897  "SOMERVILLE"    : 30.471301 -96.438114 0.000000  " "
    898  "WEIMAR"    : 29.488624 -96.652467 0.000000  " "
    899  "COMFORT"    : 29.972312 -98.904706 0.000000  " "
    900  "NORDHEIM"    : 28.871642 -97.696944 0.000000  " "
    901  "AUSTIN 9"    : 30.183798 -97.684275 0.000000  " "
    902  "AUSTIN 22"    : 30.458396 -97.755344 0.000000  " "
    903  "HELOTES"    : 29.609914 -98.746764 0.000000  " "
    904  "SAN ANTONIO 47"    : 29.503453 -98.664636 0.000000  " "
    905  "BANDERA"    : 29.707222 -99.095171 0.000000  " "
    906  "SAN ANTONIO 30"    : 29.516401 -98.523030 0.000000  " "
    907  "ROCKDALE 2"    : 30.700385 -96.830550 0.000000  " "
    908  "CEDAR CREEK 2"    : 30.094098 -97.495104 0.000000  " "
    909  "NIXON"    : 29.428917 -97.735834 0.000000  " "
    910  "CHAPPELL HILL"    : 30.122300 -96.258442 0.000000  " "
    911  "ROUND ROCK 3"    : 30.501747 -97.647206 0.000000  " "
    912  "AUSTIN 14"    : 30.289963 -97.714696 0.000000  " "
    913  "OILTON"    : 27.488056 -99.005278 0.000000  " "
    914  "AUSTIN 1"    : 30.397351 -97.842586 0.000000  " "
    915  "SAN ANTONIO 28"    : 29.634097 -98.497426 0.000000  " "
    916  "ROUND ROCK 2"    : 30.543356 -97.645590 0.000000  " "
    917  "ROUND ROCK 4"    : 30.534355 -97.725618 0.000000  " "
    918  "SAN ANTONIO 34"    : 29.468413 -98.528889 0.000000  " "
    919  "DEVINE"    : 29.135837 -99.168888 0.000000  " "
    920  "GEORGETOWN 1"    : 30.659122 -97.618195 0.000000  " "
    921  "BURNET"    : 30.800718 -98.283025 0.000000  " "
    922  "INEZ"    : 28.839050 -96.889623 0.000000  " "
    923  "PASADENA 2"    : 29.724750 -95.176479 0.000000  " "
    924  "PRAIRIE VIEW"    : 30.086834 -95.990493 0.000000  " "
    925  "CONROE 1"    : 30.285840 -95.312397 0.000000  " "
    926  "SIMONTON"    : 29.687606 -95.952260 0.000000  " "
    927  "HOUSTON 80"    : 29.979670 -95.572835 0.000000  " "
    928  "HOUSTON 1"    : 29.810800 -95.253900 0.000000  " "
    929  "HOUSTON 9"    : 29.816100 -95.107730 0.000000  " "
    930  "HOUSTON 73"    : 29.815893 -95.522964 0.000000  " "
    931  "NURSERY"    : 28.894700 -97.135000 0.000000  " "
    932  "BACLIFF"    : 29.492330 -94.984830 0.000000  " "
    933  "SPRING 1"    : 30.100394 -95.356377 0.000000  " "
    934  "HOUSTON 72"    : 29.652393 -95.521183 0.000000  " "
    935  "PORT LAVACA"    : 28.510500 -96.770600 0.000000  " "
    936  "CONROE 5"    : 30.307375 -95.438548 0.000000  " "
    937  "SUGAR LAND 3"    : 29.670004 -95.708089 0.000000  " "
    938  "DAYTON"    : 30.054436 -94.921994 0.000000  " "
    939  "VICTORIA 2"    : 28.788300 -97.010000 0.000000  " "
    940  "KATY 1"    : 29.837561 -95.733756 0.000000  " "
    941  "MAGNOLIA 2"    : 30.156257 -95.749260 0.000000  " "
    942  "HOUSTON 29"    : 29.863400 -95.341409 0.000000  " "
    943  "MISSOURI CITY 1"    : 29.600434 -95.515549 0.000000  " "
    944  "RICHMOND 1"    : 29.473100 -95.624400 0.000000  " "
    945  "HOUSTON 11"    : 29.883214 -95.111345 0.000000  " "
    946  "HOUSTON 33"    : 29.724893 -95.363752 0.000000  " "
    947  "SPRING 8"    : 30.194985 -95.548211 0.000000  " "
    948  "POINT COMFORT 2"    : 28.691700 -96.541700 0.000000  " "
    949  "HOUSTON 28"    : 29.911171 -95.341182 0.000000  " "
    950  "EL CAMPO"    : 29.122000 -96.276000 0.000000  " "
    951  "HOUSTON 12"    : 29.619365 -95.191192 0.000000  " "
    952  "PORT O CONNOR"    : 28.444644 -96.491788 0.000000  " "
    953  "DICKINSON"    : 29.456766 -95.031051 0.000000  " "
    954  "GALVESTON 1"    : 29.310535 -94.775768 0.000000  " "
    955  "HOUSTON 10"    : 29.723185 -95.128856 0.000000  " "
    956  "BAYTOWN 2"    : 29.750000 -94.925600 0.000000  " "
    957  "LEAGUE CITY"    : 29.500690 -95.081950 0.000000  " "
    958  "LIVERPOOL"    : 29.263123 -95.258004 0.000000  " "
    959  "HOUSTON 16"    : 29.739444 -95.194722 0.000000  " "
    960  "SUGAR LAND 1"    : 29.620312 -95.605693 0.000000  " "
    961  "RICHMOND 2"    : 29.646090 -95.794526 0.000000  " "
    962  "HOUSTON 82"    : 29.812687 -95.583634 0.000000  " "
    963  "PINEHURST"    : 30.160534 -95.669154 0.000000  " "
    964  "PEARLAND 2"    : 29.545325 -95.350068 0.000000  " "
    965  "HOUSTON 47"    : 29.734813 -95.416098 0.000000  " "
    966  "HOUSTON 79"    : 29.741325 -95.560254 0.000000  " "
    967  "HOUSTON 49"    : 29.826448 -95.426267 0.000000  " "
    968  "WADSWORTH"    : 28.795000 -96.048100 0.000000  " "
    969  "HOUSTON 18"    : 29.718525 -95.274137 0.000000  " "
    970  "HOUSTON 88"    : 29.694472 -95.649627 0.000000  " "
    971  "TOMBALL 1"    : 30.094886 -95.585826 0.000000  " "
    972  "HOUSTON 22"    : 29.743564 -95.308910 0.000000  " "
    973  "DEER PARK"    : 29.713414 -95.134508 0.000000  " "
    974  "WALLIS"    : 29.631324 -96.076894 0.000000  " "
    975  "HOUSTON 67"    : 29.917695 -95.489993 0.000000  " "
    976  "SPRING 4"    : 30.059307 -95.470689 0.000000  " "
    977  "SOUTH HOUSTON"    : 29.661032 -95.229784 0.000000  " "
    978  "HOUSTON 3"    : 29.726017 -95.638249 0.000000  " "
    979  "SEADRIFT"    : 28.429626 -96.574173 0.000000  " "
    980  "HOUSTON 34"    : 29.795344 -95.367590 0.000000  " "
    981  "SUGAR LAND 2"    : 29.484448 -95.621636 0.000000  " "
    982  "CONROE 7"    : 30.324546 -95.505008 0.000000  " "
    983  "LOLITA"    : 28.852327 -96.556418 0.000000  " "
    984  "LAPORTE"    : 29.759124 -95.009648 0.000000  " "
    985  "NEW CANEY"    : 30.161219 -95.189761 0.000000  " "
    986  "HOUSTON 14"    : 29.698100 -95.254700 0.000000  " "
    987  "HOUSTON 2"    : 29.952200 -95.242200 0.000000  " "
    988  "HOUSTON 78"    : 29.652205 -95.546230 0.000000  " "
    989  "HOUSTON 40"    : 29.890360 -95.392527 0.000000  " "
    990  "BLOOMINGTON"    : 28.695562 -96.794157 0.000000  " "
    991  "WILLIS 2"    : 30.471374 -95.363872 0.000000  " "
    992  "HOUSTON 51"    : 29.733777 -95.433346 0.000000  " "
    993  "PALACIOS"    : 28.623423 -96.189925 0.000000  " "
    994  "CONROE 4"    : 30.188194 -95.416291 0.000000  " "
    995  "HOUSTON 52"    : 29.685706 -95.434764 0.000000  " "
    996  "SPRING 2"    : 30.062169 -95.383966 0.000000  " "
    997  "KINGWOOD 1"    : 30.053105 -95.157943 0.000000  " "
    998  "HOUSTON 5"    : 29.941700 -95.530600 0.000000  " "
    999  "TEXAS CITY 1"    : 29.378097 -94.932773 0.000000  " "
   1000  "KINGWOOD 2"    : 30.046777 -95.221022 0.000000  " "
   1001  "HOUSTON 8"    : 29.573552 -95.130613 0.000000  " "
   1002  "SPRING 7"    : 30.040876 -95.528919 0.000000  " "
   1003  "HOUSTON 41"    : 29.934695 -95.394872 0.000000  " "
   1004  "FRESNO"    : 29.537301 -95.474615 0.000000  " "
   1005  "HOUSTON 48"    : 29.798249 -95.416933 0.000000  " "
   1006  "HOUSTON 58"    : 29.881487 -95.452619 0.000000  " "
   1007  "PATTISON"    : 29.792687 -96.012215 0.000000  " "
   1008  "HOUSTON 77"    : 29.701847 -95.534537 0.000000  " "
   1009  "MISSOURI CITY 2"    : 29.480277 -95.620277 0.000000  " "
   1010  "HOUSTON 4"    : 29.721048 -95.395360 0.000000  " "
   1011  "TOMBALL 2"    : 30.061727 -95.681504 0.000000  " "
   1012  "CYPRESS 1"    : 29.997775 -95.669444 0.000000  " "
   1013  "HEMPSTEAD"    : 30.099931 -96.065554 0.000000  " "
   1014  "WEST COLUMBIA"    : 29.137519 -95.667972 0.000000  " "
   1015  "BAYTOWN 1"    : 29.674400 -94.913900 0.000000  " "
   1016  "SANTA FE 1"    : 29.303555 -95.032327 0.000000  " "
   1017  "HOUSTON 27"    : 29.666880 -95.335133 0.000000  " "
   1018  "SPRING 5"    : 30.178248 -95.500960 0.000000  " "
   1019  "HOUSTON 46"    : 29.771545 -95.411083 0.000000  " "
   1020  "HOUSTON 23"    : 29.773179 -95.314327 0.000000  " "
   1021  "MONTGOMERY"    : 30.306163 -95.686390 0.000000  " "
   1022  "HUNGERFORD"    : 29.455270 -96.088253 0.000000  " "
   1023  "HOUSTON 84"    : 29.670869 -95.585990 0.000000  " "
   1024  "HOUSTON 83"    : 29.699688 -95.584817 0.000000  " "
   1025  "HOUSTON 24"    : 29.721825 -95.318275 0.000000  " "
   1026  "HOUSTON 76"    : 29.988446 -95.531201 0.000000  " "
   1027  "HOUSTON 43"    : 29.703454 -95.398317 0.000000  " "
   1028  "HOUSTON 81"    : 29.858600 -95.580768 0.000000  " "
   1029  "HOUSTON 35"    : 29.656113 -95.378696 0.000000  " "
   1030  "HOUSTON 90"    : 29.827486 -95.659920 0.000000  " "
   1031  "BEASLEY"    : 29.537482 -95.969548 0.000000  " "
   1032  "HOUSTON 7"    : 29.613602 -95.119370 0.000000  " "
   1033  "LA MARQUE"    : 29.378697 -94.943829 0.000000  " "
   1034  "WALLER"    : 30.079593 -95.932264 0.000000  " "
   1035  "PORTER"    : 30.106685 -95.297121 0.000000  " "
   1036  "CYPRESS 2"    : 29.934330 -95.747630 0.000000  " "
   1037  "HOUSTON 30"    : 29.987805 -95.353412 0.000000  " "
   1038  "FULSHEAR"    : 29.560311 -95.980360 0.000000  " "
   1039  "LIBERTY"    : 30.075658 -94.733441 0.000000  " "
   1040  "WINNIE"    : 29.868546 -94.603021 0.000000  " "
   1041  "HOUSTON 63"    : 29.647267 -95.451516 0.000000  " "
   1042  "HOUSTON 70"    : 29.771225 -95.511751 0.000000  " "
   1043  "HOUSTON 55"    : 29.918595 -95.441194 0.000000  " "
   1044  "CROSBY"    : 29.874040 -95.018244 0.000000  " "
   1045  "MANVEL"    : 29.455660 -95.310010 0.000000  " "
   1046  "HOUSTON 54"    : 30.008240 -95.438996 0.000000  " "
   1047  "HOUSTON 89"    : 29.909215 -95.651234 0.000000  " "
   1048  "DAMON"    : 29.191000 -95.663000 0.000000  " "
   1049  "HOUSTON 74"    : 29.736295 -95.523292 0.000000  " "
   1050  "HOUSTON 26"    : 29.800187 -95.328888 0.000000  " "
   1051  "HOUSTON 32"    : 29.753624 -95.359810 0.000000  " "
   1052  "HOCKLEY"    : 30.047619 -95.833733 0.000000  " "
   1053  "ANGLETON"    : 29.228486 -95.427444 0.000000  " "
   1054  "CONROE 3"    : 30.377954 -95.377140 0.000000  " "
   1055  "HOUSTON 39"    : 29.740970 -95.391302 0.000000  " "
   1056  "HOUSTON 59"    : 29.583542 -95.460693 0.000000  " "
   1057  "PEARLAND 1"    : 29.561554 -95.279739 0.000000  " "
   1058  "HOUSTON 56"    : 29.740079 -95.446409 0.000000  " "
   1059  "HOUSTON 13"    : 29.586959 -95.225601 0.000000  " "
   1060  "CHANNELVIEW 2"    : 29.848372 -95.016398 0.000000  " "
   1061  "BAY CITY"    : 28.843300 -95.863100 0.000000  " "
   1062  "PASADENA 3"    : 29.622500 -95.045800 0.000000  " "
   1063  "BROOKSHIRE"    : 29.848463 -95.977102 0.000000  " "
   1064  "HOUSTON 25"    : 29.618714 -95.324221 0.000000  " "
   1065  "TEXAS CITY 2"    : 29.426389 -94.976667 0.000000  " "
   1066  "VICTORIA 3"    : 28.676730 -97.198682 0.000000  " "
   1067  "HOUSTON 36"    : 29.831590 -95.379553 0.000000  " "
   1068  "GANADO"    : 29.109147 -96.528761 0.000000  " "
   1069  "MONT BELVIEU"    : 29.773100 -94.901900 0.000000  " "
   1070  "BAYTOWN 3"    : 29.751645 -94.923120 0.000000  " "
   1071  "SPRING 6"    : 30.123428 -95.517064 0.000000  " "
   1072  "HUMBLE 2"    : 30.017301 -95.286217 0.000000  " "
   1073  "HOUSTON 69"    : 29.943892 -95.531254 0.000000  " "
   1074  "SANTA FE 2"    : 29.364468 -95.131078 0.000000  " "
   1075  "PORT BOLIVAR"    : 29.506866 -94.520121 0.000000  " "
   1076  "HOUSTON 42"    : 29.999296 -95.400207 0.000000  " "
   1077  "HOUSTON 85"    : 29.776093 -95.603037 0.000000  " "
   1078  "HOUSTON 50"    : 29.645360 -95.451690 0.000000  " "
   1079  "HOUSTON 62"    : 29.830024 -95.474409 0.000000  " "
   1080  "EAGLE LAKE"    : 29.397447 -96.384508 0.000000  " "
   1081  "CONROE 2"    : 30.221853 -95.338811 0.000000  " "
   1082  "WEBSTER"    : 29.538640 -95.136100 0.000000  " "
   1083  "SWEENY"    : 28.933093 -95.734948 0.000000  " "
   1084  "BLESSING"    : 28.857880 -96.353868 0.000000  " "
   1085  "WHARTON 1"    : 29.289415 -96.065399 0.000000  " "
   1086  "LAKE JACKSON"    : 29.002000 -95.394000 0.000000  " "
   1087  "BELLVILLE"    : 29.987117 -96.252942 0.000000  " "
   1088  "KATY 4"    : 29.853215 -95.831456 0.000000  " "
   1089  "HOUSTON 38"    : 29.610650 -95.386863 0.000000  " "
   1090  "FRIENDSWOOD"    : 29.515074 -95.192133 0.000000  " "
   1091  "HOUSTON 17"    : 29.620420 -95.268939 0.000000  " "
   1092  "HOUSTON 66"    : 30.007063 -95.488362 0.000000  " "
   1093  "FREEPORT 1"    : 28.980200 -95.342000 0.000000  " "
   1094  "NEWGULF"    : 29.263900 -95.899700 0.000000  " "
   1095  "HOUSTON 60"    : 29.704019 -95.460905 0.000000  " "
   1096  "PASADENA 1"    : 29.718900 -95.231900 0.000000  " "
   1097  "STAFFORD"    : 29.624310 -95.567968 0.000000  " "
   1098  "EDNA"    : 29.042415 -96.689715 0.000000  " "
   1099  "HOUSTON 21"    : 29.685621 -95.304159 0.000000  " "
   1100  "NEEDVILLE"    : 29.333550 -95.825440 0.000000  " "
   1101  "SEALY"    : 29.795148 -96.107713 0.000000  " "
   1102  "KATY 3"    : 29.740630 -95.829571 0.000000  " "
   1103  "HOUSTON 37"    : 29.860021 -95.382184 0.000000  " "
   1104  "HOUSTON 19"    : 29.647012 -95.276630 0.000000  " "
   1105  "THOMPSONS"    : 29.482800 -95.631100 0.000000  " "
   1106  "HOUSTON 61"    : 29.748202 -95.468948 0.000000  " "
   1107  "GALVESTON 3"    : 29.253166 -94.924652 0.000000  " "
   1108  "EAST BERNARD"    : 29.522218 -96.218695 0.000000  " "
   1109  "HOUSTON 20"    : 29.862532 -95.299980 0.000000  " "
   1110  "CHANNELVIEW 1"    : 29.836952 -95.121744 0.000000  " "
   1111  "FREEPORT 3"    : 28.979167 -95.306944 0.000000  " "
   1112  "HOUSTON 15"    : 29.852379 -95.254076 0.000000  " "
   1113  "HOUSTON 31"    : 29.698430 -95.356900 0.000000  " "
   1114  "ROSHARON"    : 29.364128 -95.435068 0.000000  " "
   1115  "HOUSTON 44"    : 29.680250 -95.404913 0.000000  " "
   1116  "HOUSTON 75"    : 29.874575 -95.527099 0.000000  " "
   1117  "HOUSTON 71"    : 29.687947 -95.515725 0.000000  " "
   1118  "HUMBLE 1"    : 29.994499 -95.177499 0.000000  " "
   1119  "HOUSTON 68"    : 29.796871 -95.491650 0.000000  " "
   1120  "WILLIS 1"    : 30.435600 -95.521400 0.000000  " "
   1121  "BAYTOWN 4"    : 29.838138 -94.900661 0.000000  " "
   1122  "VAN VLECK"    : 29.191296 -95.967518 0.000000  " "
   1123  "HUFFMAN"    : 30.009659 -95.040827 0.000000  " "
   1124  "HOUSTON 53"    : 29.853067 -95.435966 0.000000  " "
   1125  "HOUSTON 91"    : 29.769285 -95.681292 0.000000  " "
   1126  "ROSENBERG"    : 29.563180 -95.800230 0.000000  " "
   1127  "PASADENA 5"    : 29.647916 -95.189780 0.000000  " "
   1128  "HOUSTON 45"    : 29.754150 -95.409498 0.000000  " "
   1129  "HOUSTON 6"    : 29.822201 -95.219429 0.000000  " "
   1130  "PASADENA 4"    : 29.702800 -95.071800 0.000000  " "
   1131  "HOUSTON 57"    : 29.952629 -95.446609 0.000000  " "
   1132  "GALVESTON 2"    : 29.278188 -94.833290 0.000000  " "
   1133  "POINT COMFORT 1"    : 28.650278 -96.539722 0.000000  " "
   1134  "KATY 2"    : 29.745681 -95.742143 0.000000  " "
   1135  "SPRING 3"    : 30.136972 -95.468360 0.000000  " "
   1136  "DANBURY"    : 29.281605 -95.295533 0.000000  " "
   1137  "WHARTON 2"    : 29.349096 -96.191821 0.000000  " "
   1138  "VICTORIA 1"    : 28.696370 -96.945300 0.000000  " "
   1139  "HOUSTON 64"    : 29.646811 -95.450539 0.000000  " "
   1140  "HOUSTON 65"    : 29.620736 -95.486150 0.000000  " "
   1141  "LA PORTE"    : 29.731400 -95.083900 0.000000  " "
   1142  "MAGNOLIA 1"    : 30.216858 -95.647214 0.000000  " "
   1143  "ALVIN"    : 29.432362 -95.250698 0.000000  " "
   1144  "HOUSTON 86"    : 29.926556 -95.603242 0.000000  " "
   1145  "BRAZORIA"    : 28.960572 -95.558277 0.000000  " "
   1146  "HOUSTON 87"    : 29.750233 -95.615384 0.000000  " "
   1147  "FREEPORT 2"    : 28.991289 -95.407481 0.000000  " "
   1148  "CONROE 6"    : 30.233845 -95.495681 0.000000  " "
   1149  "MADISONVILLE"    : 30.953672 -95.905344 0.000000  " "
   1150  "NORMANGEE"    : 31.132442 -96.139190 0.000000  " "
   1151  "ARP"    : 32.267540 -95.077715 0.000000  " "
   1152  "CENTERVILLE"    : 31.136452 -95.934344 0.000000  " "
   1153  "LUFKIN 3"    : 31.340783 -94.826170 0.000000  " "
   1154  "FLINT"    : 32.218325 -95.413415 0.000000  " "
   1155  "BULLARD"    : 32.112740 -95.347503 0.000000  " "
   1156  "CHANDLER"    : 32.271436 -95.521442 0.000000  " "
   1157  "PLANTERSVILLE"    : 30.316397 -95.849990 0.000000  " "
   1158  "MARQUEZ"    : 31.235882 -96.229280 0.000000  " "
   1159  "TENNESSEE COLONY"    : 31.932010 -95.980743 0.000000  " "
   1160  "ANDERSON"    : 30.527987 -96.011435 0.000000  " "
   1161  "MINEOLA"    : 32.816432 -95.424745 0.000000  " "
   1162  "LOVELADY"    : 31.092367 -95.499937 0.000000  " "
   1163  "HUNTINGTON"    : 31.230511 -94.509986 0.000000  " "
   1164  "BRYAN 4"    : 30.661252 -96.322612 0.000000  " "
   1165  "FRANKSTON"    : 32.035939 -95.418796 0.000000  " "
   1166  "TYLER 4"    : 32.321937 -95.302223 0.000000  " "
   1167  "BEN WHEELER"    : 32.474400 -95.715600 0.000000  " "
   1168  "GARRISON"    : 31.819320 -94.520617 0.000000  " "
   1169  "ETOILE"    : 31.465312 -94.367277 0.000000  " "
   1170  "LUFKIN 1"    : 31.365833 -94.743611 0.000000  " "
   1171  "PALESTINE 1"    : 31.863226 -95.484612 0.000000  " "
   1172  "LINDALE"    : 32.537897 -95.435716 0.000000  " "
   1173  "WHITEHOUSE"    : 32.221577 -95.220644 0.000000  " "
   1174  "OVERTON"    : 32.250339 -94.936535 0.000000  " "
   1175  "GRAND SALINE"    : 32.646573 -95.687531 0.000000  " "
   1176  "SHIRO"    : 30.659910 -95.973798 0.000000  " "
   1177  "MIDWAY"    : 30.959521 -95.715509 0.000000  " "
   1178  "SULPHUR SPRINGS"    : 33.167979 -95.608219 0.000000  " "
   1179  "VAN"    : 32.535169 -95.643977 0.000000  " "
   1180  "MURCHISON"    : 32.158557 -95.643712 0.000000  " "
   1181  "NACOGDOCHES 2"    : 31.723329 -94.628596 0.000000  " "
   1182  "DIBOLL"    : 31.186933 -94.758734 0.000000  " "
   1183  "FAIRFIELD 1"    : 31.890700 -96.113100 0.000000  " "
   1184  "TYLER 8"    : 32.304235 -95.390814 0.000000  " "
   1185  "ATHENS 1"    : 32.244008 -95.807608 0.000000  " "
   1186  "BUFFALO"    : 31.473728 -96.009175 0.000000  " "
   1187  "RUSK"    : 31.779325 -95.192670 0.000000  " "
   1188  "WINONA"    : 32.482238 -95.106353 0.000000  " "
   1189  "FAIRFIELD 2"    : 31.820600 -96.054400 0.000000  " "
   1190  "CUSHING 2"    : 31.796249 -94.854340 0.000000  " "
   1191  "NACOGDOCHES 3"    : 31.631742 -94.740721 0.000000  " "
   1192  "FAIRFIELD 3"    : 31.782559 -96.093621 0.000000  " "
   1193  "TRINIDAD 2"    : 32.160767 -96.195272 0.000000  " "
   1194  "DIKE"    : 33.217320 -95.462100 0.000000  " "
   1195  "JEWETT 1"    : 31.421900 -96.252500 0.000000  " "
   1196  "PALESTINE 2"    : 31.946003 -95.813468 0.000000  " "
   1197  "EMORY"    : 32.880733 -95.749061 0.000000  " "
   1198  "MT. ENTERPRISE"    : 32.017826 -94.619743 0.000000  " "
   1199  "TYLER 9"    : 32.413107 -95.443348 0.000000  " "
   1200  "FRANKLIN"    : 31.180300 -96.486600 0.000000  " "
   1201  "TYLER 3"    : 32.418412 -95.213070 0.000000  " "
   1202  "ELKHART"    : 31.606693 -95.583340 0.000000  " "
   1203  "WORTHAM"    : 31.896737 -96.467327 0.000000  " "
   1204  "OAKWOOD"    : 31.557267 -95.863721 0.000000  " "
   1205  "COOKVILLE"    : 33.241961 -94.857848 0.000000  " "
   1206  "COLLEGE STATION 1"    : 30.561385 -96.272583 0.000000  " "
   1207  "EDGEWOOD"    : 32.715013 -95.854461 0.000000  " "
   1208  "CUSHING 1"    : 31.832132 -94.900640 0.000000  " "
   1209  "TYLER 2"    : 32.301523 -95.177964 0.000000  " "
   1210  "ALTO"    : 31.612950 -95.062090 0.000000  " "
   1211  "CALVERT"    : 31.098280 -96.663680 0.000000  " "
   1212  "JEWETT 2"    : 31.329520 -96.152778 0.000000  " "
   1213  "NAVASOTA"    : 30.369294 -96.054766 0.000000  " "
   1214  "MOUNT PLEASANT 2"    : 33.284418 -95.163557 0.000000  " "
   1215  "SCROGGINS"    : 33.024442 -95.197098 0.000000  " "
   1216  "WILLS POINT"    : 32.703269 -95.994666 0.000000  " "
   1217  "ATHENS 2"    : 32.094348 -95.906047 0.000000  " "
   1218  "POINT"    : 32.989261 -95.912936 0.000000  " "
   1219  "LUFKIN 2"    : 31.301706 -94.641414 0.000000  " "
   1220  "JACKSONVILLE 1"    : 31.939850 -94.989834 0.000000  " "
   1221  "CROCKETT"    : 31.188898 -95.255739 0.000000  " "
   1222  "HENDERSON 1"    : 31.925449 -94.704029 0.000000  " "
   1223  "BRYAN 3"    : 30.797736 -96.312084 0.000000  " "
   1224  "JACKSONVILLE 2"    : 31.945137 -95.256980 0.000000  " "
   1225  "BRYAN 5"    : 30.743004 -96.548436 0.000000  " "
   1226  "MALAKOFF"    : 32.127470 -96.014230 0.000000  " "
   1227  "CUMBY"    : 33.098096 -95.803234 0.000000  " "
   1228  "NACOGDOCHES 1"    : 31.509051 -94.527216 0.000000  " "
   1229  "MOUNT PLEASANT 1"    : 33.091700 -95.041700 0.000000  " "
   1230  "TEAGUE"    : 31.478900 -96.229757 0.000000  " "
   1231  "TYLER 7"    : 32.235066 -95.321028 0.000000  " "
   1232  "TYLER 6"    : 32.362434 -95.315262 0.000000  " "
   1233  "YANTIS"    : 32.925093 -95.568154 0.000000  " "
   1234  "POLLOK"    : 31.390774 -95.126653 0.000000  " "
   1235  "TYLER 1"    : 32.362631 -95.086688 0.000000  " "
   1236  "COLLEGE STATION 2"    : 30.617778 -96.343333 0.000000  " "
   1237  "HEARNE"    : 30.881424 -96.625420 0.000000  " "
   1238  "MOUNT VERNON"    : 33.201315 -95.319229 0.000000  " "
   1239  "IOLA"    : 30.705329 -96.069829 0.000000  " "
   1240  "STREETMAN"    : 31.765240 -96.329922 0.000000  " "
   1241  "COMO"    : 33.014190 -95.460935 0.000000  " "
   1242  "HENDERSON 2"    : 32.239409 -94.728328 0.000000  " "
   1243  "TRINIDAD 1"    : 32.124519 -96.101277 0.000000  " "
   1244  "ZAVALLA"    : 31.138382 -94.375214 0.000000  " "
   1245  "GRAPELAND"    : 31.417425 -95.481652 0.000000  " "
   1246  "BRYAN 2"    : 30.647410 -96.372316 0.000000  " "
   1247  "CANTON"    : 32.518146 -95.888865 0.000000  " "
   1248  "TYLER 5"    : 32.469555 -95.307879 0.000000  " "
   1249  "BREMOND"    : 31.091925 -96.695030 0.000000  " "
   1250  "BRYAN 1"    : 30.721700 -96.460800 0.000000  " "
   1251  "IND W TWFV 0"    : 31.843422 -102.868295 0.000000  " "
   1252  "IND W TWFV 1"    : 31.624000 -101.650000 0.000000  " "
   1253  "IND W TWFV 2"    : 31.703258 -102.701206 0.000000  " "
   1254  "IND W TWFV 3"    : 32.460054 -102.672809 0.000000  " "
   1255  "IND W TWFV 4"    : 32.377000 -101.368000 0.000000  " "
   1256  "IND W TWFV 5"    : 31.683000 -101.152000 0.000000  " "
   1257  "IND W TWFV 6"    : 32.055000 -101.460000 0.000000  " "
   1258  "IND W TWFV 7"    : 32.220000 -102.680000 0.000000  " "
   1259  "IND W TWFV 8"    : 32.239000 -101.014000 0.000000  " "
   1260  "IND W TWFV 9"    : 31.798300 -101.904300 0.000000  " "
   1261  "IND W TWFV 10"    : 32.210000 -102.314000 0.000000  " "
   1262  "IND W TWFV 11"    : 32.271000 -102.100000 0.000000  " "
   1263  "IND W TWFV 12"    : 32.173000 -101.280000 0.000000  " "
   1264  "IND W TWFV 13"    : 32.414000 -101.558000 0.000000  " "
   1265  "IND W TWFV 14"    : 31.726000 -101.836000 0.000000  " "
   1266  "IND W TWFV 15"    : 31.939000 -102.780000 0.000000  " "
   1267  "IND W TWFV 16"    : 32.411000 -101.826000 0.000000  " "
   1268  "IND W TWFV 17"    : 31.865000 -102.426000 0.000000  " "
   1269  "IND W TWFV 18"    : 32.309000 -101.902000 0.000000  " "
   1270  "IND W TWFV 19"    : 32.319000 -101.362000 0.000000  " "
   1271  "TATUM 1"    : 32.260600 -94.570600 0.000000  " "
   1272  "POOLVILLE 1"    : 33.058300 -97.910300 0.000000  " "
   1273  "WHARTON 3"    : 29.287800 -96.068300 0.000000  " "
   1274  "TULIA 1"    : 34.485162 -101.971401 0.000000  " "
   1275  "EL CAMPO 1"    : 29.013637 -96.220536 0.000000  " "
   1276  "RIESEL 3"    : 31.461242 -96.824928 0.000000  " "
   1277  "RANKIN 1"    : 31.171652 -101.881147 0.000000  " "
   1278  "GRANBURY 4"    : 32.403056 -97.700556 0.000000  " "
   1279  "ROBERT LEE 1"    : 31.792610 -100.697290 0.000000  " "
   1280  "DAWN 1"    : 34.913000 -102.270600 0.000000  " "
   1281  "BASTROP 1"    : 30.147800 -97.271400 0.000000  " "
   1282  "OZONA 1"    : 30.910000 -101.263000 0.000000  " "
   1283  "KRESS 1"    : 34.406700 -101.596610 0.000000  " "
   1284  "GRAHAM 1"    : 33.119213 -98.852577 0.000000  " "
   1285  "EL CAMPO 2"    : 29.029390 -96.236200 0.000000  " "
   1286  "SNYDER 3"    : 32.883528 -100.746389 0.000000  " "
   1287  "SNYDER 4"    : 32.901081 -100.982695 0.000000  " "
   1288  "ANDREWS 1"    : 32.116388 -102.528333 0.000000  " "
   1289  "OLD OCEAN 1"    : 29.072800 -95.745000 0.000000  " "
   1290  "SULPHUR SPRINGS 1"    : 33.223920 -95.730767 0.000000  " "
   1291  "GAIL 1"    : 32.555700 -101.660063 0.000000  " "
   1292  "ELECTRA 1"    : 33.852450 -99.065090 0.000000  " "
   1293  "PIERCE 1"    : 29.159228 -96.141572 0.000000  " "
   1294  "WILSON 1"    : 33.303497 -101.657220 0.000000  " "
   1295  "TRUSCOTT 1"    : 33.746323 -99.665516 0.000000  " "
   1296  "CORSICANA 3"    : 32.072844 -96.223930 0.000000  " "
   1297  "HASKELL 1"    : 33.021601 -99.614630 0.000000  " "
   1298  "LAMESA 1"    : 32.772889 -101.391020 0.000000  " "
   1299  "STERLING CITY 3"    : 31.729906 -101.298940 0.000000  " "
   1300  "GOLDSMITH 1"    : 32.069167 -102.585556 0.000000  " "
   1301  "LOCKNEY 1"    : 34.196962 -101.381494 0.000000  " "
   1302  "BIG LAKE 1"    : 31.181377 -101.318787 0.000000  " "
   1303  "TAHOKA 1"    : 33.150904 -101.679188 0.000000  " "
   1304  "BRUNI 3"    : 27.614411 -98.794500 0.000000  " "
   1305  "IRAAN 4"    : 30.594908 -101.453021 0.000000  " "
   1306  "ANDREWS 2"    : 32.287873 -102.840399 0.000000  " "
   1307  "MART 1"    : 31.549868 -96.904072 0.000000  " "
   1308  "GOLLAD 1"    : 28.427900 -97.454400 0.000000  " "
   1309  "PECOS 1"    : 31.360000 -103.330000 0.000000  " "
   1310  "HEREFORD 1"    : 34.720000 -102.253333 0.000000  " "
   1311  "BAIRD 1"    : 32.289380 -99.291596 0.000000  " "
   1312  "NAZARETH 1"    : 34.511944 -102.051944 0.000000  " "
   1313  "ROSANKY 1"    : 29.894053 -97.270537 0.000000  " "
   1314  "ANGLETON 1"    : 29.227109 -95.430756 0.000000  " "
   1315  "CLAUDE 1"    : 35.093889 -101.326111 0.000000  " "
   1316  "VAN HORN 1"    : 31.700380 -104.458136 0.000000  " "
   1317  "LANE CITY 1"    : 29.240399 -96.011535 0.000000  " "
   1318  "FLOYDADA 1"    : 33.825000 -101.099722 0.000000  " "
   1319  "CISCO 1"    : 32.437418 -99.108907 0.000000  " "
   1320  "PETTUS 1"    : 28.628000 -97.724000 0.000000  " "
   1321  "FORT STOCKTON 4"    : 31.030996 -102.488209 0.000000  " "
   1322  "SNYDER 5"    : 32.863769 -100.975128 0.000000  " "
   1323  "SPUR 1"    : 33.320637 -100.982201 0.000000  " "
   1324  "MCCOOK 1"    : 26.465556 -98.411111 0.000000  " "
   1325  "PAINT ROCK 1"    : 31.435932 -99.796613 0.000000  " "
   1326  "CUNNINGHAM 1"    : 33.251020 -95.193426 0.000000  " "
   1327  "PAWNEE 1"    : 28.655277 -98.001388 0.000000  " "
   1328  "CUNNINGHAM 2"    : 33.426498 -95.357449 0.000000  " "
   1329  "ANDREWS 3"    : 32.275814 -102.844806 0.000000  " "
   1330  "TEXAS CITY 3"    : 29.388758 -94.947928 0.000000  " "
   1331  "RIESEL 4"    : 31.450000 -96.860000 0.000000  " "
   1332  "BAY CITY 1"    : 28.896781 -95.865183 0.000000  " "
   1333  "TRUSCOTT 2"    : 33.732181 -99.726392 0.000000  " "
   1334  "SNYDER 6"    : 32.848790 -100.866458 0.000000  " "
   1335  "VICTORIA 4"    : 28.905346 -96.978078 0.000000  " "
   1336  "CHILDRESS 1"    : 34.380532 -100.099625 0.000000  " "
   1337  "MULDOON 1"    : 29.806984 -97.074080 0.000000  " "
   1338  "ROSEBUD 1"    : 31.045676 -96.858633 0.000000  " "
   1339  "PARIS 4"    : 33.599167 -95.525056 0.000000  " "
   1340  "FRIONA 1"    : 34.667500 -102.577778 0.000000  " "
   1341  "WEINERT 1"    : 33.350000 -99.540000 0.000000  " "
   1342  "RAYMONDVILLE 1"    : 26.522222 -97.691111 0.000000  " "
   1343  "NEEDVILLE 1"    : 29.358425 -95.746388 0.000000  " "
   1344  "BAY CITY 2"    : 28.974482 -95.993814 0.000000  " "
   1345  "BISHOP 1"    : 27.580489 -97.640077 0.000000  " "
   1346  "E SEYMOUR 1"    : 33.609313 -99.582290 0.000000  " "
   1347  "GAIL 2"    : 32.741383 -101.621793 0.000000  " "
   1348  "BONNEY 1"    : 29.295201 -95.426850 0.000000  " "
   1349  "TBD 1"    : 30.936000 -101.607000 0.000000  " "
   1350  "PARIS 5"    : 33.639193 -95.629049 0.000000  " "
   1351  "KINGSVILLE 1"    : 27.553355 -97.675284 0.000000  " "
   1352  "FREEPORT 4"    : 28.988761 -95.395417 0.000000  " "
   1353  "HAMLIN 1"    : 32.781168 -100.006455 0.000000  " "
   1354  "DELTA 1"    : 33.433264 -95.574442 0.000000  " "
   1355  "LAMESA 2"    : 32.700000 -101.741111 0.000000  " "
   1356  "VEGA 1"    : 35.200164 -102.315517 0.000000  " "
   1357  "ROGERS 1"    : 30.967591 -97.165108 0.000000  " "
   1358  "LOLA 1"    : 30.651189 -96.091337 0.000000  " "
   1359  "SAN YGNACIO 1"    : 27.030280 -99.388388 0.000000  " "
   1360  "THROCKMORTON 1"    : 33.182414 -99.389888 0.000000  " "
   1361  "STEPHENVILLE 1"    : 32.089488 -98.178531 0.000000  " "
   1362  "COYANOSA 1"    : 31.186000 -103.128000 0.000000  " "
   1363  "SAN PERLITA 1"    : 26.475278 -97.691111 0.000000  " "
   1364  "CRANE 1"    : 31.191687 -102.317227 0.000000  " "
   1365  "CROWELL 1"    : 33.841272 -99.657805 0.000000  " "
   1366  "LANE CITY 2"    : 29.209729 -96.029597 0.000000  " "
   1367  "FALCON 1"    : 26.698420 -99.057450 0.000000  " "
   1368  "ARMSTRONG 3"    : 26.941667 -97.642500 0.000000  " "
   1369  "TULIA 2"    : 34.490000 -101.970000 0.000000  " "
   1370  "SEYMOUR 1"    : 33.719262 -99.023013 0.000000  " "
   1371  "BRACKETTVILLE 4"    : 29.350992 -100.562028 0.000000  " "
   1372  "CHILICOTHE 1"    : 34.170488 -99.563436 0.000000  " "
   1373  "COMANCHE 1"    : 31.822500 -98.690556 0.000000  " "
   1374  "SEBASTIAN 3"    : 26.330720 -97.585700 0.000000  " "
   1375  "SILVERTON 1"    : 34.311111 -101.251111 0.000000  " "
   1376  "HEREFORD 2"    : 34.748056 -102.174444 0.000000  " "
   1377  "GROOM 1"    : 35.254184 -101.186622 0.000000  " "
   1378  "RIO GRANDE CITY 1"    : 26.388611 -98.806111 0.000000  " "
   1379  "RIO GRANDE CITY 2"    : 26.380556 -98.818333 0.000000  " "
   1380  "FLOYDADA 2"    : 34.080556 -101.323611 0.000000  " "
   1381  "MIRANDO 1"    : 27.440000 -98.910000 0.000000  " "
   1382  "MULLIN 1"    : 31.684511 -98.603358 0.000000  " "
   1383  "WINGATE 1"    : 32.104125 -100.162375 0.000000  " "
   1384  "SAN ANGELO 4"    : 31.517000 -100.600000 0.000000  " "
   1385  "RIO GRANDE CITY 3"    : 26.523692 -98.745522 0.000000  " "
   1386  "CUNNINGHAM 3"    : 33.261020 -95.193426 0.000000  " "
   1387  "ANSON 1"    : 32.811041 -99.917490 0.000000  " "
   1388  "CARRIZO SPRINGS 1"    : 28.442080 -99.755820 0.000000  " "
   1389  "AFTON 1"    : 33.781077 -100.883227 0.000000  " "
   1390  "FORT STOCKTON 5"    : 30.992905 -102.289475 0.000000  " "
   1391  "ABERNATHY 1"    : 33.889462 -101.801580 0.000000  " "
   1392  "SPUR 2"    : 33.320560 -100.981664 0.000000  " "
   1393  "SEGUIN 3"    : 26.652863 -98.014871 0.000000  " "
   1394  "WEST COLUMBIA 1"    : 29.150279 -95.651179 0.000000  " "
   1395  "SWEENY 1"    : 29.063305 -95.735431 0.000000  " "
   1396  "DAMON 1"    : 29.177900 -95.761200 0.000000  " "
   1397  "RICHMOND 3"    : 29.390000 -95.780000 0.000000  " "
   1398  "PEARSALL 1"    : 28.947973 -99.067186 0.000000  " "
   1399  "BURLINGTON 1"    : 30.996511 -97.001505 0.000000  " "
   1400  "EDINBURG 4"    : 26.450000 -98.480000 0.000000  " "
   1401  "HASKELL 2"    : 33.213466 -99.476120 0.000000  " "
   1402  "DEPORT 1"    : 33.467803 -95.370856 0.000000  " "
   1403  "GOLDTHWAITE 3"    : 31.393760 -98.359360 0.000000  " "
   1404  "ST. LAWRENCE 1"    : 31.727237 -101.582000 0.000000  " "
   1405  "PORT LAVACA 1"    : 28.688510 -96.509833 0.000000  " "
   1406  "ADRIAN 1"    : 35.295000 -102.721111 0.000000  " "
   1407  "ELMENDORF 1"    : 29.256700 -98.382500 0.000000  " "
   1408  "RIO HONDO 1"    : 26.195278 -97.466111 0.000000  " "
   1409  "SARITA 4"    : 27.184652 -97.598180 0.000000  " "
   1410  "THROCKMORTON 2"    : 33.268000 -99.468000 0.000000  " "
   1411  "VERNON 3"    : 34.072251 -99.264676 0.000000  " "
   1412  "FORT STOCKTON 6"    : 30.995503 -102.223537 0.000000  " "
   1413  "MCCARNEY 1"    : 31.255000 -102.272000 0.000000  " "
   1414  "BRADY 1"    : 31.242177 -99.421266 0.000000  " "
   1415  "VAN HORN 2"    : 31.719983 -104.442292 0.000000  " "
   1416  "FORT STOCKTON 7"    : 30.885123 -102.422610 0.000000  " "
   1417  "CLARENDON 1"    : 35.181720 -100.934408 0.000000  " "
   1418  "TEXAS CITY 4"    : 29.378164 -94.921950 0.000000  " "
   1419  "RANKIN 2"    : 31.157269 -101.831603 0.000000  " "
   1420  "BLACKWELL 1"    : 32.198100 -100.268600 0.000000  " "
   1421  "AMARILLO 1"    : 35.259819 -102.064310 0.000000  " "
   1422  "CASTRO 1"    : 34.378546 -102.053717 0.000000  " "
   1423  "EL CAMPO 3"    : 29.091900 -96.090000 0.000000  " "
   1424  "HAPPY 1"    : 34.769544 -102.052422 0.000000  " "
   1425  "TAFT 3"    : 27.954976 -97.300202 0.000000  " "
   1426  "GARDEN CITY 1"    : 31.754037 -101.675160 0.000000  " "
   1427  "ADRIAN 2"    : 35.276944 -102.682778 0.000000  " "
   1428  "ANDREWS 4"    : 32.386000 -102.949000 0.000000  " "
   1429  "LA PORTE 1"    : 29.694838 -95.040622 0.000000  " "
   1430  "BRADY 2"    : 31.360331 -99.551356 0.000000  " "
   1431  "FORT STOCKTON 8"    : 30.904629 -102.915916 0.000000  " "
   1432  "SAN ANGELO 5"    : 31.214000 -100.255000 0.000000  " "
   1433  "FORT STOCKTON 9"    : 30.960209 -103.306662 0.000000  " "
   1434  "FT. STOCKTON 1"    : 30.575520 -102.551292 0.000000  " "
   1435  "STEPHENS 1"    : 32.635105 -98.677196 0.000000  " "
   1436  "FLOYDADA 3"    : 34.070333 -101.187628 0.000000  " "
   1437  "CHRISTOVAL 1"    : 31.085435 -100.678820 0.000000  " "
   1438  "PANHANDLE 7"    : 35.205278 -101.434167 0.000000  " "
   1439  "SEYMOUR 2"    : 33.628222 -99.411169 0.000000  " "
   1440  "SEYMOUR 3"    : 33.645964 -99.532944 0.000000  " "
   1441  "HART 1"    : 34.668882 -102.351727 0.000000  " "
   1442  "CROSBY 1"    : 33.809300 -101.342405 0.000000  " "
   1443  "MCCAMEY 3"    : 31.241808 -102.290270 0.000000  " "
   1444  "CRANE 2"    : 31.254361 -102.311650 0.000000  " "
   1445  "LIBERTY 1"    : 30.010255 -94.486313 0.000000  " "
   1446  "MCCAMEY 4"    : 31.233457 -102.308519 0.000000  " "
   1447  "MCCARNEY 2"    : 33.006590 -99.605410 0.000000  " "
   1448  "HASKELL 3"    : 33.016590 -99.605410 0.000000  " "
   1449  "GOLIAD 1"    : 28.430335 -97.452375 0.000000  " "
   1450  "GOLIAD 2"    : 28.440335 -97.452375 0.000000  " "
   1451  "LAREDO 8"    : 27.577207 -99.276018 0.000000  " "
   1452  "GAIL 3"    : 32.722330 -101.638499 0.000000  " "
   1453  "ANGLETON 2"    : 29.227753 -95.428061 0.000000  " "
   1454  "EL CAMPO 4"    : 29.023637 -96.220536 0.000000  " "
   1455  "GAINSVILLE 1"    : 33.457356 -97.289614 0.000000  " "
   1456  "DEL RIO 1"    : 29.727530 -100.794310 0.000000  " "
   1457  "EDEN 1"    : 31.112474 -100.028142 0.000000  " "
   1458  "CISCO 2"    : 32.308524 -99.164198 0.000000  " "
   1459  "RIO HONDO 2"    : 26.288889 -97.496389 0.000000  " "
   1460  "BAYTOWN 5"    : 29.753517 -94.997277 0.000000  " "
   1461  "JIM WELLS 1"    : 27.918286 -97.980450 0.000000  " "
   1462  "PEARSALL 2"    : 28.883196 -99.178605 0.000000  " "
   1463  "DECATUR 1"    : 33.210732 -97.418986 0.000000  " "
   1464  "WOLFE CITY 1"    : 33.404486 -96.082472 0.000000  " "
   1465  "LUBBOCK 1"    : 33.521100 -101.790600 0.000000  " "
   1466  "DAMON 2"    : 29.242304 -95.658144 0.000000  " "
   1467  "MCCAMEY 5"    : 31.000883 -102.281744 0.000000  " "
   1468  "FORT STOCKTON 10"    : 30.993056 -102.270833 0.000000  " "
   1469  "STERLING 1"    : 31.888000 -100.825000 0.000000  " "
   1470  "CISCO 3"    : 32.308524 -99.164498 0.000000  " "
   1471  "RICHMOND 4"    : 29.409669 -95.734050 0.000000  " "
   1472  "ALVIN 1"    : 29.229300 -95.195200 0.000000  " "
   1473  "RIO GRANDE CITY 4"    : 26.411689 -98.571554 0.000000  " "
   1474  "PAINT ROCK 2"    : 31.446237 -99.902973 0.000000  " "
   1475  "CRANE 3"    : 31.093310 -102.359640 0.000000  " "
   1476  "BROWNSVILLE 4"    : 25.913100 -97.521400 0.000000  " "
   1477  "EAGLE PASS 1"    : 28.699540 -100.403530 0.000000  " "
   1478  "COLORADO CITY 1"    : 32.290724 -100.865736 0.000000  " "
   1479  "PECOS 2"    : 31.197285 -103.361771 0.000000  " "
   1480  "PYOTE 1"    : 31.451150 -103.361771 0.000000  " "
   1481  "LAMESA 3"    : 32.717100 -101.937800 0.000000  " "
   1482  "CHILTON 1"    : 31.356717 -97.082774 0.000000  " "
   1483  "SNYDER 7"    : 32.747058 -100.954661 0.000000  " "
   1484  "UVALDE 1"    : 29.216667 -99.716111 0.000000  " "
   1485  "HASKELL 4"    : 33.040000 -99.552500 0.000000  " "
   1486  "LAMESA 4"    : 32.715611 -101.926522 0.000000  " "
   1487  "TBD 2"    : 31.430800 -103.728900 0.000000  " "
   1488  "MASON 1"    : 30.737745 -99.231778 0.000000  " "
   1489  "ANGLETON 3"    : 29.168010 -95.445062 0.000000  " "
   1490  "KRUM 1"    : 33.325600 -97.314330 0.000000  " "
   1491  "WEST COLUMBIA 2"    : 29.170545 -95.741574 0.000000  " "
   1492  "UVALDE 2"    : 29.225956 -99.700281 0.000000  " "
   1493  "UVALDE 3"    : 29.219970 -99.746383 0.000000  " "
   1494  "FT. STOCKTON 2"    : 30.924381 -102.953583 0.000000  " "
   1495  "CRAWFORD 1"    : 31.540000 -97.409000 0.000000  " "
   1496  "VERNON 4"    : 34.225882 -99.477986 0.000000  " "
   1497  "POINT COMFORT 3"    : 28.648070 -96.546210 0.000000  " "
   1498  "VICTORIA 5"    : 28.785300 -97.009300 0.000000  " "
   1499  "VICTORIA 6"    : 28.698477 -96.946125 0.000000  " "
   1500  "HOUSTON 92"    : 29.881930 -95.111480 0.000000  " "
   1501  "FLUVANNA 3"    : 32.925440 -101.219397 0.000000  " "
   1502  "IRAAN 5"    : 30.931467 -102.201433 0.000000  " "
   1503  "GIRVIN 1"    : 30.961400 -102.414067 0.000000  " "
   1504  "ROSCOE 7"    : 32.236944 -100.483300 0.000000  " "
   1505  "LIVERPOOL 1"    : 29.289809 -95.298609 0.000000  " "
   1506  "GIRVIN 2"    : 30.951400 -102.414067 0.000000  " "
   1507  "HEBBRONVILLE 1"    : 27.180000 -98.916667 0.000000  " "
   1508  "VICTORIA 7"    : 28.675088 -96.956014 0.000000  " "
   1509  "LUBOCK 1"    : 33.603900 -101.840800 0.000000  " "
   1510  "THOMPSONS 1"    : 29.475278 -95.634167 0.000000  " "
   1511  "CISCO 4"    : 32.318524 -99.164198 0.000000  " "
   1512  "CLIFTON 3"    : 31.780000 -97.510000 0.000000  " "
   1513  "DEL RIO 2"    : 29.806021 -100.804452 0.000000  " "
   1514  "BRENHAM 1"    : 30.310524 -96.478870 0.000000  " "
   1515  "ALPINE 1"    : 30.495668 -103.450965 0.000000  " "
   1516  "GAINSVILLE 2"    : 33.549300 -97.179800 0.000000  " "
   1517  "DEL RIO 3"    : 29.449827 -101.060110 0.000000  " "
   1518  "FLOYDADA 4"    : 34.105000 -101.098600 0.000000  " "
   1519  "JASPER 1"    : 31.060893 -94.106200 0.000000  " "
   1520  "BEEVILLE 1"    : 28.430988 -97.889555 0.000000  " "
   1521  "FLOYDADA 5"    : 34.060333 -101.187628 0.000000  " "
   1522  "EDINBURG 5"    : 26.492862 -98.448267 0.000000  " "
   1523  "FORT STOCKTON 11"    : 30.960000 -103.350000 0.000000  " "
   1524  "EVADALE 1"    : 30.341900 -94.065600 0.000000  " "
   1525  "FORT STOCKTON 12"    : 30.987840 -102.268310 0.000000  " "
   1526  "ALPINE 2"    : 30.455120 -103.474700 0.000000  " "
   1527  "LAMESA 5"    : 32.713326 -101.885218 0.000000  " "
   1528  "SWEENY 2"    : 29.056000 -95.686000 0.000000  " "
   1529  "SNYDER 8"    : 32.855830 -100.991681 0.000000  " "
   1530  "WEST COLUMBIA 3"    : 29.159230 -95.662600 0.000000  " "
   1531  "SUNRAY 1"    : 35.945400 -101.900500 0.000000  " "
   1532  "ALVIN 2"    : 29.255800 -95.210300 0.000000  " "
   1533  "PORT LAVACA 2"    : 28.570700 -96.833300 0.000000  " "
   1534  "TEXAS CITY 5"    : 29.376120 -94.946477 0.000000  " "
   1535  "BIG SPRING 8"    : 32.207500 -101.388333 0.000000  " "
   1536  "CORPUS CHRISTI 19"    : 27.832200 -97.528100 0.000000  " "
   1537  "MANOR 1"    : 30.238492 -97.508812 0.000000  " "
   1538  "VERNON 5"    : 34.299000 -99.399000 0.000000  " "
   1539  "STERLING CITY 4"    : 31.870000 -100.828000 0.000000  " "
   1540  "ODESSA 7"    : 31.692358 -102.697430 0.000000  " "
   1541  "MCCAMEY 6"    : 31.239240 -102.321690 0.000000  " "
   1542  "ORLA 1"    : 31.815992 -104.085297 0.000000  " "
   1543  "LUBBOCK 2"    : 33.585257 -101.886093 0.000000  " "
   1544  "SAN ANTONIO 53"    : 29.304177 -98.400339 0.000000  " "
   1545  "MORSE 1"    : 35.964272 -101.540238 0.000000  " "
   1546  "MORSE 2"    : 35.924858 -101.541363 0.000000  " "
   1547  "GREENVILLE 3"    : 33.166173 -96.172617 0.000000  " "
   1548  "WHARTON 4"    : 29.205355 -96.023384 0.000000  " "
   1549  "BRUNI 4"    : 27.421553 -98.834962 0.000000  " "
   1550  "COAHOMA 1"    : 32.494346 -101.276601 0.000000  " "
   1551  "MERCEDES 1"    : 26.230501 -97.912557 0.000000  " "
   1552  "BAY CITY 3"    : 28.987572 -95.969842 0.000000  " "
   1553  "RIO GRANDE CITY 5"    : 26.408729 -98.937425 0.000000  " "
   1554  "RIO GRANDE CITY 6"    : 26.390951 -98.820386 0.000000  " "
bus data  [2751]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax subst
   1001 "ODESSA 2 0  " 115.0000 " "  0  :  1 1.018428  1.018428  55.167917    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "ODESSA 2"     1 -1 " "  0  " " 
   1002 "PRESIDIO 2 0" 115.0000 " "  0  :  1 1.019060  1.019060  62.748804    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 2 "PRESIDIO 2"     1 -1 " "  0  " " 
   1003 "O DONNELL ~1" 115.0000 " "  0  :  1 1.023946  1.023946  62.646079    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "O DONNELL 1"     1 -1 " "  0  " " 
   1004 "O DONNELL ~2" 230.0000 " "  0  :  1 1.024576  1.024576  59.653955    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "O DONNELL 1"     1 -1 " "  0  " " 
   1005 "BIG SPRING~9" 115.0000 " "  0  :  1 1.021110  1.021110  51.759179    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "BIG SPRING 5"     1 -1 " "  0  " " 
   1006 "BIG SPRIN~10"  13.8000 " "  0  :  2 1.040000 1.029262  53.640699    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "BIG SPRING 5"     1 -1 " "  0  " " 
   1007 "VAN HORN 0  " 115.0000 " "  0  :  1 1.030000 1.030000  63.751416    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 5 "VAN HORN"     1 -1 " "  0  " " 
   1008 "IRAAN 2 0   " 115.0000 " "  0  :  2 1.040000 1.026948  75.646845    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 6 "IRAAN 2"     1 -1 " "  0  " " 
   1009 "IRAAN 2 1   "  13.8000 " "  0  :  2 1.040000 1.026779  80.885775    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 6 "IRAAN 2"     1 -1 " "  0  " " 
   1010 "PRESIDIO 1 0" 115.0000 " "  0  :  1 1.030000 1.030000  64.488409    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 7 "PRESIDIO 1"     1 -1 " "  0  " " 
   1011 "PRESIDIO 1 1"  22.0000 " "  0  :  2 1.040000 1.030109  67.313409    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 7 "PRESIDIO 1"     1 -1 " "  0  " " 
   1012 "SANDERSON 0 " 115.0000 " "  0  :  1 1.030000 1.017731  55.015839    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 8 "SANDERSON"     1 -1 " "  0  " " 
   1013 "MONAHANS 2 0" 115.0000 " "  0  :  1 1.005420  1.005420  70.459069    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 9 "MONAHANS 2"     1 -1 " "  0  " " 
   1014 "GRANDFALLS 0" 115.0000 " "  0  :  1 1.009753  1.009753  75.300731    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 10 "GRANDFALLS"     1 -1 " "  0  " " 
   1015 "MARFA 0     " 115.0000 " "  0  :  1 1.032031  1.032031  63.482318    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 11 "MARFA"     1 -1 " "  0  " " 
   1016 "GARDEN CIT~1" 115.0000 " "  0  :  1 1.030000 1.028542  57.494596    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 12 "GARDEN CITY"     1 -1 " "  0  " " 
   1017 "ODESSA 4 0  " 115.0000 " "  0  :  1 1.017656  1.017656  55.593443    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 13 "ODESSA 4"     1 -1 " "  0  " " 
   1018 "NOTREES 0   " 115.0000 " "  0  :  1 1.015850  1.015850  55.520838    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 14 "NOTREES"     1 -1 " "  0  " " 
   1019 "MIDLAND 4 0 " 115.0000 " "  0  :  1 1.013651  1.013651  53.663705    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 15 "MIDLAND 4"     1 -1 " "  0  " " 
   1020 "BIG SPRING~1" 115.0000 " "  0  :  1 1.030000 1.030000  49.782834    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 16 "BIG SPRING 1"     1 -1 " "  0  " " 
   1021 "BIG SPRING~2"  13.8000 " "  0  :  2 1.040000 1.040000  55.574491    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 16 "BIG SPRING 1"     1 -1 " "  0  " " 
   1022 "O DONNELL ~5" 115.0000 " "  0  :  1 1.032279  1.032279  65.236471    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 17 "O DONNELL 2"     1 -1 " "  0  " " 
   1023 "O DONNELL ~6"  13.8000 " "  0  :  2 1.040000 1.040000  71.680495    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 17 "O DONNELL 2"     1 -1 " "  0  " " 
   1024 "ODESSA 6 0  " 115.0000 " "  0  :  2 1.040000 1.013581  56.227174    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 18 "ODESSA 6"     1 -1 " "  0  " " 
   1025 "BIG SPRIN~17" 115.0000 " "  0  :  1 1.023511  1.023511  50.982592    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 19 "BIG SPRINGS"     1 -1 " "  0  " " 
   1026 "BIG SPRIN~18"  13.8000 " "  0  :  2 1.040000 1.040000  55.766073    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 19 "BIG SPRINGS"     1 -1 " "  0  " " 
   1027 "MIDLAND 2 0 " 115.0000 " "  0  :  1 1.030000 1.016631  51.518985    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 20 "MIDLAND 2"     1 -1 " "  0  " " 
   1028 "COAHOMA 0   " 115.0000 " "  0  :  1 1.032643  1.032643  66.657055    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 21 "COAHOMA"     1 -1 " "  0  " " 
   1029 "MIDLAND 3 0 " 115.0000 " "  0  :  1 1.030000 1.012712  53.097015    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 22 "MIDLAND 3"     1 -1 " "  0  " " 
   1030 "ALPINE 0    " 115.0000 " "  0  :  1 1.032423  1.032423  68.482942    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 23 "ALPINE"     1 -1 " "  0  " " 
   1031 "FORT DAVIS 0" 115.0000 " "  0  :  1 1.013637  1.013637  66.393745    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 24 "FORT DAVIS"     1 -1 " "  0  " " 
   1032 "MCCAMEY 1 0 " 115.0000 " "  0  :  1 1.012032  1.012032  69.830096    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 25 "MCCAMEY 1"     1 -1 " "  0  " " 
   1033 "MCCAMEY 1 1 " 230.0000 " "  0  :  2 1.020000 1.019243  65.746540    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 25 "MCCAMEY 1"     1 -1 " "  0  " " 
   1034 "BIG SPRING~7" 115.0000 " "  0  :  1 1.018471  1.018471  50.790626    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 26 "BIG SPRING 4"     1 -1 " "  0  " " 
   1035 "BIG SPRING~8"  13.8000 " "  0  :  2 1.040000 1.028554  53.387072    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 26 "BIG SPRING 4"     1 -1 " "  0  " " 
   1036 "CRANE 0     " 115.0000 " "  0  :  1 1.010615  1.010615  71.756805    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 27 "CRANE"     1 -1 " "  0  " " 
   1037 "ODESSA 5 0  " 115.0000 " "  0  :  1 1.020000 1.020000  54.645250    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 28 "ODESSA 5"     1 -1 " "  0  " " 
   1038 "FORT STOCK~1" 115.0000 " "  0  :  1 1.031281  1.031281  73.844371    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "FORT STOCKTON 1"     1 -1 " "  0  " " 
   1039 "FORT STOCK~2"  22.0000 " "  0  :  2 1.040000 1.040000  82.003673    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "FORT STOCKTON 1"     1 -1 " "  0  " " 
   1040 "ANDREWS 0   " 115.0000 " "  0  :  1 1.019616  1.019616  54.226520    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 30 "ANDREWS"     1 -1 " "  0  " " 
   1041 "FORSAN 0    " 115.0000 " "  0  :  1 1.018216  1.018216  51.541908    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 31 "FORSAN"     1 -1 " "  0  " " 
   1042 "FORSAN 1    "  13.8000 " "  0  :  2 1.040000 1.040000  58.211955    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 31 "FORSAN"     1 -1 " "  0  " " 
   1044 "BIG LAKE 0  " 115.0000 " "  0  :  1 1.018346  1.018346  56.244803    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 32 "BIG LAKE"     1 -1 " "  0  " " 
   1045 "MIDLAND 5 0 " 115.0000 " "  0  :  1 1.008976  1.008976  53.716767    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 33 "MIDLAND 5"     1 -1 " "  0  " " 
   1046 "OZONA 0     " 115.0000 " "  0  :  1 1.030000 1.027868  62.256154    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 34 "OZONA"     1 -1 " "  0  " " 
   1047 "MONAHANS 1 0" 115.0000 " "  0  :  1 1.040000 1.040000  65.826608    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1048 "MONAHANS 1 1"  18.0000 " "  0  :  2 1.040000 1.040000  73.584764    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1049 "MONAHANS 1 2"  18.0000 " "  0  :  2 1.040000 1.040000  68.983721    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1050 "MONAHANS 1 3"  18.0000 " "  0  :  2 1.040000 1.040000  70.105623    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1051 "MONAHANS 1 4"  18.0000 " "  0  :  2 1.040000 1.040000  71.520921    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1052 "MONAHANS 1 5"  18.0000 " "  0  :  2 1.040000 1.040000  74.195266    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1053 "MONAHANS 1 6" 230.0000 " "  0  :  1 1.016127  1.016127  62.772855    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "MONAHANS 1"     1 -1 " "  0  " " 
   1054 "STANTON 0   " 115.0000 " "  0  :  1 1.024062  1.024062  56.698009    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 36 "STANTON"     1 -1 " "  0  " " 
   1055 "ODONNELL 0  " 115.0000 " "  0  :  1 1.013775  1.013775  61.568831    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 37 "ODONNELL"     1 -1 " "  0  " " 
   1056 "LENORAH 0   " 115.0000 " "  0  :  1 1.030000 1.030000  53.569895    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 38 "LENORAH"     1 -1 " "  0  " " 
   1057 "LENORAH 1   "  18.0000 " "  0  :  2 1.040000 1.040000  61.078456    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 38 "LENORAH"     1 -1 " "  0  " " 
   1058 "IRAAN 3 0   " 115.0000 " "  0  :  1 1.024077  1.024077  71.531699    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 39 "IRAAN 3"     1 -1 " "  0  " " 
   1061 "BIG SPRIN~11" 115.0000 " "  0  :  1 1.018971  1.018971  51.570745    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 40 "BIG SPRING 6"     1 -1 " "  0  " " 
   1062 "BIG SPRIN~12"  13.8000 " "  0  :  2 1.040000 1.040000  57.110954    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 40 "BIG SPRING 6"     1 -1 " "  0  " " 
   1063 "BIG SPRIN~13"  13.8000 " "  0  :  2 1.040000 1.040000  58.180062    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 40 "BIG SPRING 6"     1 -1 " "  0  " " 
   1064 "ODESSA 3 0  " 115.0000 " "  0  :  1 1.009238  1.009238  53.667473    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 41 "ODESSA 3"     1 -1 " "  0  " " 
   1065 "BIG SPRING~5" 115.0000 " "  0  :  1 1.018356  1.018356  51.592172    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "BIG SPRING 3"     1 -1 " "  0  " " 
   1066 "BIG SPRING~6"  13.8000 " "  0  :  2 1.040000 1.040000  59.406509    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "BIG SPRING 3"     1 -1 " "  0  " " 
   1067 "BIG SPRIN~15" 115.0000 " "  0  :  2 1.040000 1.017524  51.375970    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 43 "BIG SPRING 7"     1 -1 " "  0  " " 
   1068 "MIDLAND 1 0 " 115.0000 " "  0  :  1 1.020000 1.020000  58.903988    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 44 "MIDLAND 1"     1 -1 " "  0  " " 
   1069 "IRAAN 1 0   " 115.0000 " "  0  :  1 1.024070  1.024070  74.092110    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 45 "IRAAN 1"     1 -1 " "  0  " " 
   1070 "IRAAN 1 1   "  13.8000 " "  0  :  2 1.040000 1.024070  74.092110    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 45 "IRAAN 1"     1 -1 " "  0  " " 
   1071 "ODESSA 1 0  " 115.0000 " "  0  :  1 1.017132  1.017132  54.795409    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1072 "ODESSA 1 1  "  18.0000 " "  0  :  2 1.040000 1.040000  58.239237    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1073 "ODESSA 1 2  "  18.0000 " "  0  :  2 1.040000 1.040000  55.834692    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1074 "ODESSA 1 3  "  18.0000 " "  0  :  2 1.040000 1.040000  58.069074    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1075 "ODESSA 1 4  "  18.0000 " "  0  :  2 1.040000 1.040000  57.611807    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1076 "ODESSA 1 5  "  18.0000 " "  0  :  2 1.040000 1.040000  60.591089    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1077 "ODESSA 1 6  "  18.0000 " "  0  :  2 1.040000 1.040000  56.508437    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1079 "ODESSA 1 8  " 500.0000 " "  0  :  1 1.000246  1.000246  28.885068    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1081 "ODESSA 1 10 " 230.0000 " "  0  :  1 1.040000 1.023220  56.689561    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "ODESSA 1"     1 -1 " "  0  " " 
   1082 "FORT STOCK~7" 115.0000 " "  0  :  1 1.025793  1.025793  73.901332    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 47 "FORT STOCKTON 2"     1 -1 " "  0  " " 
   1083 "FORT STOCK~8" 115.0000 " "  0  :  1 1.030000 1.030000  73.051019    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "FORT STOCKTON 3"     1 -1 " "  0  " " 
   1084 "BIG SPRING~3" 115.0000 " "  0  :  1 1.015231  1.015231  49.585314    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 49 "BIG SPRING 2"     1 -1 " "  0  " " 
   1085 "KERMIT 0    " 115.0000 " "  0  :  1 1.006161  1.006161  64.729206    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 50 "KERMIT"     1 -1 " "  0  " " 
   1086 "PECOS 0     " 115.0000 " "  0  :  1 1.030000 1.007465  80.346276    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 51 "PECOS"     1 -1 " "  0  " " 
   1087 "SHEFFIELD 0 " 115.0000 " "  0  :  1 1.030000 1.030000  66.665968    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 52 "SHEFFIELD"     1 -1 " "  0  " " 
   1088 "MCCAMEY 2 0 " 115.0000 " "  0  :  1 1.010305  1.010305  68.478107    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 53 "MCCAMEY 2"     1 -1 " "  0  " " 
   1089 "LAMESA 0    " 115.0000 " "  0  :  1 0.985734  0.985734  58.237956    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 54 "LAMESA"     1 -1 " "  0  " " 
   1090 "GOLDSMITH 0 " 115.0000 " "  0  :  2 1.040000 1.018237  59.513772    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 55 "GOLDSMITH"     1 -1 " "  0  " " 
   1091 "RALLS 2 0   " 161.0000 " "  0  :  1 1.030298  1.030298  55.411169    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 56 "RALLS 2"     1 -1 " "  0  " " 
   1093 "IND W TWFV~3" 230.0000 " "  0  :  1 1.012424  1.012424  58.705541    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1251 "IND W TWFV 0"     1 -1 " "  0  " " 
   1094 "IND W TWFV~2" 115.0000 " "  0  :  1 0.994367  0.994367  61.764707    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1251 "IND W TWFV 0"     1 -1 " "  0  " " 
   1095 "IND W TWFV~6" 500.0000 " "  0  :  1 0.993761  0.993761  44.888853    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1252 "IND W TWFV 1"     1 -1 " "  0  " " 
   1096 "IND W TWFV~5" 230.0000 " "  0  :  1 1.040000 1.001974  48.685184    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1252 "IND W TWFV 1"     1 -1 " "  0  " " 
   1097 "IND W TWFV~4" 115.0000 " "  0  :  1 1.019667  1.019667  50.754273    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1252 "IND W TWFV 1"     1 -1 " "  0  " " 
   1099 "IND W TWF~29" 230.0000 " "  0  :  1 1.009406  1.009406  58.726628    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1253 "IND W TWFV 2"     1 -1 " "  0  " " 
   1100 "IND W TWF~28" 115.0000 " "  0  :  1 1.014938  1.014938  55.577875    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1253 "IND W TWFV 2"     1 -1 " "  0  " " 
   1101 "IND W TWF~32" 230.0000 " "  0  :  1 1.016139  1.016139  55.988705    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1254 "IND W TWFV 3"     1 -1 " "  0  " " 
   1102 "IND W TWF~31" 115.0000 " "  0  :  1 1.040000 1.040000  53.757130    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1254 "IND W TWFV 3"     1 -1 " "  0  " " 
   1103 "IND W TWF~34" 230.0000 " "  0  :  1 1.007816  1.007816  52.399824    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1255 "IND W TWFV 4"     1 -1 " "  0  " " 
   1104 "IND W TWF~33" 115.0000 " "  0  :  1 1.020000 1.014759  51.224909    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1255 "IND W TWFV 4"     1 -1 " "  0  " " 
   1105 "IND W TWF~36" 230.0000 " "  0  :  1 1.008084  1.008084  55.240591    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1256 "IND W TWFV 5"     1 -1 " "  0  " " 
   1106 "IND W TWF~35" 115.0000 " "  0  :  1 1.011082  1.011082  55.847608    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1256 "IND W TWFV 5"     1 -1 " "  0  " " 
   1107 "IND W TWF~38" 230.0000 " "  0  :  1 1.006114  1.006114  51.150553    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1257 "IND W TWFV 6"     1 -1 " "  0  " " 
   1108 "IND W TWF~37" 115.0000 " "  0  :  1 1.013837  1.013837  51.073180    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1257 "IND W TWFV 6"     1 -1 " "  0  " " 
   1109 "IND W TWF~40" 230.0000 " "  0  :  1 1.017183  1.017183  55.994306    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1258 "IND W TWFV 7"     1 -1 " "  0  " " 
   1110 "IND W TWF~39" 115.0000 " "  0  :  1 1.007996  1.007996  54.437762    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1258 "IND W TWFV 7"     1 -1 " "  0  " " 
   1111 "IND W TWF~42" 230.0000 " "  0  :  1 1.010604  1.010604  45.811982    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1259 "IND W TWFV 8"     1 -1 " "  0  " " 
   1112 "IND W TWF~41" 115.0000 " "  0  :  1 0.986721  0.986721  47.770816    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1259 "IND W TWFV 8"     1 -1 " "  0  " " 
   1113 "IND W TWF~45" 230.0000 " "  0  :  1 1.003053  1.003053  51.877485    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1260 "IND W TWFV 9"     1 -1 " "  0  " " 
   1114 "IND W TWF~44" 115.0000 " "  0  :  1 1.020000 1.017428  50.626398    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1260 "IND W TWFV 9"     1 -1 " "  0  " " 
   1115 "IND W TWFV~8" 230.0000 " "  0  :  1 1.040000 1.019857  54.885301    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1261 "IND W TWFV 10"     1 -1 " "  0  " " 
   1116 "IND W TWFV~7" 115.0000 " "  0  :  1 0.997986  0.997986  51.369548    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1261 "IND W TWFV 10"     1 -1 " "  0  " " 
   1117 "IND W TWF~10" 230.0000 " "  0  :  1 1.013280  1.013280  54.009466    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1262 "IND W TWFV 11"     1 -1 " "  0  " " 
   1118 "IND W TWFV~9" 115.0000 " "  0  :  1 1.006380  1.006380  51.362987    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1262 "IND W TWFV 11"     1 -1 " "  0  " " 
   1119 "IND W TWF~12" 230.0000 " "  0  :  1 1.007734  1.007734  49.156925    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1263 "IND W TWFV 12"     1 -1 " "  0  " " 
   1120 "IND W TWF~11" 115.0000 " "  0  :  1 1.012173  1.012173  50.871484    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1263 "IND W TWFV 12"     1 -1 " "  0  " " 
   1121 "IND W TWF~14" 230.0000 " "  0  :  1 1.008666  1.008666  53.463951    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1264 "IND W TWFV 13"     1 -1 " "  0  " " 
   1122 "IND W TWF~13" 115.0000 " "  0  :  1 1.002556  1.002556  50.972813    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1264 "IND W TWFV 13"     1 -1 " "  0  " " 
   1123 "IND W TWF~16" 230.0000 " "  0  :  1 1.003257  1.003257  51.946923    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1265 "IND W TWFV 14"     1 -1 " "  0  " " 
   1124 "IND W TWF~15" 115.0000 " "  0  :  1 1.013770  1.013770  50.632252    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1265 "IND W TWFV 14"     1 -1 " "  0  " " 
   1125 "IND W TWF~18" 230.0000 " "  0  :  1 1.014650  1.014650  57.159879    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1266 "IND W TWFV 15"     1 -1 " "  0  " " 
   1126 "IND W TWF~17" 115.0000 " "  0  :  1 1.006667  1.006667  58.178600    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1266 "IND W TWFV 15"     1 -1 " "  0  " " 
   1127 "IND W TWF~20" 230.0000 " "  0  :  1 1.011172  1.011172  54.180161    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1267 "IND W TWFV 16"     1 -1 " "  0  " " 
   1128 "IND W TWF~19" 115.0000 " "  0  :  1 1.040000 1.031978  54.323309    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1267 "IND W TWFV 16"     1 -1 " "  0  " " 
   1129 "IND W TWF~22" 230.0000 " "  0  :  1 1.019628  1.019628  56.461150    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1268 "IND W TWFV 17"     1 -1 " "  0  " " 
   1130 "IND W TWF~21" 115.0000 " "  0  :  1 1.015666  1.015666  54.777683    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1268 "IND W TWFV 17"     1 -1 " "  0  " " 
   1131 "IND W TWF~24" 230.0000 " "  0  :  1 1.010641  1.010641  53.901298    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1269 "IND W TWFV 18"     1 -1 " "  0  " " 
   1132 "IND W TWF~23" 115.0000 " "  0  :  1 1.019900  1.019900  52.684076    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1269 "IND W TWFV 18"     1 -1 " "  0  " " 
   1133 "IND W TWF~26" 230.0000 " "  0  :  1 1.005747  1.005747  51.467875    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1270 "IND W TWFV 19"     1 -1 " "  0  " " 
   1134 "IND W TWF~25" 115.0000 " "  0  :  1 1.016705  1.016705  51.288572    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1270 "IND W TWFV 19"     1 -1 " "  0  " " 
   2001 "PARIS 3 0   " 161.0000 " "  0  :  2 1.040000 1.013867  8.314643    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "PARIS 3"     2 -1 " "  0  " " 
   2002 "SAVOY 0     " 500.0000 " "  0  :  1 1.025978  1.025978  0.978221    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     2 -1 " "  0  " " 
   2003 "SAVOY 1     " 161.0000 " "  0  :  1 1.018699  1.018699  0.045051    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "SAVOY"     2 -1 " "  0  " " 
   2007 "HONEY GROV~1" 161.0000 " "  0  :  1 1.014242  1.014242  5.465871    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "HONEY GROVE"     2 -1 " "  0  " " 
   2008 "MEMPHIS 0   " 161.0000 " "  0  :  1 1.039463  1.039463  59.250280    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 60 "MEMPHIS"     2 -1 " "  0  " " 
   2009 "IOWA PARK 0 " 161.0000 " "  0  :  1 1.030000 1.025874  25.560079    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 61 "IOWA PARK"     2 -1 " "  0  " " 
   2010 "VERNON 2 0  " 161.0000 " "  0  :  1 1.032135  1.032135  38.439020    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 62 "VERNON 2"     2 -1 " "  0  " " 
   2011 "PANHANDLE ~3" 500.0000 " "  0  :  1 1.041883  1.041883  54.647729    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "PANHANDLE 2"     2 -1 " "  0  " " 
   2012 "PANHANDLE ~4" 161.0000 " "  0  :  1 1.040000 1.040000  59.200431    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "PANHANDLE 2"     2 -1 " "  0  " " 
   2013 "PANHANDLE ~5"  18.0000 " "  0  :  2 1.040000 1.040000  57.983812    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "PANHANDLE 2"     2 -1 " "  0  " " 
   2014 "CHILDRESS 0 " 161.0000 " "  0  :  1 1.036244  1.036244  57.701886    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 64 "CHILDRESS"     2 -1 " "  0  " " 
   2015 "FORESTBURG 0" 161.0000 " "  0  :  1 1.016184  1.016184  3.066754    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 65 "FORESTBURG"     2 -1 " "  0  " " 
   2016 "SHERMAN 3 0 " 161.0000 " "  0  :  1 1.018404  1.018404  -3.755410    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 66 "SHERMAN 3"     2 -1 " "  0  " " 
   2017 "PANHANDLE ~8" 500.0000 " "  0  :  1 1.030000 1.039914  53.600176    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "PANHANDLE 4"     2 -1 " "  0  " " 
   2018 "PANHANDLE ~9" 161.0000 " "  0  :  1 1.032509  1.032509  56.985740    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "PANHANDLE 4"     2 -1 " "  0  " " 
   2019 "PANHANDLE~10"  20.0000 " "  0  :  2 1.040000 1.040000  57.286541    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "PANHANDLE 4"     2 -1 " "  0  " " 
   2020 "WICHITA F~10" 161.0000 " "  0  :  1 1.021641  1.021641  24.980946    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 68 "WICHITA FALLS 6"     2 -1 " "  0  " " 
   2021 "PARIS 2 0   " 500.0000 " "  0  :  1 1.033041  1.033041  4.368816    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     2 -1 " "  0  " " 
   2022 "PARIS 2 1   " 161.0000 " "  0  :  1 1.021799  1.021799  7.192906    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     2 -1 " "  0  " " 
   2023 "PARIS 2 2   "  13.8000 " "  0  :  2 1.040000 1.040000  8.118911    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     2 -1 " "  0  " " 
   2024 "PARIS 2 3   "  13.8000 " "  0  :  2 1.040000 1.040000  9.227557    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     2 -1 " "  0  " " 
   2025 "WICHITA FA~8" 161.0000 " "  0  :  1 1.021629  1.021629  25.120768    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 70 "WICHITA FALLS 4"     2 -1 " "  0  " " 
   2026 "WHEELER 0   " 161.0000 " "  0  :  1 1.025702  1.025702  52.923899    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 71 "WHEELER"     2 -1 " "  0  " " 
   2027 "DEPORT 0    " 161.0000 " "  0  :  1 1.022457  1.022457  11.191387    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 72 "DEPORT"     2 -1 " "  0  " " 
   2028 "WICHITA FA~7" 161.0000 " "  0  :  1 1.020776  1.020776  24.396043    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 73 "WICHITA FALLS 3"     2 -1 " "  0  " " 
   2029 "SILVERTON 0 " 161.0000 " "  0  :  1 1.041773  1.041773  59.183586    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 74 "SILVERTON"     2 -1 " "  0  " " 
   2030 "BONHAM 0    " 161.0000 " "  0  :  1 1.004634  1.004634  1.371233    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 75 "BONHAM"     2 -1 " "  0  " " 
   2031 "MATADOR 0   " 161.0000 " "  0  :  1 1.028223  1.028223  52.231045    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 76 "MATADOR"     2 -1 " "  0  " " 
   2032 "ARTHUR CIT~1" 161.0000 " "  0  :  1 1.016179  1.016179  5.887064    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 77 "ARTHUR CITY"     2 -1 " "  0  " " 
   2033 "LEONARD 0   " 161.0000 " "  0  :  1 1.010792  1.010792  2.370850    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 78 "LEONARD"     2 -1 " "  0  " " 
   2034 "GORDONVILL~1" 161.0000 " "  0  :  1 1.021595  1.021595  -2.094166    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 79 "GORDONVILLE"     2 -1 " "  0  " " 
   2035 "KNOX CITY 0 " 161.0000 " "  0  :  1 1.025896  1.025896  38.429595    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 80 "KNOX CITY"     2 -1 " "  0  " " 
   2036 "WICHITA F~11" 161.0000 " "  0  :  1 1.021713  1.021713  25.468043    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 81 "WICHITA FALLS 7"     2 -1 " "  0  " " 
   2037 "LINDSAY 0   " 161.0000 " "  0  :  1 1.027720  1.027720  5.005527    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "LINDSAY"     2 -1 " "  0  " " 
   2038 "ECTOR 0     " 161.0000 " "  0  :  1 1.013326  1.013326  0.065207    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 83 "ECTOR"     2 -1 " "  0  " " 
   2039 "SUNSET 0    " 161.0000 " "  0  :  1 1.004498  1.004498  6.599036    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 84 "SUNSET"     2 -1 " "  0  " " 
   2040 "CLARKSVILL~1" 161.0000 " "  0  :  1 1.021437  1.021437  7.881581    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 85 "CLARKSVILLE"     2 -1 " "  0  " " 
   2041 "PANHANDLE ~6" 161.0000 " "  0  :  1 1.042214  1.042214  61.094289    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "PANHANDLE 3"     2 -1 " "  0  " " 
   2042 "PANHANDLE ~7"  18.0000 " "  0  :  2 1.040000 1.040000  66.277720    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "PANHANDLE 3"     2 -1 " "  0  " " 
   2043 "SADLER 0    " 161.0000 " "  0  :  1 1.021365  1.021365  -2.087365    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 87 "SADLER"     2 -1 " "  0  " " 
   2044 "WHITESBORO 0" 161.0000 " "  0  :  1 1.021279  1.021279  -1.429892    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 88 "WHITESBORO"     2 -1 " "  0  " " 
   2045 "SHEPPARD A~1" 161.0000 " "  0  :  1 1.021378  1.021378  24.890512    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 89 "SHEPPARD AFB"     2 -1 " "  0  " " 
   2046 "POTTSBORO 0 " 161.0000 " "  0  :  1 1.022366  1.022366  -2.028074    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 90 "POTTSBORO"     2 -1 " "  0  " " 
   2047 "BELLS 0     " 161.0000 " "  0  :  1 1.019392  1.019392  -0.206275    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 91 "BELLS"     2 -1 " "  0  " " 
   2048 "CROSBYTON 0 " 161.0000 " "  0  :  1 1.029260  1.029260  54.699710    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 92 "CROSBYTON"     2 -1 " "  0  " " 
   2049 "ELECTRA 0   " 161.0000 " "  0  :  1 1.029217  1.029217  35.126828    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 93 "ELECTRA"     2 -1 " "  0  " " 
   2050 "PATTONVILL~1" 161.0000 " "  0  :  1 1.020985  1.020985  12.068193    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "PATTONVILLE"     2 -1 " "  0  " " 
   2051 "HENRIETTA 0 " 161.0000 " "  0  :  1 1.020000 1.020000  15.053881    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 95 "HENRIETTA"     2 -1 " "  0  " " 
   2052 "PANHANDLE~12" 161.0000 " "  0  :  1 1.035580  1.035580  58.327244    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 96 "PANHANDLE 6"     2 -1 " "  0  " " 
   2053 "BOWIE 0     " 161.0000 " "  0  :  1 0.999989  0.999989  14.244720    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 97 "BOWIE"     2 -1 " "  0  " " 
   2054 "WICHITA FA~1" 500.0000 " "  0  :  1 1.040000 1.023908  24.003773    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "WICHITA FALLS 1"     2 -1 " "  0  " " 
   2055 "WICHITA FA~2" 161.0000 " "  0  :  1 1.021403  1.021403  24.886476    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "WICHITA FALLS 1"     2 -1 " "  0  " " 
   2058 "WHITE DEER 0" 161.0000 " "  0  :  1 1.039281  1.039281  59.765193    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 99 "WHITE DEER"     2 -1 " "  0  " " 
   2060 "ROXTON 0    " 161.0000 " "  0  :  1 1.013927  1.013927  5.600564    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 100 "ROXTON"     2 -1 " "  0  " " 
   2061 "VERNON 1 0  " 161.0000 " "  0  :  1 1.038434  1.038434  41.869713    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "VERNON 1"     2 -1 " "  0  " " 
   2062 "VERNON 1 1  "  18.0000 " "  0  :  2 1.040000 1.040000  46.669496    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "VERNON 1"     2 -1 " "  0  " " 
   2063 "DENISON 2 0 " 161.0000 " "  0  :  2 1.030000 1.029989  -1.536356    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 102 "DENISON 2"     2 -1 " "  0  " " 
   2064 "SUMNER 0    " 161.0000 " "  0  :  1 1.017397  1.017397  6.344765    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 103 "SUMNER"     2 -1 " "  0  " " 
   2065 "GAINESVILL~1" 161.0000 " "  0  :  1 1.030000 1.030000  2.353251    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 104 "GAINESVILLE"     2 -1 " "  0  " " 
   2066 "ASPERMONT 0 " 161.0000 " "  0  :  1 1.019820  1.019820  44.845241    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 105 "ASPERMONT"     2 -1 " "  0  " " 
   2067 "WICHITA FA~9" 161.0000 " "  0  :  1 1.021427  1.021427  25.174332    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 106 "WICHITA FALLS 5"     2 -1 " "  0  " " 
   2068 "WINDTHORST 0" 161.0000 " "  0  :  1 1.026443  1.026443  26.057572    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 107 "WINDTHORST"     2 -1 " "  0  " " 
   2069 "HOWE 0      " 161.0000 " "  0  :  1 1.030000 1.030000  -4.758483    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 108 "HOWE"     2 -1 " "  0  " " 
   2070 "ARCHER 2 0  " 161.0000 " "  0  :  1 1.024433  1.024433  25.706272    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 109 "ARCHER 2"     2 -1 " "  0  " " 
   2071 "ARCHER 2 1  "  18.0000 " "  0  :  2 1.040000 1.040000  31.663532    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 109 "ARCHER 2"     2 -1 " "  0  " " 
   2072 "COLLINSVIL~1" 161.0000 " "  0  :  1 1.021540  1.021540  -3.324158    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 110 "COLLINSVILLE"     2 -1 " "  0  " " 
   2073 "JAYTON 0    " 161.0000 " "  0  :  1 1.024959  1.024959  50.158357    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     2 -1 " "  0  " " 
   2074 "JAYTON 1    " 115.0000 " "  0  :  1 1.018291  1.018291  53.070184    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     2 -1 " "  0  " " 
   2076 "JAYTON 3    "  24.0000 " "  0  :  2 1.040000 1.024959  50.158357    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "JAYTON"     2 -1 " "  0  " " 
   2077 "MUENSTER 1 0" 161.0000 " "  0  :  1 1.029619  1.029619  7.000559    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 112 "MUENSTER 1"     2 -1 " "  0  " " 
   2078 "MUENSTER 1 1"  13.8000 " "  0  :  2 1.040000 1.040000  14.937308    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 112 "MUENSTER 1"     2 -1 " "  0  " " 
   2079 "PADUCAH 0   " 161.0000 " "  0  :  1 1.022312  1.022312  44.905148    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 113 "PADUCAH"     2 -1 " "  0  " " 
   2080 "NOCONA 0    " 161.0000 " "  0  :  1 1.014380  1.014380  10.838746    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 114 "NOCONA"     2 -1 " "  0  " " 
   2081 "DODD CITY 0 " 161.0000 " "  0  :  1 1.011838  1.011838  -0.015552    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 115 "DODD CITY"     2 -1 " "  0  " " 
   2082 "WICHITA FA~3" 161.0000 " "  0  :  2 1.040000 1.022037  25.435250    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     2 -1 " "  0  " " 
   2083 "WICHITA FA~4"  20.0000 " "  0  :  2 1.040000 1.040000  28.801046    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     2 -1 " "  0  " " 
   2084 "WICHITA FA~5"  20.0000 " "  0  :  2 1.040000 1.040000  30.203081    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     2 -1 " "  0  " " 
   2085 "WICHITA FA~6"  20.0000 " "  0  :  2 1.040000 1.040000  31.204112    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "WICHITA FALLS 2"     2 -1 " "  0  " " 
   2086 "MONTAGUE 0  " 161.0000 " "  0  :  1 1.007870  1.007870  8.202677    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 117 "MONTAGUE"     2 -1 " "  0  " " 
   2087 "SPUR 0      " 161.0000 " "  0  :  1 1.027897  1.027897  50.566738    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 118 "SPUR"     2 -1 " "  0  " " 
   2088 "ARCHER 1 0  " 161.0000 " "  0  :  1 1.023570  1.023570  25.342809    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 119 "ARCHER 1"     2 -1 " "  0  " " 
   2089 "ARCHER 1 1  "  24.0000 " "  0  :  2 1.040000 1.038253  29.384523    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 119 "ARCHER 1"     2 -1 " "  0  " " 
   2090 "ANNONA 0    " 161.0000 " "  0  :  1 1.023084  1.023084  10.454253    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 120 "ANNONA"     2 -1 " "  0  " " 
   2091 "SEYMOUR 0   " 161.0000 " "  0  :  2 1.040000 1.023714  34.745739    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 121 "SEYMOUR"     2 -1 " "  0  " " 
   2092 "DENISON 1 0 " 161.0000 " "  0  :  1 1.023593  1.023593  -1.050162    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 122 "DENISON 1"     2 -1 " "  0  " " 
   2093 "PANHANDLE~11" 161.0000 " "  0  :  1 1.041710  1.041710  60.502148    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 123 "PANHANDLE 5"     2 -1 " "  0  " " 
   2096 "RALLS 1 0   " 500.0000 " "  0  :  1 1.027621  1.027621  52.653813    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     2 -1 " "  0  " " 
   2097 "RALLS 1 1   " 230.0000 " "  0  :  1 1.023642  1.023642  55.696071    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     2 -1 " "  0  " " 
   2098 "RALLS 1 2   " 161.0000 " "  0  :  1 1.029327  1.029327  55.302349    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     2 -1 " "  0  " " 
   2099 "RALLS 1 3   "  18.0000 " "  0  :  2 1.040000 1.040000  57.899074    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "RALLS 1"     2 -1 " "  0  " " 
   2101 "SHERMAN 1 0 " 500.0000 " "  0  :  1 1.024074  1.024074  0.078727    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     2 -1 " "  0  " " 
   2102 "SHERMAN 1 1 " 161.0000 " "  0  :  1 1.023006  1.023006  -1.212263    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     2 -1 " "  0  " " 
   2103 "SHERMAN 1 2 "  20.0000 " "  0  :  2 1.040000 1.040000  4.641179    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     2 -1 " "  0  " " 
   2104 "SHERMAN 1 3 "  20.0000 " "  0  :  2 1.040000 1.024074  0.078727    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     2 -1 " "  0  " " 
   2105 "SHERMAN 1 4 "  20.0000 " "  0  :  2 1.040000 1.024074  0.078727    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "SHERMAN 1"     2 -1 " "  0  " " 
   2106 "WHITEWRIGH~1" 161.0000 " "  0  :  2 1.040000 1.010526  0.137260    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 126 "WHITEWRIGHT"     2 -1 " "  0  " " 
   2107 "SHERMAN 2 0 " 161.0000 " "  0  :  1 1.020548  1.020548  -1.760159    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 127 "SHERMAN 2"     2 -1 " "  0  " " 
   2108 "ROCHESTER 0 " 161.0000 " "  0  :  1 1.030675  1.030675  36.111900    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 128 "ROCHESTER"     2 -1 " "  0  " " 
   2109 "BURKBURNET~1" 161.0000 " "  0  :  1 1.022545  1.022545  24.776701    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 129 "BURKBURNETT"     2 -1 " "  0  " " 
   2110 "MUENSTER 2 0" 161.0000 " "  0  :  1 1.030000 1.030000  6.463208    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 130 "MUENSTER 2"     2 -1 " "  0  " " 
   2111 "ARCHER CIT~1" 161.0000 " "  0  :  1 1.014176  1.014176  31.378363    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 131 "ARCHER CITY"     2 -1 " "  0  " " 
   2112 "PETROLIA 0  " 161.0000 " "  0  :  1 1.017832  1.017832  21.508885    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 132 "PETROLIA"     2 -1 " "  0  " " 
   2113 "PARIS 1 0   " 500.0000 " "  0  :  1 1.033526  1.033526  4.382268    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     2 -1 " "  0  " " 
   2114 "PARIS 1 1   " 161.0000 " "  0  :  1 1.021876  1.021876  7.455428    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     2 -1 " "  0  " " 
   2115 "PARIS 1 2   "  13.8000 " "  0  :  2 1.040000 1.040000  8.107705    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     2 -1 " "  0  " " 
   2116 "PARIS 1 3   "  13.8000 " "  0  :  2 1.040000 1.040000  5.792342    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     2 -1 " "  0  " " 
   2117 "PARIS 1 4   "  13.8000 " "  0  :  2 1.040000 1.040000  10.170719    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     2 -1 " "  0  " " 
   2118 "PARIS 1 5   "  13.8000 " "  0  :  2 1.040000 1.040000  6.382249    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     2 -1 " "  0  " " 
   2119 "PARIS 1 6   "  13.8000 " "  0  :  2 1.040000 1.040000  7.299926    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     2 -1 " "  0  " " 
   2120 "PARIS 1 7   "  13.8000 " "  0  :  2 1.040000 1.033526  4.382268    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "PARIS 1"     2 -1 " "  0  " " 
   2121 "BAGWELL 0   " 161.0000 " "  0  :  1 1.022090  1.022090  8.707709    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 134 "BAGWELL"     2 -1 " "  0  " " 
   2122 "TELEPHONE 0 " 161.0000 " "  0  :  1 1.009586  1.009586  4.050774    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 135 "TELEPHONE"     2 -1 " "  0  " " 
   2123 "PANHANDLE ~1" 161.0000 " "  0  :  1 1.041700  1.041700  60.722796    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 136 "PANHANDLE 1"     2 -1 " "  0  " " 
   2124 "VAN ALSTYN~1" 161.0000 " "  0  :  1 1.005753  1.005753  -1.950412    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 137 "VAN ALSTYNE"     2 -1 " "  0  " " 
   2125 "TIOGA 0     " 161.0000 " "  0  :  1 1.019116  1.019116  -3.233359    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 138 "TIOGA"     2 -1 " "  0  " " 
   2126 "VALLEY VIE~1" 161.0000 " "  0  :  1 1.017724  1.017724  3.889348    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 139 "VALLEY VIEW"     2 -1 " "  0  " " 
   2127 "MIAMI 0     " 500.0000 " "  0  :  1 1.030000 1.045945  47.325356    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 140 "MIAMI"     2 -1 " "  0  " " 
   2128 "MIAMI 1     " 161.0000 " "  0  :  1 1.028896  1.028896  50.226991    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 140 "MIAMI"     2 -1 " "  0  " " 
   2129 "TRENTON 0   " 161.0000 " "  0  :  1 1.009568  1.009568  0.018715    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 141 "TRENTON"     2 -1 " "  0  " " 
   2130 "HASKELL 0   " 161.0000 " "  0  :  1 1.026518  1.026518  34.930941    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 142 "HASKELL"     2 -1 " "  0  " " 
   2131 "HASKELL 1   " 115.0000 " "  0  :  1 1.019848  1.019848  37.017478    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 142 "HASKELL"     2 -1 " "  0  " " 
   2133 "SAINT JO 0  " 161.0000 " "  0  :  1 1.028282  1.028282  7.281478    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 143 "SAINT JO"     2 -1 " "  0  " " 
   3001 "KERRVILLE 0 " 230.0000 " "  0  :  1 1.015277  1.015277  -8.705753    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 144 "KERRVILLE"     3 -1 " "  0  " " 
   3002 "KERRVILLE 1 " 115.0000 " "  0  :  1 1.001958  1.001958  -8.449499    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 144 "KERRVILLE"     3 -1 " "  0  " " 
   3003 "SWEETWATER~7" 115.0000 " "  0  :  1 1.029607  1.029607  43.502297    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 145 "SWEETWATER 4"     3 -1 " "  0  " " 
   3004 "SWEETWATER~8"  18.0000 " "  0  :  2 1.040000 1.040000  49.530345    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 145 "SWEETWATER 4"     3 -1 " "  0  " " 
   3005 "LEAKEY 0    " 115.0000 " "  0  :  1 1.029051  1.029051  14.321705    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 146 "LEAKEY"     3 -1 " "  0  " " 
   3006 "HAMLIN 0    " 115.0000 " "  0  :  1 1.020196  1.020196  39.487759    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 147 "HAMLIN"     3 -1 " "  0  " " 
   3007 "MERKEL 3 0  " 115.0000 " "  0  :  1 1.017236  1.017236  38.221139    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 148 "MERKEL 3"     3 -1 " "  0  " " 
   3008 "COLEMAN 0   " 115.0000 " "  0  :  1 1.020000 1.020000  33.227648    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 149 "COLEMAN"     3 -1 " "  0  " " 
   3009 "SONORA 0    " 115.0000 " "  0  :  1 1.006885  1.006885  47.952978    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 150 "SONORA"     3 -1 " "  0  " " 
   3010 "CAMP WOOD 0 " 115.0000 " "  0  :  1 0.989215  0.989215  16.860721    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 151 "CAMP WOOD"     3 -1 " "  0  " " 
   3011 "LLANO 0     " 115.0000 " "  0  :  1 1.040000 1.040000  5.301710    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 152 "LLANO"     3 -1 " "  0  " " 
   3012 "WILLOW CIT~1" 115.0000 " "  0  :  1 1.026172  1.026172  0.883346    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 153 "WILLOW CITY"     3 -1 " "  0  " " 
   3013 "ABILENE 4 0 " 115.0000 " "  0  :  1 1.030000 1.019880  35.931454    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 154 "ABILENE 4"     3 -1 " "  0  " " 
   3014 "KINGSLAND 0 " 115.0000 " "  0  :  2 1.040000 1.004723  -0.332992    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 155 "KINGSLAND"     3 -1 " "  0  " " 
   3015 "ROSCOE 6 0  " 115.0000 " "  0  :  1 1.034197  1.034197  46.901835    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 156 "ROSCOE 6"     3 -1 " "  0  " " 
   3016 "BLACKWELL 0 " 115.0000 " "  0  :  1 1.020749  1.020749  38.994150    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 157 "BLACKWELL"     3 -1 " "  0  " " 
   3017 "BLACKWELL 1 "  18.0000 " "  0  :  2 1.040000 1.040000  46.030495    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 157 "BLACKWELL"     3 -1 " "  0  " " 
   3018 "CHRISTOVAL 0" 230.0000 " "  0  :  1 1.011456  1.011456  50.228645    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 158 "CHRISTOVAL"     3 -1 " "  0  " " 
   3019 "CHRISTOVAL 1" 115.0000 " "  0  :  1 1.030000 1.015026  50.516781    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 158 "CHRISTOVAL"     3 -1 " "  0  " " 
   3020 "CHRISTOVAL 2"  13.8000 " "  0  :  2 1.040000 1.030156  55.522797    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 158 "CHRISTOVAL"     3 -1 " "  0  " " 
   3021 "LUEDERS 0   " 115.0000 " "  0  :  1 1.026039  1.026039  40.875970    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 159 "LUEDERS"     3 -1 " "  0  " " 
   3022 "COLORADO C~1" 115.0000 " "  0  :  1 1.009559  1.009559  48.028141    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "COLORADO CITY"     3 -1 " "  0  " " 
   3023 "STAMFORD 0  " 115.0000 " "  0  :  1 1.030000 1.030000  46.169150    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 161 "STAMFORD"     3 -1 " "  0  " " 
   3024 "ELDORADO 0  " 115.0000 " "  0  :  1 1.010638  1.010638  49.413670    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 162 "ELDORADO"     3 -1 " "  0  " " 
   3025 "SAN SABA 0  " 115.0000 " "  0  :  1 0.994312  0.994312  11.330708    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 163 "SAN SABA"     3 -1 " "  0  " " 
   3026 "ABILENE 2 0 " 230.0000 " "  0  :  1 1.033292  1.033292  31.459642    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 164 "ABILENE 2"     3 -1 " "  0  " " 
   3027 "ABILENE 2 1 " 115.0000 " "  0  :  1 1.020050  1.020050  34.822091    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 164 "ABILENE 2"     3 -1 " "  0  " " 
   3028 "ABILENE 2 2 "  18.0000 " "  0  :  2 1.040000 1.033292  31.459642    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 164 "ABILENE 2"     3 -1 " "  0  " " 
   3029 "LOMETA 0    " 115.0000 " "  0  :  1 1.014614  1.014614  6.542809    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 165 "LOMETA"     3 -1 " "  0  " " 
   3030 "SAN ANGELO~1" 115.0000 " "  0  :  1 1.030000 1.021653  48.677209    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 166 "SAN ANGELO 1"     3 -1 " "  0  " " 
   3031 "TUSCOLA 0   " 115.0000 " "  0  :  1 1.013730  1.013730  36.312042    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 167 "TUSCOLA"     3 -1 " "  0  " " 
   3032 "ABILENE 7 0 " 115.0000 " "  0  :  1 1.012085  1.012085  36.733682    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 168 "ABILENE 7"     3 -1 " "  0  " " 
   3033 "SNYDER 1 0  " 115.0000 " "  0  :  1 1.041158  1.041158  66.315005    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 169 "SNYDER 1"     3 -1 " "  0  " " 
   3034 "SNYDER 1 1  "  22.0000 " "  0  :  2 1.040000 1.040000  73.188223    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 169 "SNYDER 1"     3 -1 " "  0  " " 
   3035 "CHEROKEE 0  " 115.0000 " "  0  :  1 0.968963  0.968963  23.308639    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 170 "CHEROKEE"     3 -1 " "  0  " " 
   3036 "RICHLAND S~1" 115.0000 " "  0  :  1 0.969002  0.969002  25.303907    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 171 "RICHLAND SPRINGS"     3 -1 " "  0  " " 
   3037 "ROSCOE 2 0  " 230.0000 " "  0  :  1 1.025513  1.025513  48.125712    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 172 "ROSCOE 2"     3 -1 " "  0  " " 
   3038 "ROSCOE 2 1  " 115.0000 " "  0  :  1 1.031056  1.031056  47.766789    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 172 "ROSCOE 2"     3 -1 " "  0  " " 
   3039 "ROSCOE 2 2  "  13.8000 " "  0  :  2 1.040000 1.036616  51.007830    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 172 "ROSCOE 2"     3 -1 " "  0  " " 
   3040 "BALLINGER 0 " 115.0000 " "  0  :  1 1.018944  1.018944  40.733470    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 173 "BALLINGER"     3 -1 " "  0  " " 
   3041 "SILVER 0    " 230.0000 " "  0  :  1 1.017100  1.017100  43.666890    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     3 -1 " "  0  " " 
   3042 "SILVER 1    " 115.0000 " "  0  :  1 1.019942  1.019942  45.841486    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "SILVER"     3 -1 " "  0  " " 
   3046 "ROSCOE 5 0  " 230.0000 " "  0  :  1 1.030000 1.028337  37.637195    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "ROSCOE 5"     3 -1 " "  0  " " 
   3047 "ROSCOE 5 1  " 115.0000 " "  0  :  1 1.030000 1.030000  42.347878    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "ROSCOE 5"     3 -1 " "  0  " " 
   3048 "ROSCOE 5 2  " 500.0000 " "  0  :  1 1.003098  1.003098  24.712533    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "ROSCOE 5"     3 -1 " "  0  " " 
   3049 "ANSON 0     " 115.0000 " "  0  :  1 1.023784  1.023784  40.714367    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 176 "ANSON"     3 -1 " "  0  " " 
   3050 "DEL RIO 0   " 230.0000 " "  0  :  1 1.030000 1.024349  42.786379    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 177 "DEL RIO"     3 -1 " "  0  " " 
   3051 "DEL RIO 1   " 115.0000 " "  0  :  1 1.030000 1.029944  41.628467    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 177 "DEL RIO"     3 -1 " "  0  " " 
   3052 "HUNT 0      " 115.0000 " "  0  :  1 1.040000 1.040000  1.764878    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 178 "HUNT"     3 -1 " "  0  " " 
   3053 "WINGATE 0   " 230.0000 " "  0  :  1 1.000985  1.000985  34.094336    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     3 -1 " "  0  " " 
   3054 "WINGATE 1   " 115.0000 " "  0  :  1 1.004369  1.004369  34.274332    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     3 -1 " "  0  " " 
   3055 "WINGATE 2   "  13.8000 " "  0  :  2 1.040000 1.000985  34.094336    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     3 -1 " "  0  " " 
   3056 "WINGATE 3   "  13.8000 " "  0  :  2 1.040000 1.023094  41.531419    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     3 -1 " "  0  " " 
   3057 "WINGATE 4   "  13.8000 " "  0  :  2 1.040000 1.000985  34.094336    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     3 -1 " "  0  " " 
   3058 "STERLING C~1" 230.0000 " "  0  :  1 1.013286  1.013286  45.956895    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     3 -1 " "  0  " " 
   3059 "STERLING C~2" 115.0000 " "  0  :  1 0.994716  0.994716  44.321975    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     3 -1 " "  0  " " 
   3060 "STERLING C~3"  18.0000 " "  0  :  2 1.040000 1.034652  53.261976    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     3 -1 " "  0  " " 
   3061 "STERLING C~4"  18.0000 " "  0  :  2 1.040000 1.022834  48.565883    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     3 -1 " "  0  " " 
   3062 "STERLING C~5"  18.0000 " "  0  :  2 1.040000 1.019799  47.522626    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     3 -1 " "  0  " " 
   3063 "STERLING C~6"  18.0000 " "  0  :  2 1.040000 1.030798  51.339421    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     3 -1 " "  0  " " 
   3064 "ROSCOE 4 0  " 115.0000 " "  0  :  1 1.037415  1.037415  46.010665    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 181 "ROSCOE 4"     3 -1 " "  0  " " 
   3065 "ROSCOE 4 1  "  18.0000 " "  0  :  2 1.040000 1.040000  48.047160    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 181 "ROSCOE 4"     3 -1 " "  0  " " 
   3066 "BRADY 0     " 115.0000 " "  0  :  1 1.018445  1.018445  41.703279    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 182 "BRADY"     3 -1 " "  0  " " 
   3067 "TRENT 1 0   " 115.0000 " "  0  :  1 1.022787  1.022787  40.411620    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 183 "TRENT 1"     3 -1 " "  0  " " 
   3068 "TRENT 1 1   "  20.0000 " "  0  :  2 1.040000 1.040000  46.529775    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 183 "TRENT 1"     3 -1 " "  0  " " 
   3069 "OVALO 0     " 115.0000 " "  0  :  1 1.013417  1.013417  37.074174    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 184 "OVALO"     3 -1 " "  0  " " 
   3070 "NOLAN 0     " 115.0000 " "  0  :  1 1.020000 1.016023  37.168484    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 185 "NOLAN"     3 -1 " "  0  " " 
   3071 "NOLAN 1     "  24.0000 " "  0  :  2 1.040000 1.027574  39.952210    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 185 "NOLAN"     3 -1 " "  0  " " 
   3072 "MILES 0     " 115.0000 " "  0  :  1 1.018597  1.018597  46.693410    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 186 "MILES"     3 -1 " "  0  " " 
   3073 "BRACKETTVI~3" 115.0000 " "  0  :  1 1.011410  1.011410  28.181693    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 187 "BRACKETTVILLE 2"     3 -1 " "  0  " " 
   3074 "BRACKETTVI~4"  13.8000 " "  0  :  2 1.040000 1.036662  36.093739    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 187 "BRACKETTVILLE 2"     3 -1 " "  0  " " 
   3075 "MASON 0     " 115.0000 " "  0  :  1 1.040000 1.023185  12.138097    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 188 "MASON"     3 -1 " "  0  " " 
   3076 "BRACKETTVI~5" 115.0000 " "  0  :  1 0.989223  0.989223  24.690641    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 189 "BRACKETTVILLE 3"     3 -1 " "  0  " " 
   3077 "ABILENE 6 0 " 115.0000 " "  0  :  1 1.012540  1.012540  36.459909    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 190 "ABILENE 6"     3 -1 " "  0  " " 
   3078 "HERMLEIGH 0 " 230.0000 " "  0  :  1 1.019625  1.019625  48.954701    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     3 -1 " "  0  " " 
   3079 "HERMLEIGH 1 " 161.0000 " "  0  :  1 1.021571  1.021571  50.648658    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     3 -1 " "  0  " " 
   3080 "HERMLEIGH 2 " 115.0000 " "  0  :  1 1.031004  1.031004  48.278994    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     3 -1 " "  0  " " 
   3081 "HERMLEIGH 3 "  20.0000 " "  0  :  2 1.040000 1.038000  54.133054    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "HERMLEIGH"     3 -1 " "  0  " " 
   3082 "MERKEL 1 0  " 230.0000 " "  0  :  1 1.011216  1.011216  35.690576    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 192 "MERKEL 1"     3 -1 " "  0  " " 
   3083 "MERKEL 1 1  " 115.0000 " "  0  :  1 1.017011  1.017011  38.356183    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 192 "MERKEL 1"     3 -1 " "  0  " " 
   3084 "MERKEL 1 2  "  13.8000 " "  0  :  2 1.040000 1.011216  35.690576    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 192 "MERKEL 1"     3 -1 " "  0  " " 
   3085 "LORAINE 1 0 " 115.0000 " "  0  :  1 1.031915  1.031915  48.318330    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "LORAINE 1"     3 -1 " "  0  " " 
   3086 "LORAINE 1 1 "  13.2000 " "  0  :  2 1.040000 1.040000  56.430974    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "LORAINE 1"     3 -1 " "  0  " " 
   3087 "LORAINE 1 2 "  13.2000 " "  0  :  2 1.040000 1.040000  55.144537    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "LORAINE 1"     3 -1 " "  0  " " 
   3088 "ABILENE 1 0 " 230.0000 " "  0  :  1 1.030000 1.030000  33.418429    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     3 -1 " "  0  " " 
   3089 "ABILENE 1 1 " 161.0000 " "  0  :  1 1.024258  1.024258  33.543260    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     3 -1 " "  0  " " 
   3091 "ABILENE 1 3 " 115.0000 " "  0  :  1 1.020000 1.020000  36.361402    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     3 -1 " "  0  " " 
   3092 "ABILENE 1 4 "  13.8000 " "  0  :  2 1.040000 1.040000  42.557014    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "ABILENE 1"     3 -1 " "  0  " " 
   3093 "ROCKSPRING~1" 115.0000 " "  0  :  1 1.001826  1.001826  10.621900    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 195 "ROCKSPRINGS"     3 -1 " "  0  " " 
   3094 "MERKEL 2 0  " 115.0000 " "  0  :  1 1.015972  1.015972  37.610594    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 196 "MERKEL 2"     3 -1 " "  0  " " 
   3095 "MERKEL 2 1  "  18.0000 " "  0  :  2 1.040000 1.026386  40.133470    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 196 "MERKEL 2"     3 -1 " "  0  " " 
   3096 "FLUVANNA 2 0" 230.0000 " "  0  :  1 1.021753  1.021753  59.036164    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 197 "FLUVANNA 2"     3 -1 " "  0  " " 
   3097 "FLUVANNA 2 1" 115.0000 " "  0  :  1 1.019270  1.019270  64.139382    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 197 "FLUVANNA 2"     3 -1 " "  0  " " 
   3098 "FLUVANNA 2 2"  13.8000 " "  0  :  2 1.040000 1.040000  66.346886    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 197 "FLUVANNA 2"     3 -1 " "  0  " " 
   3099 "DYESS AFB 0 " 115.0000 " "  0  :  1 1.014263  1.014263  37.171582    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 198 "DYESS AFB"     3 -1 " "  0  " " 
   3100 "HAWLEY 0    " 115.0000 " "  0  :  1 1.018889  1.018889  38.016027    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 199 "HAWLEY"     3 -1 " "  0  " " 
   3101 "BUCHANAN D~4" 115.0000 " "  0  :  1 1.020000 1.006722  2.638042    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 200 "BUCHANAN DAM 2"     3 -1 " "  0  " " 
   3102 "ABILENE 3 0 " 115.0000 " "  0  :  1 1.020000 1.020000  35.769467    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 201 "ABILENE 3"     3 -1 " "  0  " " 
   3103 "SWEETWATER~9" 115.0000 " "  0  :  1 1.018504  1.018504  39.360310    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 202 "SWEETWATER 5"     3 -1 " "  0  " " 
   3104 "BUCHANAN D~1" 115.0000 " "  0  :  2 1.040000 1.005109  -0.178204    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 203 "BUCHANAN DAM 1"     3 -1 " "  0  " " 
   3105 "BUCHANAN D~2"  13.2000 " "  0  :  2 1.040000 1.005109  -0.178204    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 203 "BUCHANAN DAM 1"     3 -1 " "  0  " " 
   3106 "BUCHANAN D~3"  13.2000 " "  0  :  2 1.040000 1.030468  3.632832    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 203 "BUCHANAN DAM 1"     3 -1 " "  0  " " 
   3107 "INGRAM 0    " 115.0000 " "  0  :  1 1.007395  1.007395  -6.784516    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 204 "INGRAM"     3 -1 " "  0  " " 
   3108 "KEMPNER 0   " 115.0000 " "  0  :  1 0.998545  0.998545  0.359000    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 205 "KEMPNER"     3 -1 " "  0  " " 
   3109 "FLUVANNA 1 0" 115.0000 " "  0  :  1 1.023910  1.023910  64.909147    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 206 "FLUVANNA 1"     3 -1 " "  0  " " 
   3110 "FLUVANNA 1 1"  13.8000 " "  0  :  2 1.040000 1.023910  64.909147    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 206 "FLUVANNA 1"     3 -1 " "  0  " " 
   3111 "STERLING C~8" 115.0000 " "  0  :  1 1.021267  1.021267  47.435441    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "STERLING CITY 2"     3 -1 " "  0  " " 
   3112 "STERLING C~9"  18.0000 " "  0  :  2 1.040000 1.038219  51.860607    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "STERLING CITY 2"     3 -1 " "  0  " " 
   3113 "STERLING ~10"  18.0000 " "  0  :  2 1.040000 1.040000  52.570515    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "STERLING CITY 2"     3 -1 " "  0  " " 
   3114 "SAN ANGELO~2" 115.0000 " "  0  :  1 1.003265  1.003265  49.294398    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 208 "SAN ANGELO 2"     3 -1 " "  0  " " 
   3115 "ROTAN 0     " 115.0000 " "  0  :  2 1.020000 1.019562  55.054988    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 209 "ROTAN"     3 -1 " "  0  " " 
   3116 "SYNDER 0    " 115.0000 " "  0  :  1 1.032232  1.032232  63.934975    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 210 "SYNDER"     3 -1 " "  0  " " 
   3117 "SYNDER 1    "  13.8000 " "  0  :  2 1.040000 1.040000  67.741552    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 210 "SYNDER"     3 -1 " "  0  " " 
   3119 "BRACKETTVI~1" 115.0000 " "  0  :  1 0.964468  0.964468  17.536727    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 211 "BRACKETTVILLE 1"     3 -1 " "  0  " " 
   3120 "BRACKETTVI~2"  13.8000 " "  0  :  2 1.040000 0.963504  21.802720    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 211 "BRACKETTVILLE 1"     3 -1 " "  0  " " 
   3121 "ROSCOE 1 0  " 115.0000 " "  0  :  1 1.034316  1.034316  46.810687    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 212 "ROSCOE 1"     3 -1 " "  0  " " 
   3122 "ROSCOE 1 1  "  18.0000 " "  0  :  2 1.040000 1.040000  48.328934    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 212 "ROSCOE 1"     3 -1 " "  0  " " 
   3123 "UVALDE 0    " 115.0000 " "  0  :  1 1.016704  1.016704  23.934348    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 213 "UVALDE"     3 -1 " "  0  " " 
   3124 "FREDERICKS~1" 115.0000 " "  0  :  1 1.030000 1.030000  -0.059434    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 214 "FREDERICKSBURG"     3 -1 " "  0  " " 
   3125 "ABILENE 5 0 " 115.0000 " "  0  :  1 1.012841  1.012841  35.644581    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 215 "ABILENE 5"     3 -1 " "  0  " " 
   3126 "SABINAL 0   " 115.0000 " "  0  :  1 1.020000 1.020000  23.696985    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 216 "SABINAL"     3 -1 " "  0  " " 
   3127 "SWEETWATER~3" 115.0000 " "  0  :  1 1.035327  1.035327  45.673236    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 217 "SWEETWATER 2"     3 -1 " "  0  " " 
   3128 "LORAINE 2 0 " 115.0000 " "  0  :  1 1.032072  1.032072  47.817420    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 218 "LORAINE 2"     3 -1 " "  0  " " 
   3129 "ROSCOE 3 0  " 115.0000 " "  0  :  1 1.034990  1.034990  47.059696    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 219 "ROSCOE 3"     3 -1 " "  0  " " 
   3130 "SAN ANGELO~3" 115.0000 " "  0  :  1 1.020000 1.014512  45.662126    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 220 "SAN ANGELO 3"     3 -1 " "  0  " " 
   3131 "TUSOCOLA 0  " 115.0000 " "  0  :  1 1.012874  1.012874  36.696679    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 221 "TUSOCOLA"     3 -1 " "  0  " " 
   3132 "EDEN 0      " 115.0000 " "  0  :  1 1.005628  1.005628  42.572869    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 222 "EDEN"     3 -1 " "  0  " " 
   3133 "SNYDER 2 0  " 230.0000 " "  0  :  1 1.021155  1.021155  54.759177    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     3 -1 " "  0  " " 
   3134 "SNYDER 2 1  " 161.0000 " "  0  :  1 1.027120  1.027120  53.913526    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     3 -1 " "  0  " " 
   3136 "SNYDER 2 3  " 115.0000 " "  0  :  1 1.034397  1.034397  65.262163    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     3 -1 " "  0  " " 
   3137 "SWEETWATER~1" 115.0000 " "  0  :  1 1.020424  1.020424  39.018576    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 224 "SWEETWATER 1"     3 -1 " "  0  " " 
   3138 "MENARD 0    " 115.0000 " "  0  :  1 1.011465  1.011465  32.001910    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 225 "MENARD"     3 -1 " "  0  " " 
   3139 "WINTERS 0   " 115.0000 " "  0  :  1 1.015159  1.015159  39.254307    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 226 "WINTERS"     3 -1 " "  0  " " 
   3140 "GOLDSBORO 0 " 115.0000 " "  0  :  1 1.014831  1.014831  37.805540    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 227 "GOLDSBORO"     3 -1 " "  0  " " 
   3141 "SWEETWATER~5" 115.0000 " "  0  :  1 1.031884  1.031884  44.281891    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 228 "SWEETWATER 3"     3 -1 " "  0  " " 
   3142 "GOODFELLOW~1" 115.0000 " "  0  :  1 1.030000 1.010946  41.944655    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 229 "GOODFELLOW AFB"     3 -1 " "  0  " " 
   3143 "SANTA ANNA 0" 115.0000 " "  0  :  1 1.020000 1.020000  37.456115    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 230 "SANTA ANNA"     3 -1 " "  0  " " 
   3144 "ROWENA 0    " 115.0000 " "  0  :  1 1.023259  1.023259  42.588868    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 231 "ROWENA"     3 -1 " "  0  " " 
   3145 "TRENT 2 0   " 115.0000 " "  0  :  1 1.021955  1.021955  40.451113    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 232 "TRENT 2"     3 -1 " "  0  " " 
   3146 "JUNCTION 0  " 115.0000 " "  0  :  1 1.030000 1.025397  38.987906    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 233 "JUNCTION"     3 -1 " "  0  " " 
   3147 "LAMPASAS 0  " 115.0000 " "  0  :  1 1.030000 1.018618  2.960309    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 234 "LAMPASAS"     3 -1 " "  0  " " 
   4002 "LAUGHLIN A~1" 115.0000 " "  0  :  1 1.009666  1.009666  35.951098    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 235 "LAUGHLIN A F B"     4 -1 " "  0  " " 
   4003 "EDINBURG 3 0" 115.0000 " "  0  :  1 1.030099  1.030099  18.155677    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 236 "EDINBURG 3"     4 -1 " "  0  " " 
   4004 "LAREDO 7 0  " 230.0000 " "  0  :  1 1.016141  1.016141  21.284704    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 237 "LAREDO 7"     4 -1 " "  0  " " 
   4005 "LAREDO 7 1  " 115.0000 " "  0  :  1 1.030000 1.013009  20.552020    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 237 "LAREDO 7"     4 -1 " "  0  " " 
   4006 "BRUNI 2 0   " 115.0000 " "  0  :  1 1.035441  1.035441  28.121627    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 238 "BRUNI 2"     4 -1 " "  0  " " 
   4007 "MCALLEN 2 0 " 115.0000 " "  0  :  2 1.040000 1.027738  18.316476    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 239 "MCALLEN 2"     4 -1 " "  0  " " 
   4008 "POTEET 0    " 115.0000 " "  0  :  1 1.002221  1.002221  -9.384444    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 240 "POTEET"     4 -1 " "  0  " " 
   4009 "SARITA 3 0  " 115.0000 " "  0  :  1 1.037078  1.037078  24.876905    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 241 "SARITA 3"     4 -1 " "  0  " " 
   4010 "SARITA 3 1  "  20.0000 " "  0  :  2 1.040000 1.040000  28.321333    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 241 "SARITA 3"     4 -1 " "  0  " " 
   4011 "HEBBRONVIL~1" 115.0000 " "  0  :  1 1.034491  1.034491  30.407291    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 242 "HEBBRONVILLE"     4 -1 " "  0  " " 
   4012 "PROGRESO 0  " 115.0000 " "  0  :  1 1.030000 1.030000  17.986698    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 243 "PROGRESO"     4 -1 " "  0  " " 
   4013 "EDINBURG 2 0" 115.0000 " "  0  :  1 1.026270  1.026270  16.640328    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 244 "EDINBURG 2"     4 -1 " "  0  " " 
   4014 "EAGLE PASS 0" 230.0000 " "  0  :  1 1.004313  1.004313  20.285867    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 245 "EAGLE PASS"     4 -1 " "  0  " " 
   4015 "EAGLE PASS 1" 115.0000 " "  0  :  1 1.030000 1.005042  19.536550    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 245 "EAGLE PASS"     4 -1 " "  0  " " 
   4016 "CHARLOTTE 0 " 115.0000 " "  0  :  1 1.016879  1.016879  -1.900541    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 246 "CHARLOTTE"     4 -1 " "  0  " " 
   4017 "CORPUS CH~30" 115.0000 " "  0  :  1 1.020000 1.026794  8.727214    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 247 "CORPUS CHRISTI 4"     4 -1 " "  0  " " 
   4018 "WOODSBORO 0 " 115.0000 " "  0  :  1 1.033787  1.033787  9.531123    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 248 "WOODSBORO"     4 -1 " "  0  " " 
   4019 "MERCEDES 0  " 115.0000 " "  0  :  1 1.024131  1.024131  20.469974    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 249 "MERCEDES"     4 -1 " "  0  " " 
   4020 "CORPUS CH~16" 115.0000 " "  0  :  1 1.022829  1.022829  9.840590    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 250 "CORPUS CHRISTI 16"     4 -1 " "  0  " " 
   4021 "EDCOUCH 0   " 115.0000 " "  0  :  1 1.030107  1.030107  22.115357    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 251 "EDCOUCH"     4 -1 " "  0  " " 
   4022 "ENCINAL 0   " 115.0000 " "  0  :  1 1.014850  1.014850  27.172201    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 252 "ENCINAL"     4 -1 " "  0  " " 
   4023 "MOORE 0     " 115.0000 " "  0  :  1 1.016767  1.016767  -5.400145    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 253 "MOORE"     4 -1 " "  0  " " 
   4024 "CHRISTINE 0 " 230.0000 " "  0  :  1 1.030911  1.030911  5.736548    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 254 "CHRISTINE"     4 -1 " "  0  " " 
   4025 "CHRISTINE 1 " 115.0000 " "  0  :  1 1.029103  1.029103  2.543332    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 254 "CHRISTINE"     4 -1 " "  0  " " 
   4026 "CHRISTINE 2 "  13.8000 " "  0  :  2 1.040000 1.040000  7.758007    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 254 "CHRISTINE"     4 -1 " "  0  " " 
   4027 "MCALLEN 3 0 " 115.0000 " "  0  :  1 1.029342  1.029342  18.664629    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 255 "MCALLEN 3"     4 -1 " "  0  " " 
   4028 "FANNIN 0    " 230.0000 " "  0  :  1 1.035648  1.035648  0.699766    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "FANNIN"     4 -1 " "  0  " " 
   4029 "FANNIN 1    " 115.0000 " "  0  :  1 1.030772  1.030772  0.984390    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "FANNIN"     4 -1 " "  0  " " 
   4030 "FANNIN 2    "  13.8000 " "  0  :  2 1.040000 1.040000  1.337148    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "FANNIN"     4 -1 " "  0  " " 
   4031 "SAN YGNACI~1" 115.0000 " "  0  :  1 1.028365  1.028365  28.351175    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 257 "SAN YGNACIO"     4 -1 " "  0  " " 
   4032 "KINGSVILLE 0" 115.0000 " "  0  :  1 1.026019  1.026019  12.252234    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 258 "KINGSVILLE"     4 -1 " "  0  " " 
   4033 "LAREDO 6 0  " 115.0000 " "  0  :  1 1.017073  1.017073  23.904984    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 259 "LAREDO 6"     4 -1 " "  0  " " 
   4034 "HIDALGO 0   " 115.0000 " "  0  :  1 1.028258  1.028258  18.576191    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 260 "HIDALGO"     4 -1 " "  0  " " 
   4035 "CORPUS CH~19" 115.0000 " "  0  :  2 1.040000 1.029386  9.422319    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 261 "CORPUS CHRISTI 18"     4 -1 " "  0  " " 
   4036 "CRYSTAL CI~1" 115.0000 " "  0  :  1 1.004154  1.004154  20.572690    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 262 "CRYSTAL CITY"     4 -1 " "  0  " " 
   4037 "SINTON 0    " 115.0000 " "  0  :  1 1.035712  1.035712  10.187489    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 263 "SINTON"     4 -1 " "  0  " " 
   4038 "BEEVILLE 0  " 115.0000 " "  0  :  1 1.030533  1.030533  10.431023    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 264 "BEEVILLE"     4 -1 " "  0  " " 
   4039 "MISSION 4 0 " 230.0000 " "  0  :  1 1.033598  1.033598  18.727945    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 265 "MISSION 4"     4 -1 " "  0  " " 
   4040 "MISSION 4 1 " 115.0000 " "  0  :  1 1.030000 1.030000  18.498835    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 265 "MISSION 4"     4 -1 " "  0  " " 
   4041 "SAN JUAN 0  " 230.0000 " "  0  :  2 1.040000 1.029746  18.254930    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 266 "SAN JUAN"     4 -1 " "  0  " " 
   4042 "SAN JUAN 1  " 115.0000 " "  0  :  1 1.025612  1.025612  17.681174    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 266 "SAN JUAN"     4 -1 " "  0  " " 
   4043 "FALCON HEI~5" 115.0000 " "  0  :  1 1.039606  1.039606  36.232873    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 267 "FALCON HEIGHTS 2"     4 -1 " "  0  " " 
   4044 "FALCON HEI~1" 115.0000 " "  0  :  1 1.031549  1.031549  29.498959    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     4 -1 " "  0  " " 
   4045 "FALCON HEI~2"  13.8000 " "  0  :  2 1.040000 1.040000  32.935860    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     4 -1 " "  0  " " 
   4046 "FALCON HEI~3"  13.8000 " "  0  :  2 1.040000 1.040000  32.719277    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     4 -1 " "  0  " " 
   4047 "FALCON HEI~4"  13.8000 " "  0  :  2 1.040000 1.040000  31.688158    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "FALCON HEIGHTS 1"     4 -1 " "  0  " " 
   4048 "LA JOYA 0   " 115.0000 " "  0  :  1 1.028728  1.028728  22.009032    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 269 "LA JOYA"     4 -1 " "  0  " " 
   4049 "SEBASTIAN ~3" 115.0000 " "  0  :  1 1.032647  1.032647  23.556414    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 270 "SEBASTIAN 2"     4 -1 " "  0  " " 
   4050 "SEBASTIAN ~4"  13.8000 " "  0  :  2 1.040000 1.040000  26.719503    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 270 "SEBASTIAN 2"     4 -1 " "  0  " " 
   4051 "BISHOP 0    " 115.0000 " "  0  :  1 1.019845  1.019845  10.797802    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 271 "BISHOP"     4 -1 " "  0  " " 
   4052 "BISHOP 1    "  18.0000 " "  0  :  2 1.040000 1.035740  12.350084    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 271 "BISHOP"     4 -1 " "  0  " " 
   4053 "ARMSTRONG ~4" 115.0000 " "  0  :  1 1.028962  1.028962  22.286449    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 272 "ARMSTRONG 2"     4 -1 " "  0  " " 
   4054 "SKIDMORE 0  " 115.0000 " "  0  :  1 1.033258  1.033258  10.206571    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 273 "SKIDMORE"     4 -1 " "  0  " " 
   4055 "CORPUS CH~35" 115.0000 " "  0  :  1 1.029860  1.029860  8.956022    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 274 "CORPUS CHRISTI 9"     4 -1 " "  0  " " 
   4056 "GREGORY 0   " 230.0000 " "  0  :  1 1.036900  1.036900  12.638037    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     4 -1 " "  0  " " 
   4057 "GREGORY 1   " 115.0000 " "  0  :  1 1.034040  1.034040  11.516761    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     4 -1 " "  0  " " 
   4058 "GREGORY 2   "  13.8000 " "  0  :  2 1.040000 1.040000  16.842781    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     4 -1 " "  0  " " 
   4059 "GREGORY 3   "  13.8000 " "  0  :  2 1.040000 1.040000  13.403895    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     4 -1 " "  0  " " 
   4060 "GREGORY 4   "  13.8000 " "  0  :  2 1.040000 1.040000  16.350499    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "GREGORY"     4 -1 " "  0  " " 
   4064 "CORPUS CH~21" 115.0000 " "  0  :  1 1.033047  1.033047  9.953208    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 276 "CORPUS CHRISTI 2"     4 -1 " "  0  " " 
   4065 "CORPUS CH~22"  18.0000 " "  0  :  2 1.040000 1.035043  13.180044    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 276 "CORPUS CHRISTI 2"     4 -1 " "  0  " " 
   4066 "WESLACO 0   " 115.0000 " "  0  :  1 1.030000 1.030000  16.949019    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 277 "WESLACO"     4 -1 " "  0  " " 
   4067 "HARLINGEN ~1" 115.0000 " "  0  :  2 1.040000 1.017370  21.097571    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 278 "HARLINGEN 1"     4 -1 " "  0  " " 
   4068 "ELSA 0      " 115.0000 " "  0  :  2 1.040000 1.025911  18.666676    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 279 "ELSA"     4 -1 " "  0  " " 
   4069 "CORPUS CH~18" 115.0000 " "  0  :  2 1.040000 1.030227  9.409049    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 280 "CORPUS CHRISTI 17"     4 -1 " "  0  " " 
   4070 "BROWNSVILL~4" 230.0000 " "  0  :  1 1.015041  1.015041  15.746279    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 281 "BROWNSVILLE 2"     4 -1 " "  0  " " 
   4071 "BROWNSVILL~5" 115.0000 " "  0  :  1 1.002449  1.002449  15.464957    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 281 "BROWNSVILLE 2"     4 -1 " "  0  " " 
   4072 "CORPUS CHR~7" 115.0000 " "  0  :  1 1.027150  1.027150  8.751513    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 282 "CORPUS CHRISTI 10"     4 -1 " "  0  " " 
   4073 "MISSION 1 0 " 230.0000 " "  0  :  1 1.033283  1.033283  18.718401    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     4 -1 " "  0  " " 
   4074 "MISSION 1 1 " 115.0000 " "  0  :  1 1.030646  1.030646  18.646247    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     4 -1 " "  0  " " 
   4075 "MISSION 1 2 "  24.0000 " "  0  :  2 1.040000 1.040000  20.405470    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     4 -1 " "  0  " " 
   4076 "MISSION 1 3 "  24.0000 " "  0  :  2 1.040000 1.033283  18.718401    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     4 -1 " "  0  " " 
   4077 "MISSION 1 4 "  24.0000 " "  0  :  2 1.040000 1.040000  20.298505    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "MISSION 1"     4 -1 " "  0  " " 
   4078 "CORPUS CH~34" 115.0000 " "  0  :  1 1.026628  1.026628  8.768886    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 284 "CORPUS CHRISTI 8"     4 -1 " "  0  " " 
   4079 "MISSION 3 0 " 115.0000 " "  0  :  1 1.020270  1.020270  17.180372    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 285 "MISSION 3"     4 -1 " "  0  " " 
   4080 "CORPUS CH~23" 230.0000 " "  0  :  1 1.032645  1.032645  9.417097    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     4 -1 " "  0  " " 
   4081 "CORPUS CH~24" 115.0000 " "  0  :  1 1.031311  1.031311  9.309354    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     4 -1 " "  0  " " 
   4082 "CORPUS CH~25"  13.8000 " "  0  :  2 1.040000 1.040000  11.484103    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     4 -1 " "  0  " " 
   4083 "CORPUS CH~26"  13.8000 " "  0  :  2 1.040000 1.040000  11.569472    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     4 -1 " "  0  " " 
   4084 "CORPUS CH~27"  13.8000 " "  0  :  2 1.040000 1.040000  15.454251    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     4 -1 " "  0  " " 
   4085 "CORPUS CH~28"  13.8000 " "  0  :  2 1.040000 1.040000  13.042237    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     4 -1 " "  0  " " 
   4086 "RIO HONDO 0 " 115.0000 " "  0  :  1 1.029208  1.029208  21.778948    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 287 "RIO HONDO"     4 -1 " "  0  " " 
   4087 "CORPUS CH~31" 115.0000 " "  0  :  1 1.030000 1.030000  8.281079    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 288 "CORPUS CHRISTI 5"     4 -1 " "  0  " " 
   4088 "PHARR 0     " 115.0000 " "  0  :  1 1.030000 1.030000  18.653190    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 289 "PHARR"     4 -1 " "  0  " " 
   4089 "SANTA ROSA~1" 115.0000 " "  0  :  1 1.025797  1.025797  20.152148    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     4 -1 " "  0  " " 
   4090 "SANTA ROSA~2"  13.8000 " "  0  :  2 1.040000 1.026757  22.074773    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "SANTA ROSA 1"     4 -1 " "  0  " " 
   4099 "ODEM 0      " 115.0000 " "  0  :  1 1.020000 1.038370  12.295740    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 291 "ODEM"     4 -1 " "  0  " " 
   4100 "CORPUS CH~10" 115.0000 " "  0  :  2 1.040000 1.030102  9.282069    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 292 "CORPUS CHRISTI 13"     4 -1 " "  0  " " 
   4101 "LAREDO 3 0  " 115.0000 " "  0  :  1 1.025225  1.025225  26.033865    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 293 "LAREDO 3"     4 -1 " "  0  " " 
   4102 "OLMITO 0    " 115.0000 " "  0  :  2 1.040000 1.010768  15.288714    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 294 "OLMITO"     4 -1 " "  0  " " 
   4103 "EDINBURG 1 0" 115.0000 " "  0  :  2 1.040000 1.030590  18.525582    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 295 "EDINBURG 1"     4 -1 " "  0  " " 
   4104 "TAFT 2 0    " 115.0000 " "  0  :  1 1.033623  1.033623  10.064122    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 296 "TAFT 2"     4 -1 " "  0  " " 
   4105 "TAFT 2 1    "  18.0000 " "  0  :  2 1.040000 1.033623  10.064122    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 296 "TAFT 2"     4 -1 " "  0  " " 
   4106 "PORT ISABE~1" 115.0000 " "  0  :  1 1.013287  1.013287  17.952190    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 297 "PORT ISABEL"     4 -1 " "  0  " " 
   4107 "DONNA 0     " 115.0000 " "  0  :  1 1.025850  1.025850  17.383689    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 298 "DONNA"     4 -1 " "  0  " " 
   4108 "INGLESIDE 0 " 115.0000 " "  0  :  1 1.034710  1.034710  12.188190    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 299 "INGLESIDE"     4 -1 " "  0  " " 
   4109 "CORPUS CHR~8" 115.0000 " "  0  :  1 1.009909  1.009909  7.895911    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 300 "CORPUS CHRISTI 11"     4 -1 " "  0  " " 
   4110 "LOS FRESNO~1" 115.0000 " "  0  :  1 1.010210  1.010210  17.707905    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 301 "LOS FRESNOS"     4 -1 " "  0  " " 
   4111 "HARLINGEN ~2" 115.0000 " "  0  :  2 1.040000 1.016903  20.496841    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 302 "HARLINGEN 2"     4 -1 " "  0  " " 
   4112 "RIVIERA 0   " 115.0000 " "  0  :  1 1.029425  1.029425  15.853593    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 303 "RIVIERA"     4 -1 " "  0  " " 
   4113 "LAREDO 1 0  " 230.0000 " "  0  :  1 1.022717  1.022717  22.193557    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     4 -1 " "  0  " " 
   4114 "LAREDO 1 1  " 115.0000 " "  0  :  1 1.019200  1.019200  23.450909    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     4 -1 " "  0  " " 
   4115 "LAREDO 1 2  "  13.8000 " "  0  :  2 1.040000 1.022717  22.193557    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     4 -1 " "  0  " " 
   4116 "LAREDO 1 3  "  13.8000 " "  0  :  2 1.040000 1.040000  28.970917    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "LAREDO 1"     4 -1 " "  0  " " 
   4117 "JOURDANTON 0" 115.0000 " "  0  :  1 1.026676  1.026676  1.701631    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 305 "JOURDANTON"     4 -1 " "  0  " " 
   4118 "GEORGE WES~1" 115.0000 " "  0  :  1 1.021252  1.021252  14.380856    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 306 "GEORGE WEST"     4 -1 " "  0  " " 
   4119 "ROMA 0      " 115.0000 " "  0  :  1 1.030299  1.030299  29.347084    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 307 "ROMA"     4 -1 " "  0  " " 
   4120 "CORPUS CHR~9" 115.0000 " "  0  :  1 1.028512  1.028512  9.044409    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 308 "CORPUS CHRISTI 12"     4 -1 " "  0  " " 
   4121 "SANTA MARI~1" 115.0000 " "  0  :  2 1.030000 1.026196  20.403064    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 309 "SANTA MARIA"     4 -1 " "  0  " " 
   4122 "MCALLEN 1 0 " 115.0000 " "  0  :  1 1.025607  1.025607  16.837908    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 310 "MCALLEN 1"     4 -1 " "  0  " " 
   4123 "CORPUS CH~33" 115.0000 " "  0  :  1 1.014071  1.014071  8.255751    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 311 "CORPUS CHRISTI 7"     4 -1 " "  0  " " 
   4124 "FALFURRIAS 0" 115.0000 " "  0  :  1 1.027888  1.027888  16.980499    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 312 "FALFURRIAS"     4 -1 " "  0  " " 
   4125 "PETTUS 0    " 115.0000 " "  0  :  1 1.025806  1.025806  8.770666    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 313 "PETTUS"     4 -1 " "  0  " " 
   4126 "BROWNSVILL~6" 115.0000 " "  0  :  1 1.008610  1.008610  15.458790    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 314 "BROWNSVILLE 3"     4 -1 " "  0  " " 
   4127 "ALICE 0     " 115.0000 " "  0  :  1 1.030000 1.030000  10.249894    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 315 "ALICE"     4 -1 " "  0  " " 
   4128 "RIO GRANDE~1" 115.0000 " "  0  :  1 1.030000 1.030000  18.978501    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 316 "RIO GRANDE CITY"     4 -1 " "  0  " " 
   4129 "PREMONT 0   " 115.0000 " "  0  :  1 1.028610  1.028610  23.196518    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 317 "PREMONT"     4 -1 " "  0  " " 
   4130 "FREER 0     " 115.0000 " "  0  :  1 1.020000 1.020000  20.166208    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 318 "FREER"     4 -1 " "  0  " " 
   4131 "PEARSALL 0  " 230.0000 " "  0  :  1 1.030000 1.006482  6.952350    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     4 -1 " "  0  " " 
   4132 "PEARSALL 1  " 115.0000 " "  0  :  1 0.995648  0.995648  8.612159    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     4 -1 " "  0  " " 
   4133 "PEARSALL 2  "  20.0000 " "  0  :  2 1.040000 1.007268  8.890822    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "PEARSALL"     4 -1 " "  0  " " 
   4139 "SANDIA 0    " 115.0000 " "  0  :  1 1.030108  1.030108  14.413970    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 320 "SANDIA"     4 -1 " "  0  " " 
   4140 "SARITA 1 0  " 230.0000 " "  0  :  1 1.030326  1.030326  15.145052    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 321 "SARITA 1"     4 -1 " "  0  " " 
   4141 "SARITA 1 1  " 115.0000 " "  0  :  1 1.030000 1.030000  15.533298    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 321 "SARITA 1"     4 -1 " "  0  " " 
   4143 "DILLEY 0    " 115.0000 " "  0  :  1 0.989417  0.989417  10.197433    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 322 "DILLEY"     4 -1 " "  0  " " 
   4144 "ORANGE GRO~1" 115.0000 " "  0  :  1 1.032154  1.032154  15.755237    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 323 "ORANGE GROVE"     4 -1 " "  0  " " 
   4145 "PORTLAND 0  " 115.0000 " "  0  :  1 1.030854  1.030854  10.137100    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 324 "PORTLAND"     4 -1 " "  0  " " 
   4146 "LAREDO 4 0  " 230.0000 " "  0  :  1 1.026525  1.026525  20.076125    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 325 "LAREDO 4"     4 -1 " "  0  " " 
   4147 "LAREDO 4 1  " 115.0000 " "  0  :  1 1.030000 1.021056  22.027363    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 325 "LAREDO 4"     4 -1 " "  0  " " 
   4148 "THREE RIVE~1" 115.0000 " "  0  :  1 1.012918  1.012918  15.375195    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 326 "THREE RIVERS"     4 -1 " "  0  " " 
   4149 "ROCKPORT 0  " 115.0000 " "  0  :  1 1.024199  1.024199  8.586357    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 327 "ROCKPORT"     4 -1 " "  0  " " 
   4150 "CORPUS CH~15" 115.0000 " "  0  :  1 1.028257  1.028257  9.363831    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 328 "CORPUS CHRISTI 15"     4 -1 " "  0  " " 
   4151 "ARMSTRONG ~1" 230.0000 " "  0  :  1 1.036965  1.036965  17.983082    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 329 "ARMSTRONG 1"     4 -1 " "  0  " " 
   4152 "ARMSTRONG ~2" 115.0000 " "  0  :  1 1.020000 1.030269  23.090564    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 329 "ARMSTRONG 1"     4 -1 " "  0  " " 
   4153 "ARMSTRONG ~3"  18.0000 " "  0  :  2 1.040000 1.040000  20.709017    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 329 "ARMSTRONG 1"     4 -1 " "  0  " " 
   4154 "PENITAS 0   " 115.0000 " "  0  :  1 1.026136  1.026136  20.976184    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 330 "PENITAS"     4 -1 " "  0  " " 
   4155 "SULLIVAN C~1" 115.0000 " "  0  :  1 1.030245  1.030245  21.868380    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 331 "SULLIVAN CITY"     4 -1 " "  0  " " 
   4156 "CORPUS CH~32" 115.0000 " "  0  :  1 1.018758  1.018758  8.056644    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 332 "CORPUS CHRISTI 6"     4 -1 " "  0  " " 
   4157 "MISSION 2 0 " 115.0000 " "  0  :  1 1.018358  1.018358  16.839128    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 333 "MISSION 2"     4 -1 " "  0  " " 
   4158 "CORPUS CHR~1" 230.0000 " "  0  :  1 1.032870  1.032870  11.995940    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     4 -1 " "  0  " " 
   4159 "CORPUS CHR~2" 115.0000 " "  0  :  1 1.031145  1.031145  8.712058    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     4 -1 " "  0  " " 
   4160 "CORPUS CHR~3"  13.8000 " "  0  :  2 1.040000 1.032870  11.995940    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     4 -1 " "  0  " " 
   4161 "CORPUS CHR~4"  13.8000 " "  0  :  2 1.040000 1.040000  16.828870    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     4 -1 " "  0  " " 
   4162 "CORPUS CHR~5"  13.8000 " "  0  :  2 1.040000 1.040000  17.872540    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     4 -1 " "  0  " " 
   4164 "GRULLA 0    " 115.0000 " "  0  :  1 1.029325  1.029325  23.027862    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 335 "GRULLA"     4 -1 " "  0  " " 
   4165 "SARITA 2 0  " 115.0000 " "  0  :  1 1.038260  1.038260  24.491349    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 336 "SARITA 2"     4 -1 " "  0  " " 
   4166 "SARITA 2 1  "  13.8000 " "  0  :  2 1.040000 1.040000  27.446791    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 336 "SARITA 2"     4 -1 " "  0  " " 
   4167 "HARGILL 0   " 115.0000 " "  0  :  1 1.028181  1.028181  22.142769    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 337 "HARGILL"     4 -1 " "  0  " " 
   4168 "CORPUS CH~11" 115.0000 " "  0  :  1 1.031285  1.031285  8.831098    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 338 "CORPUS CHRISTI 14"     4 -1 " "  0  " " 
   4169 "MATHIS 0    " 115.0000 " "  0  :  1 1.037142  1.037142  13.328737    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 339 "MATHIS"     4 -1 " "  0  " " 
   4170 "ARANSAS PA~1" 115.0000 " "  0  :  1 1.024753  1.024753  10.553324    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 340 "ARANSAS PASS"     4 -1 " "  0  " " 
   4171 "SAN BENITO 0" 115.0000 " "  0  :  1 1.030000 1.016751  14.432584    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 341 "SAN BENITO"     4 -1 " "  0  " " 
   4172 "PLEASANTON 0" 115.0000 " "  0  :  1 1.013873  1.013873  -3.570916    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 342 "PLEASANTON"     4 -1 " "  0  " " 
   4173 "REFUGIO 0   " 115.0000 " "  0  :  1 1.020768  1.020768  3.846334    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 343 "REFUGIO"     4 -1 " "  0  " " 
   4174 "LYTLE 0     " 115.0000 " "  0  :  1 1.020000 1.006940  -13.164874    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 344 "LYTLE"     4 -1 " "  0  " " 
   4175 "LAREDO 2 0  " 115.0000 " "  0  :  1 1.030997  1.030997  27.288159    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 345 "LAREDO 2"     4 -1 " "  0  " " 
   4176 "BRUNI 1 0   " 115.0000 " "  0  :  1 1.038481  1.038481  28.940271    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 346 "BRUNI 1"     4 -1 " "  0  " " 
   4177 "BRUNI 1 1   "  13.8000 " "  0  :  2 1.040000 1.040000  31.770813    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 346 "BRUNI 1"     4 -1 " "  0  " " 
   4178 "GOLIAD 0    " 115.0000 " "  0  :  1 1.030000 1.030000  4.459202    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 347 "GOLIAD"     4 -1 " "  0  " " 
   4179 "SAN DIEGO 0 " 115.0000 " "  0  :  1 1.010587  1.010587  18.183230    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 348 "SAN DIEGO"     4 -1 " "  0  " " 
   4180 "PORT ARANS~1" 115.0000 " "  0  :  1 1.021594  1.021594  9.560930    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 349 "PORT ARANSAS"     4 -1 " "  0  " " 
   4181 "TAFT 1 0    " 230.0000 " "  0  :  1 1.036495  1.036495  11.551173    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 350 "TAFT 1"     4 -1 " "  0  " " 
   4182 "TAFT 1 1    " 115.0000 " "  0  :  1 1.032055  1.032055  11.603542    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 350 "TAFT 1"     4 -1 " "  0  " " 
   4183 "SAN PERLIT~1" 230.0000 " "  0  :  1 1.028667  1.028667  15.434431    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 351 "SAN PERLITA"     4 -1 " "  0  " " 
   4184 "SAN PERLIT~2" 115.0000 " "  0  :  1 1.023248  1.023248  20.375015    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 351 "SAN PERLITA"     4 -1 " "  0  " " 
   4185 "ZAPATA 0    " 115.0000 " "  0  :  1 1.027746  1.027746  28.433944    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 352 "ZAPATA"     4 -1 " "  0  " " 
   4186 "SANTA ROSA~3" 115.0000 " "  0  :  1 1.026497  1.026497  22.362109    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 353 "SANTA ROSA 2"     4 -1 " "  0  " " 
   4187 "COTULLA 0   " 115.0000 " "  0  :  1 0.995764  0.995764  21.913502    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 354 "COTULLA"     4 -1 " "  0  " " 
   4188 "QUEMADO 0   " 115.0000 " "  0  :  1 1.030000 0.989615  18.151255    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 355 "QUEMADO"     4 -1 " "  0  " " 
   4189 "CARRIZO SP~1" 115.0000 " "  0  :  1 0.982867  0.982867  16.469128    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 356 "CARRIZO SPRINGS"     4 -1 " "  0  " " 
   4190 "LAREDO 5 0  " 115.0000 " "  0  :  1 1.014963  1.014963  23.587962    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 357 "LAREDO 5"     4 -1 " "  0  " " 
   4191 "RAYMONDVIL~1" 115.0000 " "  0  :  1 1.023466  1.023466  20.388904    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 358 "RAYMONDVILLE"     4 -1 " "  0  " " 
   4192 "BROWNSVILL~1" 230.0000 " "  0  :  1 1.013897  1.013897  15.937135    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 359 "BROWNSVILLE 1"     4 -1 " "  0  " " 
   4193 "BROWNSVILL~2" 115.0000 " "  0  :  1 1.009308  1.009308  15.786420    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 359 "BROWNSVILLE 1"     4 -1 " "  0  " " 
   4194 "SEBASTIAN ~1" 115.0000 " "  0  :  1 1.026278  1.026278  22.206196    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 361 "SEBASTIAN 1"     4 -1 " "  0  " " 
   4195 "OILTON 0    " 500.0000 " "  0  :  1 1.028406  1.028406  15.502748    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "OILTON"     4 -1 " "  0  " " 
   4196 "OILTON 1    " 230.0000 " "  0  :  1 1.030000 1.030000  17.295938    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "OILTON"     4 -1 " "  0  " " 
   4197 "OILTON 2    " 115.0000 " "  0  :  1 1.030000 1.028269  24.183257    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "OILTON"     4 -1 " "  0  " " 
   5003 "GARLAND 5 0 " 161.0000 " "  0  :  1 1.012619  1.012619  -5.498716    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 362 "GARLAND 5"     5 -1 " "  0  " " 
   5004 "KERENS 0    " 161.0000 " "  0  :  1 1.008308  1.008308  -1.358195    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 363 "KERENS"     5 -1 " "  0  " " 
   5005 "LIPAN 0     " 161.0000 " "  0  :  1 1.012781  1.012781  11.505713    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 364 "LIPAN"     5 -1 " "  0  " " 
   5006 "DALLAS 24 0 " 161.0000 " "  0  :  1 1.010524  1.010524  -7.101242    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 365 "DALLAS 24"     5 -1 " "  0  " " 
   5007 "DENTON 4 0  " 161.0000 " "  0  :  1 1.022264  1.022264  -0.510330    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 366 "DENTON 4"     5 -1 " "  0  " " 
   5008 "ALBANY 2 0  " 161.0000 " "  0  :  1 1.019232  1.019232  26.682727    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 367 "ALBANY 2"     5 -1 " "  0  " " 
   5009 "DALLAS 21 0 " 161.0000 " "  0  :  1 1.012973  1.012973  -7.668749    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 368 "DALLAS 21"     5 -1 " "  0  " " 
   5010 "PLANO 2 0   " 161.0000 " "  0  :  1 1.020000 1.016677  -6.438774    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 369 "PLANO 2"     5 -1 " "  0  " " 
   5011 "THORNTON 0  " 161.0000 " "  0  :  1 1.014633  1.014633  -2.770939    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 370 "THORNTON"     5 -1 " "  0  " " 
   5012 "DENTON 5 0  " 161.0000 " "  0  :  2 1.040000 1.023301  -0.333869    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 371 "DENTON 5"     5 -1 " "  0  " " 
   5013 "EARLY 0     " 161.0000 " "  0  :  1 1.030000 1.030000  12.547783    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 372 "EARLY"     5 -1 " "  0  " " 
   5014 "DECATUR 0   " 161.0000 " "  0  :  1 1.009938  1.009938  1.885561    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 373 "DECATUR"     5 -1 " "  0  " " 
   5015 "KELLER 2 0  " 500.0000 " "  0  :  1 1.011031  1.011031  3.374650    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 374 "KELLER 2"     5 -1 " "  0  " " 
   5016 "KELLER 2 1  " 161.0000 " "  0  :  1 1.013160  1.013160  -1.454174    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 374 "KELLER 2"     5 -1 " "  0  " " 
   5017 "PONDER 0    " 161.0000 " "  0  :  1 1.018630  1.018630  -0.375791    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 375 "PONDER"     5 -1 " "  0  " " 
   5018 "JACKSBORO ~1" 500.0000 " "  0  :  1 1.007087  1.007087  17.935837    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 376 "JACKSBORO 1"     5 -1 " "  0  " " 
   5019 "JACKSBORO ~2" 161.0000 " "  0  :  1 1.007276  1.007276  16.373580    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 376 "JACKSBORO 1"     5 -1 " "  0  " " 
   5020 "JACKSBORO ~3"  13.8000 " "  0  :  2 1.040000 1.014325  19.868065    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 376 "JACKSBORO 1"     5 -1 " "  0  " " 
   5021 "ALEDO 1 0   " 500.0000 " "  0  :  1 1.007987  1.007987  8.659837    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 377 "ALEDO 1"     5 -1 " "  0  " " 
   5022 "ALEDO 1 1   " 161.0000 " "  0  :  1 1.000000 1.011615  3.863283    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 377 "ALEDO 1"     5 -1 " "  0  " " 
   5024 "GATESVILLE~4" 161.0000 " "  0  :  1 1.008201  1.008201  2.299844    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 378 "GATESVILLE 4"     5 -1 " "  0  " " 
   5025 "CLEBURNE 2 0" 161.0000 " "  0  :  1 1.018026  1.018026  3.764871    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 379 "CLEBURNE 2"     5 -1 " "  0  " " 
   5026 "FORT WORTH~6" 161.0000 " "  0  :  1 1.011539  1.011539  -2.584542    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 380 "FORT WORTH 14"     5 -1 " "  0  " " 
   5027 "FORT WORT~17" 161.0000 " "  0  :  1 1.015535  1.015535  -2.382913    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 381 "FORT WORTH 23"     5 -1 " "  0  " " 
   5028 "FORT WORTH~1" 161.0000 " "  0  :  1 1.012396  1.012396  -4.793569    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 382 "FORT WORTH 1"     5 -1 " "  0  " " 
   5029 "TROY 0      " 161.0000 " "  0  :  2 1.040000 1.008451  0.664364    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 383 "TROY"     5 -1 " "  0  " " 
   5030 "SPRINGTOWN 0" 161.0000 " "  0  :  1 1.012650  1.012650  1.538351    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 384 "SPRINGTOWN"     5 -1 " "  0  " " 
   5031 "PRINCETON 0 " 161.0000 " "  0  :  1 1.012287  1.012287  -3.834003    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 385 "PRINCETON"     5 -1 " "  0  " " 
   5032 "DALLAS 27 0 " 161.0000 " "  0  :  1 1.012506  1.012506  -6.834859    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 386 "DALLAS 27"     5 -1 " "  0  " " 
   5033 "DALLAS 1 0  " 500.0000 " "  0  :  1 1.018541  1.018541  -1.439128    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     5 -1 " "  0  " " 
   5034 "DALLAS 1 1  " 161.0000 " "  0  :  1 1.015493  1.015493  -4.024827    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "DALLAS 1"     5 -1 " "  0  " " 
   5043 "ROYSE CITY 0" 161.0000 " "  0  :  1 1.006124  1.006124  -5.828381    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 388 "ROYSE CITY"     5 -1 " "  0  " " 
   5044 "BOYD 0      " 161.0000 " "  0  :  1 1.010981  1.010981  3.110089    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 389 "BOYD"     5 -1 " "  0  " " 
   5045 "STEPHENVIL~1" 500.0000 " "  0  :  1 1.006751  1.006751  11.511689    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 390 "STEPHENVILLE"     5 -1 " "  0  " " 
   5046 "STEPHENVIL~2" 161.0000 " "  0  :  1 1.010041  1.010041  11.275766    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 390 "STEPHENVILLE"     5 -1 " "  0  " " 
   5047 "MANSFIELD 0 " 500.0000 " "  0  :  1 1.015319  1.015319  2.964509    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 391 "MANSFIELD"     5 -1 " "  0  " " 
   5048 "MANSFIELD 1 " 161.0000 " "  0  :  1 1.000616  1.000616  -0.470191    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 391 "MANSFIELD"     5 -1 " "  0  " " 
   5049 "GREENVILLE~1" 500.0000 " "  0  :  2 1.040000 1.026592  0.278431    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     5 -1 " "  0  " " 
   5050 "GREENVILLE~2" 161.0000 " "  0  :  1 1.017902  1.017902  -2.945178    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     5 -1 " "  0  " " 
   5051 "GREENVILLE~3"  22.0000 " "  0  :  2 1.040000 1.026592  0.278431    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     5 -1 " "  0  " " 
   5052 "GREENVILLE~4" 115.0000 " "  0  :  1 1.014540  1.014540  3.127460    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "GREENVILLE 1"     5 -1 " "  0  " " 
   5053 "PLANO 4 0   " 161.0000 " "  0  :  1 1.005091  1.005091  -7.103525    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 393 "PLANO 4"     5 -1 " "  0  " " 
   5054 "GROESBECK 0 " 161.0000 " "  0  :  1 1.010634  1.010634  -2.392265    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 394 "GROESBECK"     5 -1 " "  0  " " 
   5055 "GRAHAM 0    " 500.0000 " "  0  :  1 1.007975  1.007975  20.005387    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     5 -1 " "  0  " " 
   5056 "GRAHAM 1    " 161.0000 " "  0  :  1 1.004309  1.004309  19.808335    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     5 -1 " "  0  " " 
   5057 "GRAHAM 2    "  13.8000 " "  0  :  2 1.040000 1.007975  20.005387    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     5 -1 " "  0  " " 
   5058 "GRAHAM 3    "  13.8000 " "  0  :  2 1.040000 1.007975  20.005387    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "GRAHAM"     5 -1 " "  0  " " 
   5059 "MABANK 2 0  " 161.0000 " "  0  :  1 1.013527  1.013527  -0.713459    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "MABANK 2"     5 -1 " "  0  " " 
   5060 "MABANK 2 1  " 115.0000 " "  0  :  1 1.002074  1.002074  -0.184005    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "MABANK 2"     5 -1 " "  0  " " 
   5063 "ARLINGTON ~1" 500.0000 " "  0  :  1 1.040000 1.016710  0.671584    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     5 -1 " "  0  " " 
   5064 "ARLINGTON ~2" 161.0000 " "  0  :  1 1.014141  1.014141  -3.109964    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "ARLINGTON 1"     5 -1 " "  0  " " 
   5070 "DALLAS 41 0 " 161.0000 " "  0  :  1 1.010833  1.010833  -6.939046    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 398 "DALLAS 41"     5 -1 " "  0  " " 
   5071 "WACO 3 0    " 161.0000 " "  0  :  1 1.017380  1.017380  2.271656    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 399 "WACO 3"     5 -1 " "  0  " " 
   5072 "DALLAS 19 0 " 161.0000 " "  0  :  1 1.009579  1.009579  -6.958819    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 400 "DALLAS 19"     5 -1 " "  0  " " 
   5073 "BANGS 0     " 161.0000 " "  0  :  1 1.020000 1.020000  17.731448    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 401 "BANGS"     5 -1 " "  0  " " 
   5074 "PROSPER 0   " 161.0000 " "  0  :  1 1.006990  1.006990  -6.523397    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 402 "PROSPER"     5 -1 " "  0  " " 
   5075 "EVANT 0     " 161.0000 " "  0  :  1 1.026770  1.026770  6.779248    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 403 "EVANT"     5 -1 " "  0  " " 
   5076 "TERRELL 1 0 " 161.0000 " "  0  :  1 1.019756  1.019756  -2.382168    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 404 "TERRELL 1"     5 -1 " "  0  " " 
   5077 "TERRELL 1 1 " 115.0000 " "  0  :  1 1.030000 1.030000  -3.908983    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 404 "TERRELL 1"     5 -1 " "  0  " " 
   5078 "AUBREY 0    " 161.0000 " "  0  :  1 1.015540  1.015540  -2.362964    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 405 "AUBREY"     5 -1 " "  0  " " 
   5079 "WACO 4 0    " 161.0000 " "  0  :  1 1.021492  1.021492  2.239229    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 406 "WACO 4"     5 -1 " "  0  " " 
   5080 "LORENA 0    " 161.0000 " "  0  :  2 1.040000 1.008051  3.336558    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 407 "LORENA"     5 -1 " "  0  " " 
   5081 "FORT HOOD 0 " 161.0000 " "  0  :  2 1.040000 1.000852  -2.436905    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 408 "FORT HOOD"     5 -1 " "  0  " " 
   5082 "ARLINGTON ~8" 161.0000 " "  0  :  1 1.011754  1.011754  -4.940125    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 409 "ARLINGTON 5"     5 -1 " "  0  " " 
   5083 "MCKINNEY 3 0" 500.0000 " "  0  :  1 1.018199  1.018199  -1.244270    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 410 "MCKINNEY 3"     5 -1 " "  0  " " 
   5084 "MCKINNEY 3 1" 161.0000 " "  0  :  1 1.008803  1.008803  -5.469326    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 410 "MCKINNEY 3"     5 -1 " "  0  " " 
   5085 "DALLAS 38 0 " 161.0000 " "  0  :  1 1.014471  1.014471  -6.094006    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 411 "DALLAS 38"     5 -1 " "  0  " " 
   5086 "ARLINGTON~12" 161.0000 " "  0  :  1 1.008245  1.008245  -4.772465    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 412 "ARLINGTON 9"     5 -1 " "  0  " " 
   5087 "MILFORD 0   " 161.0000 " "  0  :  1 1.010658  1.010658  -0.376674    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 413 "MILFORD"     5 -1 " "  0  " " 
   5088 "CLIFTON 1 0 " 161.0000 " "  0  :  1 1.017986  1.017986  7.582167    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     5 -1 " "  0  " " 
   5089 "CLIFTON 1 1 "  13.8000 " "  0  :  2 1.040000 1.017986  7.582167    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     5 -1 " "  0  " " 
   5090 "DALLAS 15 0 " 161.0000 " "  0  :  1 1.030000 1.015694  -7.361823    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 415 "DALLAS 15"     5 -1 " "  0  " " 
   5091 "FROST 0     " 161.0000 " "  0  :  1 1.012929  1.012929  1.696615    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 416 "FROST"     5 -1 " "  0  " " 
   5092 "GRANDVIEW 0 " 161.0000 " "  0  :  1 1.011547  1.011547  -0.581740    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 417 "GRANDVIEW"     5 -1 " "  0  " " 
   5093 "HASLET 0    " 161.0000 " "  0  :  1 1.030000 1.026773  -1.703085    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 418 "HASLET"     5 -1 " "  0  " " 
   5094 "BARDWELL 0  " 161.0000 " "  0  :  1 1.019275  1.019275  0.933217    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 419 "BARDWELL"     5 -1 " "  0  " " 
   5095 "LAKE DALLA~1" 161.0000 " "  0  :  1 1.014378  1.014378  -6.135513    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 420 "LAKE DALLAS"     5 -1 " "  0  " " 
   5096 "PLANO 1 0   " 161.0000 " "  0  :  1 1.014002  1.014002  -5.459104    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 421 "PLANO 1"     5 -1 " "  0  " " 
   5097 "EULESS 2 0  " 161.0000 " "  0  :  1 1.012009  1.012009  -4.158521    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 422 "EULESS 2"     5 -1 " "  0  " " 
   5098 "FORT WORT~18" 161.0000 " "  0  :  1 1.030000 1.030000  -2.334543    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 423 "FORT WORTH 24"     5 -1 " "  0  " " 
   5099 "FLOWER MOU~2" 161.0000 " "  0  :  1 1.030000 1.030000  -4.854433    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 424 "FLOWER MOUND 2"     5 -1 " "  0  " " 
   5100 "DALLAS 11 0 " 161.0000 " "  0  :  1 1.013816  1.013816  -6.541837    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 425 "DALLAS 11"     5 -1 " "  0  " " 
   5101 "COMANCHE 0  " 161.0000 " "  0  :  1 1.026037  1.026037  12.179903    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 426 "COMANCHE"     5 -1 " "  0  " " 
   5102 "RICHARDSON~2" 500.0000 " "  0  :  1 1.017157  1.017157  -2.062772    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 427 "RICHARDSON 2"     5 -1 " "  0  " " 
   5103 "RICHARDSON~3" 161.0000 " "  0  :  1 1.010795  1.010795  -6.405307    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 427 "RICHARDSON 2"     5 -1 " "  0  " " 
   5104 "FORT WORT~33" 161.0000 " "  0  :  1 1.005467  1.005467  -2.418935    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 428 "FORT WORTH 8"     5 -1 " "  0  " " 
   5105 "IRVING 1 0  " 161.0000 " "  0  :  1 1.012318  1.012318  -7.518377    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 429 "IRVING 1"     5 -1 " "  0  " " 
   5108 "DALLAS 44 0 " 161.0000 " "  0  :  1 1.030000 1.030000  -5.281402    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 430 "DALLAS 44"     5 -1 " "  0  " " 
   5109 "LANCASTER ~1" 161.0000 " "  0  :  1 1.008540  1.008540  -5.397878    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 431 "LANCASTER 1"     5 -1 " "  0  " " 
   5110 "PALO PINTO~8" 161.0000 " "  0  :  1 1.000141  1.000141  12.878041    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 432 "PALO PINTO 2"     5 -1 " "  0  " " 
   5111 "ADDISON 0   " 161.0000 " "  0  :  1 1.011922  1.011922  -7.452115    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 433 "ADDISON"     5 -1 " "  0  " " 
   5112 "HICO 0      " 161.0000 " "  0  :  1 1.019052  1.019052  7.210078    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 434 "HICO"     5 -1 " "  0  " " 
   5113 "KRUM 0      " 161.0000 " "  0  :  1 1.014385  1.014385  1.727188    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 435 "KRUM"     5 -1 " "  0  " " 
   5114 "KAUFMAN 0   " 161.0000 " "  0  :  1 1.002604  1.002604  -4.371321    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 436 "KAUFMAN"     5 -1 " "  0  " " 
   5115 "CADDO MILL~1" 161.0000 " "  0  :  2 1.040000 1.023779  -4.009394    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 437 "CADDO MILLS"     5 -1 " "  0  " " 
   5116 "PLANO 7 0   " 161.0000 " "  0  :  1 1.007120  1.007120  -7.581627    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 438 "PLANO 7"     5 -1 " "  0  " " 
   5117 "FORT WORT~30" 161.0000 " "  0  :  1 1.007551  1.007551  -4.251380    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 439 "FORT WORTH 5"     5 -1 " "  0  " " 
   5118 "BAIRD 0     " 161.0000 " "  0  :  1 1.017320  1.017320  23.117254    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 440 "BAIRD"     5 -1 " "  0  " " 
   5119 "PERRIN 0    " 161.0000 " "  0  :  1 1.006806  1.006806  12.893379    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 441 "PERRIN"     5 -1 " "  0  " " 
   5120 "BROWNWOOD 0 " 500.0000 " "  0  :  1 0.987721  0.987721  16.163176    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 442 "BROWNWOOD"     5 -1 " "  0  " " 
   5121 "BROWNWOOD 1 " 161.0000 " "  0  :  1 1.030000 1.011506  16.593828    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 442 "BROWNWOOD"     5 -1 " "  0  " " 
   5122 "DALLAS 6 0  " 161.0000 " "  0  :  1 1.017514  1.017514  -7.281296    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 443 "DALLAS 6"     5 -1 " "  0  " " 
   5123 "MARLIN 0    " 161.0000 " "  0  :  1 1.005211  1.005211  0.324182    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 444 "MARLIN"     5 -1 " "  0  " " 
   5124 "MARLIN 1    " 115.0000 " "  0  :  1 1.002409  1.002409  0.615588    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 444 "MARLIN"     5 -1 " "  0  " " 
   5125 "ARLINGTON ~9" 161.0000 " "  0  :  1 1.012901  1.012901  -3.747754    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 445 "ARLINGTON 6"     5 -1 " "  0  " " 
   5126 "DALLAS 8 0  " 161.0000 " "  0  :  1 1.012838  1.012838  -7.905656    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 446 "DALLAS 8"     5 -1 " "  0  " " 
   5127 "JONESBORO 0 " 161.0000 " "  0  :  1 1.021576  1.021576  6.406456    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 447 "JONESBORO"     5 -1 " "  0  " " 
   5128 "DALLAS 33 0 " 161.0000 " "  0  :  1 1.012145  1.012145  -6.963098    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 448 "DALLAS 33"     5 -1 " "  0  " " 
   5129 "GOLDTHWAIT~5" 161.0000 " "  0  :  1 1.036809  1.036809  9.550885    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 449 "GOLDTHWAITE 2"     5 -1 " "  0  " " 
   5130 "PLANO 5 0   " 161.0000 " "  0  :  1 1.006134  1.006134  -6.939730    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 450 "PLANO 5"     5 -1 " "  0  " " 
   5131 "BELTON 0    " 500.0000 " "  0  :  1 1.019887  1.019887  -0.149820    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 451 "BELTON"     5 -1 " "  0  " " 
   5132 "BELTON 1    " 161.0000 " "  0  :  1 1.009601  1.009601  -0.482436    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 451 "BELTON"     5 -1 " "  0  " " 
   5133 "TOLAR 0     " 161.0000 " "  0  :  1 1.014576  1.014576  9.903613    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 452 "TOLAR"     5 -1 " "  0  " " 
   5134 "BRECKENRID~1" 161.0000 " "  0  :  1 1.020000 1.020000  22.927257    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 453 "BRECKENRIDGE"     5 -1 " "  0  " " 
   5135 "EASTLAND 0  " 161.0000 " "  0  :  1 1.011672  1.011672  17.445292    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 454 "EASTLAND"     5 -1 " "  0  " " 
   5136 "COOPER 0    " 161.0000 " "  0  :  1 1.011135  1.011135  5.380739    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 455 "COOPER"     5 -1 " "  0  " " 
   5137 "WACO 1 0    " 500.0000 " "  0  :  1 1.023737  1.023737  3.693367    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 456 "WACO 1"     5 -1 " "  0  " " 
   5138 "WACO 1 1    " 161.0000 " "  0  :  1 1.020780  1.020780  2.437684    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 456 "WACO 1"     5 -1 " "  0  " " 
   5139 "DALLAS 42 0 " 161.0000 " "  0  :  1 1.030000 1.018777  -7.775322    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 457 "DALLAS 42"     5 -1 " "  0  " " 
   5140 "GATESVILLE~1" 161.0000 " "  0  :  1 1.009191  1.009191  2.360900    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 458 "GATESVILLE 1"     5 -1 " "  0  " " 
   5141 "ANNA 0      " 161.0000 " "  0  :  1 1.009080  1.009080  -2.872801    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 459 "ANNA"     5 -1 " "  0  " " 
   5142 "MOODY 0     " 161.0000 " "  0  :  1 1.006807  1.006807  1.846203    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 460 "MOODY"     5 -1 " "  0  " " 
   5143 "FORT WORT~13" 161.0000 " "  0  :  1 1.013183  1.013183  -3.619828    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 461 "FORT WORTH 2"     5 -1 " "  0  " " 
   5144 "WACO 6 0    " 161.0000 " "  0  :  1 1.012415  1.012415  3.282541    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 462 "WACO 6"     5 -1 " "  0  " " 
   5145 "GRAND PRAI~1" 161.0000 " "  0  :  1 1.010591  1.010591  -5.490688    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 463 "GRAND PRAIRIE 1"     5 -1 " "  0  " " 
   5146 "ROWLETT 2 0 " 161.0000 " "  0  :  1 1.012002  1.012002  -5.600464    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 464 "ROWLETT 2"     5 -1 " "  0  " " 
   5147 "PLANO 6 0   " 161.0000 " "  0  :  1 1.004322  1.004322  -7.698632    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 465 "PLANO 6"     5 -1 " "  0  " " 
   5148 "IRVING 5 0  " 161.0000 " "  0  :  1 1.012116  1.012116  -7.296032    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 466 "IRVING 5"     5 -1 " "  0  " " 
   5149 "DALLAS 7 0  " 161.0000 " "  0  :  1 1.011719  1.011719  -7.625874    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 467 "DALLAS 7"     5 -1 " "  0  " " 
   5150 "BRYSON 2 0  " 161.0000 " "  0  :  1 1.007605  1.007605  15.094768    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 468 "BRYSON 2"     5 -1 " "  0  " " 
   5151 "MORGAN 0    " 161.0000 " "  0  :  1 1.021749  1.021749  6.698380    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 469 "MORGAN"     5 -1 " "  0  " " 
   5152 "SACHSE 0    " 161.0000 " "  0  :  1 1.010808  1.010808  -6.015385    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 470 "SACHSE"     5 -1 " "  0  " " 
   5153 "PARADISE 0  " 161.0000 " "  0  :  1 1.020000 1.010514  8.152328    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 471 "PARADISE"     5 -1 " "  0  " " 
   5154 "RIO VISTA 0 " 161.0000 " "  0  :  2 1.040000 1.018738  6.729151    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 472 "RIO VISTA"     5 -1 " "  0  " " 
   5155 "STRAWN 0    " 161.0000 " "  0  :  1 1.014627  1.014627  21.107775    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 473 "STRAWN"     5 -1 " "  0  " " 
   5156 "May-00      " 161.0000 " "  0  :  1 1.025075  1.025075  14.500958    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 474 "MAY"     5 -1 " "  0  " " 
   5157 "DESOTO 0    " 161.0000 " "  0  :  1 1.010468  1.010468  -6.124658    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 475 "DESOTO"     5 -1 " "  0  " " 
   5158 "MESQUITE 2 0" 161.0000 " "  0  :  1 1.022537  1.022537  -6.359333    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 476 "MESQUITE 2"     5 -1 " "  0  " " 
   5159 "ROSEBUD 0   " 161.0000 " "  0  :  1 1.005826  1.005826  0.171872    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 477 "ROSEBUD"     5 -1 " "  0  " " 
   5160 "DENTON 2 0  " 161.0000 " "  0  :  1 1.020641  1.020641  -1.231425    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 478 "DENTON 2"     5 -1 " "  0  " " 
   5161 "DALLAS 4 0  " 161.0000 " "  0  :  1 1.030000 1.023040  -7.388220    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 479 "DALLAS 4"     5 -1 " "  0  " " 
   5162 "AXTELL 0    " 161.0000 " "  0  :  1 1.019745  1.019745  3.849964    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 480 "AXTELL"     5 -1 " "  0  " " 
   5163 "NOLANVILLE 0" 161.0000 " "  0  :  1 1.003447  1.003447  -1.879194    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 481 "NOLANVILLE"     5 -1 " "  0  " " 
   5164 "DENTON 1 0  " 500.0000 " "  0  :  1 1.014876  1.014876  2.576121    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     5 -1 " "  0  " " 
   5165 "DENTON 1 1  " 161.0000 " "  0  :  1 1.040000 1.023233  -0.319679    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     5 -1 " "  0  " " 
   5166 "DENTON 1 2  "  13.8000 " "  0  :  2 1.040000 1.014876  2.576121    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     5 -1 " "  0  " " 
   5167 "DENTON 1 3  "  13.8000 " "  0  :  2 1.040000 1.014876  2.576121    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "DENTON 1"     5 -1 " "  0  " " 
   5168 "DALLAS 39 0 " 161.0000 " "  0  :  1 1.011292  1.011292  -7.768595    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 483 "DALLAS 39"     5 -1 " "  0  " " 
   5169 "DUBLIN 1 0  " 161.0000 " "  0  :  1 1.016522  1.016522  16.935602    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 484 "DUBLIN 1"     5 -1 " "  0  " " 
   5170 "DUBLIN 1 1  "  18.0000 " "  0  :  2 1.040000 1.032006  20.879226    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 484 "DUBLIN 1"     5 -1 " "  0  " " 
   5171 "MERTENS 0   " 161.0000 " "  0  :  1 1.016562  1.016562  3.260954    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 485 "MERTENS"     5 -1 " "  0  " " 
   5172 "WEATHERFOR~1" 161.0000 " "  0  :  1 1.030000 1.030000  2.301531    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 486 "WEATHERFORD 1"     5 -1 " "  0  " " 
   5173 "PLANO 3 0   " 161.0000 " "  0  :  1 1.005086  1.005086  -7.119059    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 487 "PLANO 3"     5 -1 " "  0  " " 
   5174 "MALONE 0    " 161.0000 " "  0  :  2 1.040000 1.022355  5.325461    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 488 "MALONE"     5 -1 " "  0  " " 
   5175 "DENTON 3 0  " 161.0000 " "  0  :  1 1.019802  1.019802  -1.637915    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 489 "DENTON 3"     5 -1 " "  0  " " 
   5176 "GRAFORD 0   " 161.0000 " "  0  :  1 1.003177  1.003177  14.378588    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 490 "GRAFORD"     5 -1 " "  0  " " 
   5177 "ARLINGTON~11" 161.0000 " "  0  :  1 1.004238  1.004238  -5.069394    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 491 "ARLINGTON 8"     5 -1 " "  0  " " 
   5178 "ROCKWALL 1 0" 161.0000 " "  0  :  1 1.014156  1.014156  -4.897514    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 492 "ROCKWALL 1"     5 -1 " "  0  " " 
   5179 "CORSICANA ~2" 500.0000 " "  0  :  1 1.029974  1.029974  1.467909    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 493 "CORSICANA 2"     5 -1 " "  0  " " 
   5180 "CORSICANA ~3" 161.0000 " "  0  :  1 1.021830  1.021830  0.757852    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 493 "CORSICANA 2"     5 -1 " "  0  " " 
   5181 "GARLAND 2 0 " 161.0000 " "  0  :  1 1.010061  1.010061  -6.428197    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 494 "GARLAND 2"     5 -1 " "  0  " " 
   5182 "GATESVILLE~2" 161.0000 " "  0  :  1 1.009209  1.009209  2.378071    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 495 "GATESVILLE 2"     5 -1 " "  0  " " 
   5183 "CARROLLTON~3" 161.0000 " "  0  :  1 1.009279  1.009279  -8.478218    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 496 "CARROLLTON 3"     5 -1 " "  0  " " 
   5184 "FORT WORT~20" 161.0000 " "  0  :  1 1.011185  1.011185  -3.744885    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 497 "FORT WORTH 26"     5 -1 " "  0  " " 
   5185 "RHOME 0     " 161.0000 " "  0  :  1 1.016386  1.016386  0.696235    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 498 "RHOME"     5 -1 " "  0  " " 
   5186 "VENUS 0     " 161.0000 " "  0  :  1 1.012576  1.012576  -1.959884    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 499 "VENUS"     5 -1 " "  0  " " 
   5187 "OLNEY 2 0   " 161.0000 " "  0  :  1 1.002049  1.002049  25.129094    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 500 "OLNEY 2"     5 -1 " "  0  " " 
   5188 "CARROLLTON~1" 161.0000 " "  0  :  1 1.008230  1.008230  -7.124653    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 501 "CARROLLTON 1"     5 -1 " "  0  " " 
   5189 "DALLAS 20 0 " 161.0000 " "  0  :  1 1.014280  1.014280  -7.191081    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 502 "DALLAS 20"     5 -1 " "  0  " " 
   5190 "GORDON 0    " 161.0000 " "  0  :  1 1.005747  1.005747  11.162149    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 503 "GORDON"     5 -1 " "  0  " " 
   5191 "MERIDIAN 0  " 161.0000 " "  0  :  1 1.030000 1.026106  6.670219    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 504 "MERIDIAN"     5 -1 " "  0  " " 
   5192 "KILLEEN 4 0 " 500.0000 " "  0  :  1 1.019831  1.019831  -0.655067    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 505 "KILLEEN 4"     5 -1 " "  0  " " 
   5193 "KILLEEN 4 1 " 161.0000 " "  0  :  1 1.013897  1.013897  -1.906174    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 505 "KILLEEN 4"     5 -1 " "  0  " " 
   5194 "DUNCANVILL~1" 161.0000 " "  0  :  1 1.015737  1.015737  -5.834406    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 506 "DUNCANVILLE 1"     5 -1 " "  0  " " 
   5195 "ARGYLE 0    " 161.0000 " "  0  :  1 1.020470  1.020470  -2.493548    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 507 "ARGYLE"     5 -1 " "  0  " " 
   5196 "BRYSON 1 0  " 500.0000 " "  0  :  1 1.006934  1.006934  17.466664    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 508 "BRYSON 1"     5 -1 " "  0  " " 
   5197 "BRYSON 1 1  " 161.0000 " "  0  :  1 1.007213  1.007213  16.213547    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 508 "BRYSON 1"     5 -1 " "  0  " " 
   5198 "BRYSON 1 2  "  18.0000 " "  0  :  2 1.040000 1.006934  17.466664    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 508 "BRYSON 1"     5 -1 " "  0  " " 
   5199 "FORT WORTH~4" 161.0000 " "  0  :  1 1.014255  1.014255  -3.196011    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 509 "FORT WORTH 12"     5 -1 " "  0  " " 
   5200 "MINERAL WE~1" 161.0000 " "  0  :  1 0.996650  0.996650  12.069162    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 510 "MINERAL WELLS"     5 -1 " "  0  " " 
   5201 "COOLIDGE 0  " 161.0000 " "  0  :  1 1.025972  1.025972  6.649643    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 511 "COOLIDGE"     5 -1 " "  0  " " 
   5202 "RICE 0      " 161.0000 " "  0  :  1 1.012668  1.012668  -1.450846    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 512 "RICE"     5 -1 " "  0  " " 
   5203 "DALLAS 35 0 " 161.0000 " "  0  :  1 1.008945  1.008945  -7.270888    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 513 "DALLAS 35"     5 -1 " "  0  " " 
   5204 "POOLVILLE 0 " 500.0000 " "  0  :  1 1.007181  1.007181  13.370598    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     5 -1 " "  0  " " 
   5205 "POOLVILLE 1 " 161.0000 " "  0  :  1 1.008916  1.008916  11.773977    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     5 -1 " "  0  " " 
   5206 "POOLVILLE 2 "  13.8000 " "  0  :  2 1.040000 1.007181  13.370598    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     5 -1 " "  0  " " 
   5207 "POOLVILLE 3 "  13.8000 " "  0  :  2 1.040000 1.029584  14.268795    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     5 -1 " "  0  " " 
   5208 "POOLVILLE 4 "  13.8000 " "  0  :  2 1.040000 1.007181  13.370598    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     5 -1 " "  0  " " 
   5209 "WALNUT SPR~1" 161.0000 " "  0  :  1 1.019252  1.019252  6.296955    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 515 "WALNUT SPRINGS"     5 -1 " "  0  " " 
   5210 "BEDFORD 2 0 " 161.0000 " "  0  :  1 1.012769  1.012769  -4.576351    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 516 "BEDFORD 2"     5 -1 " "  0  " " 
   5211 "HUBBARD 0   " 161.0000 " "  0  :  1 1.022374  1.022374  4.097267    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 517 "HUBBARD"     5 -1 " "  0  " " 
   5212 "FERRIS 0    " 161.0000 " "  0  :  1 1.005100  1.005100  -4.348483    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 518 "FERRIS"     5 -1 " "  0  " " 
   5213 "GARLAND 4 0 " 161.0000 " "  0  :  1 1.010118  1.010118  -5.971249    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 519 "GARLAND 4"     5 -1 " "  0  " " 
   5214 "DALLAS 32 0 " 161.0000 " "  0  :  1 1.011825  1.011825  -6.822344    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 520 "DALLAS 32"     5 -1 " "  0  " " 
   5215 "PILOT POIN~1" 161.0000 " "  0  :  1 1.015721  1.015721  -3.850297    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 521 "PILOT POINT"     5 -1 " "  0  " " 
   5216 "FORT WORT~31" 161.0000 " "  0  :  1 1.009967  1.009967  -4.065055    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 522 "FORT WORTH 6"     5 -1 " "  0  " " 
   5217 "NORTH RICH~2" 161.0000 " "  0  :  1 1.030000 1.021465  -4.267712    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 523 "NORTH RICHLAND HILLS 2"     5 -1 " "  0  " " 
   5218 "JUSTIN 0    " 161.0000 " "  0  :  1 1.015606  1.015606  0.324287    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 524 "JUSTIN"     5 -1 " "  0  " " 
   5219 "SCURRY 0    " 161.0000 " "  0  :  2 1.030000 1.011222  -4.820821    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 525 "SCURRY"     5 -1 " "  0  " " 
   5220 "SANGER 0    " 161.0000 " "  0  :  1 1.014267  1.014267  2.565138    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 526 "SANGER"     5 -1 " "  0  " " 
   5221 "KILLEEN 1 0 " 161.0000 " "  0  :  1 1.002345  1.002345  -2.220309    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 527 "KILLEEN 1"     5 -1 " "  0  " " 
   5222 "MABANK 1 0  " 161.0000 " "  0  :  1 1.004296  1.004296  -2.958901    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 528 "MABANK 1"     5 -1 " "  0  " " 
   5223 "MEXIA 0     " 161.0000 " "  0  :  1 1.010069  1.010069  -1.651411    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 529 "MEXIA"     5 -1 " "  0  " " 
   5224 "CARROLLTON~2" 161.0000 " "  0  :  1 1.007088  1.007088  -8.158779    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 530 "CARROLLTON 2"     5 -1 " "  0  " " 
   5225 "NEVADA 0    " 161.0000 " "  0  :  1 1.024036  1.024036  -3.866393    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 531 "NEVADA"     5 -1 " "  0  " " 
   5226 "ZEPHYR 0    " 161.0000 " "  0  :  1 1.033930  1.033930  10.663670    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 532 "ZEPHYR"     5 -1 " "  0  " " 
   5227 "TERRELL 2 0 " 161.0000 " "  0  :  1 1.009433  1.009433  -4.285942    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 533 "TERRELL 2"     5 -1 " "  0  " " 
   5228 "DALLAS 14 0 " 161.0000 " "  0  :  1 1.012534  1.012534  -5.630483    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 534 "DALLAS 14"     5 -1 " "  0  " " 
   5229 "DALLAS 13 0 " 161.0000 " "  0  :  1 1.013216  1.013216  -6.725199    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 535 "DALLAS 13"     5 -1 " "  0  " " 
   5230 "DALLAS 28 0 " 161.0000 " "  0  :  1 1.014064  1.014064  -7.267154    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 536 "DALLAS 28"     5 -1 " "  0  " " 
   5231 "HAMILTON 0  " 161.0000 " "  0  :  2 1.020000 1.024407  9.159979    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 537 "HAMILTON"     5 -1 " "  0  " " 
   5232 "ARLINGTON~10" 161.0000 " "  0  :  1 1.010284  1.010284  -4.706427    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 538 "ARLINGTON 7"     5 -1 " "  0  " " 
   5233 "EULESS 1 0  " 161.0000 " "  0  :  1 1.014062  1.014062  -5.469057    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 539 "EULESS 1"     5 -1 " "  0  " " 
   5234 "FRISCO 1 0  " 161.0000 " "  0  :  1 1.020000 1.020000  -6.553749    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 540 "FRISCO 1"     5 -1 " "  0  " " 
   5235 "SALADO 0    " 161.0000 " "  0  :  1 1.007612  1.007612  -1.631498    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 541 "SALADO"     5 -1 " "  0  " " 
   5236 "OLNEY 1 0   " 500.0000 " "  0  :  1 1.012520  1.012520  21.162153    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 542 "OLNEY 1"     5 -1 " "  0  " " 
   5237 "OLNEY 1 1   " 161.0000 " "  0  :  1 1.014418  1.014418  23.829433    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 542 "OLNEY 1"     5 -1 " "  0  " " 
   5238 "OLNEY 1 2   "  18.0000 " "  0  :  2 1.040000 1.012520  21.162153    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 542 "OLNEY 1"     5 -1 " "  0  " " 
   5239 "GOLDTHWAIT~1" 500.0000 " "  0  :  1 0.996619  0.996619  10.188932    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     5 -1 " "  0  " " 
   5240 "GOLDTHWAIT~2" 161.0000 " "  0  :  1 1.040000 1.040000  9.308894    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     5 -1 " "  0  " " 
   5241 "GOLDTHWAIT~3" 115.0000 " "  0  :  1 1.019391  1.019391  9.396117    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     5 -1 " "  0  " " 
   5243 "GOLDTHWAIT~4"  13.8000 " "  0  :  2 1.040000 0.996619  10.188932    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "GOLDTHWAITE 1"     5 -1 " "  0  " " 
   5244 "FORT WORT~16" 161.0000 " "  0  :  1 1.013434  1.013434  -3.058727    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 544 "FORT WORTH 22"     5 -1 " "  0  " " 
   5245 "GRAPEVINE 0 " 161.0000 " "  0  :  1 1.013944  1.013944  -6.593326    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 545 "GRAPEVINE"     5 -1 " "  0  " " 
   5246 "GLEN ROSE ~5" 161.0000 " "  0  :  1 1.019354  1.019354  6.253112    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 546 "GLEN ROSE 2"     5 -1 " "  0  " " 
   5247 "KOPPERL 0   " 161.0000 " "  0  :  1 1.018951  1.018951  6.471078    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 547 "KOPPERL"     5 -1 " "  0  " " 
   5248 "BEDFORD 1 0 " 161.0000 " "  0  :  1 1.012152  1.012152  -4.554462    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 548 "BEDFORD 1"     5 -1 " "  0  " " 
   5249 "FORT WORT~23" 161.0000 " "  0  :  1 1.020000 1.010760  2.123666    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 549 "FORT WORTH 29"     5 -1 " "  0  " " 
   5250 "DALLAS 5 0  " 161.0000 " "  0  :  1 1.014376  1.014376  -5.324150    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 550 "DALLAS 5"     5 -1 " "  0  " " 
   5251 "GRAND PRAI~2" 161.0000 " "  0  :  1 1.008624  1.008624  -6.106776    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 551 "GRAND PRAIRIE 2"     5 -1 " "  0  " " 
   5252 "DALLAS 22 0 " 161.0000 " "  0  :  1 1.012569  1.012569  -7.497454    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 552 "DALLAS 22"     5 -1 " "  0  " " 
   5253 "FLOWER MOU~1" 161.0000 " "  0  :  1 1.011197  1.011197  -4.881170    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 553 "FLOWER MOUND 1"     5 -1 " "  0  " " 
   5254 "ROANOKE 0   " 161.0000 " "  0  :  1 1.015284  1.015284  -3.289848    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 554 "ROANOKE"     5 -1 " "  0  " " 
   5255 "MILLSAP 0   " 161.0000 " "  0  :  1 1.001388  1.001388  12.239943    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 555 "MILLSAP"     5 -1 " "  0  " " 
   5256 "FORRESTON 0 " 161.0000 " "  0  :  1 1.008797  1.008797  -1.770683    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 556 "FORRESTON"     5 -1 " "  0  " " 
   5257 "ITALY 0     " 161.0000 " "  0  :  1 1.009612  1.009612  -0.724493    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 557 "ITALY"     5 -1 " "  0  " " 
   5258 "FORNEY 0    " 161.0000 " "  0  :  1 1.019968  1.019968  -3.313179    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     5 -1 " "  0  " " 
   5259 "LAVON 0     " 161.0000 " "  0  :  1 1.018756  1.018756  -3.521836    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 559 "LAVON"     5 -1 " "  0  " " 
   5260 "GLEN ROSE ~1" 500.0000 " "  0  :  1 1.021214  1.021214  7.208934    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     5 -1 " "  0  " " 
   5261 "GLEN ROSE ~2" 161.0000 " "  0  :  1 1.020124  1.020124  6.016788    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     5 -1 " "  0  " " 
   5262 "GLEN ROSE ~3"  13.8000 " "  0  :  2 1.040000 1.040000  11.171366    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     5 -1 " "  0  " " 
   5263 "GLEN ROSE ~4"  13.8000 " "  0  :  2 1.040000 1.040000  12.106384    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "GLEN ROSE 1"     5 -1 " "  0  " " 
   5264 "DE LEON 0   " 161.0000 " "  0  :  1 1.012899  1.012899  16.063265    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 561 "DE LEON"     5 -1 " "  0  " " 
   5265 "KELLER 1 0  " 161.0000 " "  0  :  1 1.013611  1.013611  -2.785043    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 562 "KELLER 1"     5 -1 " "  0  " " 
   5266 "CEDAR HILL 0" 161.0000 " "  0  :  1 1.019491  1.019491  -6.024782    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 563 "CEDAR HILL"     5 -1 " "  0  " " 
   5267 "MC GREGOR 0 " 161.0000 " "  0  :  1 1.020000 1.020000  2.800277    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 564 "MC GREGOR"     5 -1 " "  0  " " 
   5268 "COMMERCE 0  " 161.0000 " "  0  :  1 1.011099  1.011099  8.638435    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 565 "COMMERCE"     5 -1 " "  0  " " 
   5269 "MIDLOTHIAN~9" 161.0000 " "  0  :  1 1.012928  1.012928  -1.670927    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 566 "MIDLOTHIAN 2"     5 -1 " "  0  " " 
   5270 "WEST 0      " 161.0000 " "  0  :  1 1.018751  1.018751  3.974506    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 567 "WEST"     5 -1 " "  0  " " 
   5271 "BARTLETT 0  " 161.0000 " "  0  :  1 1.010505  1.010505  0.711777    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 568 "BARTLETT"     5 -1 " "  0  " " 
   5272 "DALLAS 16 0 " 161.0000 " "  0  :  1 1.014414  1.014414  -7.130290    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 569 "DALLAS 16"     5 -1 " "  0  " " 
   5273 "COPPELL 0   " 161.0000 " "  0  :  1 1.024160  1.024160  -7.770568    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 570 "COPPELL"     5 -1 " "  0  " " 
   5274 "WILMER 0    " 161.0000 " "  0  :  1 1.012781  1.012781  -5.085828    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 571 "WILMER"     5 -1 " "  0  " " 
   5275 "DAWSON 0    " 161.0000 " "  0  :  1 1.020000 1.020000  1.376310    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 572 "DAWSON"     5 -1 " "  0  " " 
   5276 "MART 0      " 161.0000 " "  0  :  1 1.027348  1.027348  5.803145    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 573 "MART"     5 -1 " "  0  " " 
   5277 "LITTLE ELM 0" 161.0000 " "  0  :  1 1.011324  1.011324  -4.435736    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 574 "LITTLE ELM"     5 -1 " "  0  " " 
   5278 "TEMPLE 2 0  " 161.0000 " "  0  :  1 1.013946  1.013946  -0.047052    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 575 "TEMPLE 2"     5 -1 " "  0  " " 
   5279 "TEMPLE 1 0  " 500.0000 " "  0  :  1 1.022481  1.022481  0.239951    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     5 -1 " "  0  " " 
   5280 "TEMPLE 1 1  " 161.0000 " "  0  :  1 1.016993  1.016993  -0.236059    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     5 -1 " "  0  " " 
   5281 "TEMPLE 1 2  "  13.8000 " "  0  :  2 1.040000 1.022481  0.239951    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     5 -1 " "  0  " " 
   5282 "TEMPLE 1 3  "  13.8000 " "  0  :  2 1.040000 1.040000  1.966280    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     5 -1 " "  0  " " 
   5283 "TEMPLE 1 4  "  13.8000 " "  0  :  2 1.040000 1.022481  0.239951    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     5 -1 " "  0  " " 
   5284 "QUINLAN 0   " 161.0000 " "  0  :  2 1.040000 1.013492  -3.964263    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 577 "QUINLAN"     5 -1 " "  0  " " 
   5285 "CHICO 0     " 161.0000 " "  0  :  1 1.004403  1.004403  8.377707    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 578 "CHICO"     5 -1 " "  0  " " 
   5286 "DUBLIN 2 0  " 161.0000 " "  0  :  1 1.016823  1.016823  10.762732    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 579 "DUBLIN 2"     5 -1 " "  0  " " 
   5287 "ARLINGTON ~5" 161.0000 " "  0  :  1 1.001894  1.001894  -6.689920    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 580 "ARLINGTON 2"     5 -1 " "  0  " " 
   5288 "WOLFE CITY 0" 161.0000 " "  0  :  1 1.009305  1.009305  5.469163    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 581 "WOLFE CITY"     5 -1 " "  0  " " 
   5289 "DALLAS 26 0 " 161.0000 " "  0  :  1 1.030000 1.013411  -7.336067    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 582 "DALLAS 26"     5 -1 " "  0  " " 
   5290 "WHITNEY 0   " 161.0000 " "  0  :  2 1.040000 1.017854  7.440042    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 583 "WHITNEY"     5 -1 " "  0  " " 
   5291 "FORT WORT~19" 161.0000 " "  0  :  1 1.020000 1.018541  -1.678625    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 584 "FORT WORTH 25"     5 -1 " "  0  " " 
   5292 "FORT WORT~21" 161.0000 " "  0  :  1 1.010530  1.010530  0.827650    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 585 "FORT WORTH 27"     5 -1 " "  0  " " 
   5293 "JOSHUA 0    " 161.0000 " "  0  :  1 1.012096  1.012096  2.677509    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 586 "JOSHUA"     5 -1 " "  0  " " 
   5294 "DALLAS 12 0 " 161.0000 " "  0  :  1 1.010047  1.010047  -7.838952    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 587 "DALLAS 12"     5 -1 " "  0  " " 
   5295 "MCKINNEY 1 0" 500.0000 " "  0  :  1 1.018341  1.018341  -1.420715    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     5 -1 " "  0  " " 
   5296 "MCKINNEY 1 1" 161.0000 " "  0  :  1 1.015538  1.015538  -3.702068    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "MCKINNEY 1"     5 -1 " "  0  " " 
   5304 "ALLEN 1 0   " 500.0000 " "  0  :  1 1.018409  1.018409  -1.401065    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 589 "ALLEN 1"     5 -1 " "  0  " " 
   5305 "ALLEN 1 1   " 161.0000 " "  0  :  1 1.013369  1.013369  -4.581784    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 589 "ALLEN 1"     5 -1 " "  0  " " 
   5306 "ALEDO 2 0   " 161.0000 " "  0  :  1 1.015192  1.015192  2.341678    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 590 "ALEDO 2"     5 -1 " "  0  " " 
   5307 "THE COLONY 0" 161.0000 " "  0  :  1 1.013318  1.013318  -7.841215    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 591 "THE COLONY"     5 -1 " "  0  " " 
   5308 "SUNNYVALE 0 " 161.0000 " "  0  :  1 1.017983  1.017983  -4.014149    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 592 "SUNNYVALE"     5 -1 " "  0  " " 
   5309 "DALLAS 10 0 " 161.0000 " "  0  :  1 1.013569  1.013569  -7.401777    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 593 "DALLAS 10"     5 -1 " "  0  " " 
   5310 "FORT WORT~29" 161.0000 " "  0  :  1 1.019428  1.019428  -4.456421    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 594 "FORT WORTH 4"     5 -1 " "  0  " " 
   5311 "DALLAS 30 0 " 161.0000 " "  0  :  1 1.014010  1.014010  -7.521856    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 595 "DALLAS 30"     5 -1 " "  0  " " 
   5312 "AZLE 0      " 161.0000 " "  0  :  1 1.010326  1.010326  1.081853    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 596 "AZLE"     5 -1 " "  0  " " 
   5313 "HUTCHINS 0  " 161.0000 " "  0  :  1 1.013909  1.013909  -4.691010    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 597 "HUTCHINS"     5 -1 " "  0  " " 
   5314 "VALLEY MIL~1" 161.0000 " "  0  :  1 1.013218  1.013218  3.800217    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 598 "VALLEY MILLS"     5 -1 " "  0  " " 
   5315 "DENTON 6 0  " 161.0000 " "  0  :  1 1.020160  1.020160  -0.881579    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 599 "DENTON 6"     5 -1 " "  0  " " 
   5316 "MESQUITE 3 0" 161.0000 " "  0  :  1 1.030000 1.030000  -6.989623    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 600 "MESQUITE 3"     5 -1 " "  0  " " 
   5317 "GRANBURY 1 0" 500.0000 " "  0  :  1 1.020594  1.020594  6.568340    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     5 -1 " "  0  " " 
   5318 "GRANBURY 1 1" 161.0000 " "  0  :  1 1.018673  1.018673  5.285403    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     5 -1 " "  0  " " 
   5319 "GRANBURY 1 2"  13.2000 " "  0  :  2 1.040000 1.020594  6.568340    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     5 -1 " "  0  " " 
   5320 "GRANBURY 1 3"  13.2000 " "  0  :  2 1.040000 1.020594  6.568340    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     5 -1 " "  0  " " 
   5321 "GRANBURY 1 4"  13.2000 " "  0  :  2 1.040000 1.020594  6.568340    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "GRANBURY 1"     5 -1 " "  0  " " 
   5322 "DALLAS 2 0  " 500.0000 " "  0  :  1 1.017688  1.017688  -0.108990    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     5 -1 " "  0  " " 
   5323 "DALLAS 2 1  " 161.0000 " "  0  :  1 1.013635  1.013635  -4.851178    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     5 -1 " "  0  " " 
   5324 "DALLAS 2 2  "  13.8000 " "  0  :  2 1.040000 1.040000  2.463492    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     5 -1 " "  0  " " 
   5325 "DALLAS 2 3  "  13.8000 " "  0  :  2 1.040000 1.040000  5.792300    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     5 -1 " "  0  " " 
   5326 "DALLAS 2 4  "  13.8000 " "  0  :  2 1.040000 1.040000  2.917297    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "DALLAS 2"     5 -1 " "  0  " " 
   5327 "MOUNT CALM 0" 161.0000 " "  0  :  1 1.025856  1.025856  6.662974    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 603 "MOUNT CALM"     5 -1 " "  0  " " 
   5328 "RIESEL 2 0  " 161.0000 " "  0  :  1 1.014304  1.014304  5.162361    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 604 "RIESEL 2"     5 -1 " "  0  " " 
   5329 "DALLAS 17 0 " 161.0000 " "  0  :  1 1.008534  1.008534  -6.688338    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 605 "DALLAS 17"     5 -1 " "  0  " " 
   5330 "ARLINGTON ~7" 161.0000 " "  0  :  1 1.012722  1.012722  -4.177522    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 606 "ARLINGTON 4"     5 -1 " "  0  " " 
   5331 "CELINA 0    " 161.0000 " "  0  :  1 1.004682  1.004682  -5.385796    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 607 "CELINA"     5 -1 " "  0  " " 
   5332 "FORT WORTH~8" 161.0000 " "  0  :  1 1.020000 1.020000  -2.277761    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 608 "FORT WORTH 16"     5 -1 " "  0  " " 
   5333 "RED OAK 0   " 161.0000 " "  0  :  1 1.006967  1.006967  -5.284280    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 609 "RED OAK"     5 -1 " "  0  " " 
   5334 "CLYDE 0     " 161.0000 " "  0  :  1 1.016730  1.016730  24.844188    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 610 "CLYDE"     5 -1 " "  0  " " 
   5335 "IRVING 2 0  " 161.0000 " "  0  :  1 1.020000 1.020000  -7.737831    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 611 "IRVING 2"     5 -1 " "  0  " " 
   5336 "ROWLETT 1 0 " 161.0000 " "  0  :  1 1.013724  1.013724  -5.081843    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 612 "ROWLETT 1"     5 -1 " "  0  " " 
   5337 "JACKSBORO ~4" 161.0000 " "  0  :  1 1.010488  1.010488  15.619002    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 613 "JACKSBORO 2"     5 -1 " "  0  " " 
   5338 "GRANBURY 3 0" 161.0000 " "  0  :  1 1.010762  1.010762  0.252447    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 614 "GRANBURY 3"     5 -1 " "  0  " " 
   5339 "SOUTHLAKE 0 " 161.0000 " "  0  :  1 1.030000 1.026655  -6.239278    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 615 "SOUTHLAKE"     5 -1 " "  0  " " 
   5340 "DALLAS 29 0 " 161.0000 " "  0  :  1 1.013359  1.013359  -7.128856    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 616 "DALLAS 29"     5 -1 " "  0  " " 
   5341 "LEWISVILLE~1" 161.0000 " "  0  :  1 1.018652  1.018652  -7.086477    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 617 "LEWISVILLE 1"     5 -1 " "  0  " " 
   5344 "DALLAS 36 0 " 161.0000 " "  0  :  1 1.013478  1.013478  -7.823761    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 618 "DALLAS 36"     5 -1 " "  0  " " 
   5345 "HILLSBORO 0 " 161.0000 " "  0  :  1 1.009659  1.009659  3.028221    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 619 "HILLSBORO"     5 -1 " "  0  " " 
   5346 "FORT WORTH~7" 161.0000 " "  0  :  1 1.030000 1.018759  -3.164634    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 620 "FORT WORTH 15"     5 -1 " "  0  " " 
   5347 "CISCO 0     " 161.0000 " "  0  :  1 1.017438  1.017438  23.609318    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 621 "CISCO"     5 -1 " "  0  " " 
   5348 "ITASCA 0    " 161.0000 " "  0  :  1 1.011251  1.011251  -0.882675    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 622 "ITASCA"     5 -1 " "  0  " " 
   5349 "LANCASTER ~2" 161.0000 " "  0  :  1 1.010938  1.010938  -6.139479    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 623 "LANCASTER 2"     5 -1 " "  0  " " 
   5350 "GARLAND 1 0 " 500.0000 " "  0  :  1 1.020237  1.020237  -1.756486    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "GARLAND 1"     5 -1 " "  0  " " 
   5351 "GARLAND 1 1 " 161.0000 " "  0  :  1 1.015783  1.015783  -4.332207    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "GARLAND 1"     5 -1 " "  0  " " 
   5352 "DALLAS 9 0  " 161.0000 " "  0  :  1 1.013907  1.013907  -6.803919    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 625 "DALLAS 9"     5 -1 " "  0  " " 
   5353 "DUNCANVILL~2" 161.0000 " "  0  :  1 1.019792  1.019792  -5.697018    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 626 "DUNCANVILLE 2"     5 -1 " "  0  " " 
   5354 "MESQUITE 1 0" 161.0000 " "  0  :  1 1.016000  1.016000  -6.257406    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 627 "MESQUITE 1"     5 -1 " "  0  " " 
   5355 "MAYPEARL 0  " 161.0000 " "  0  :  1 1.020000 1.020000  -1.415460    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 628 "MAYPEARL"     5 -1 " "  0  " " 
   5356 "GARLAND 3 0 " 161.0000 " "  0  :  1 1.014217  1.014217  -7.169503    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 629 "GARLAND 3"     5 -1 " "  0  " " 
   5357 "ALLEN 2 0   " 161.0000 " "  0  :  1 1.008644  1.008644  -6.413524    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 630 "ALLEN 2"     5 -1 " "  0  " " 
   5358 "RIESEL 1 0  " 500.0000 " "  0  :  1 1.030720  1.030720  2.495646    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "RIESEL 1"     5 -1 " "  0  " " 
   5359 "RIESEL 1 1  " 161.0000 " "  0  :  1 1.024872  1.024872  3.348491    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "RIESEL 1"     5 -1 " "  0  " " 
   5360 "RIESEL 1 2  "  13.8000 " "  0  :  2 1.040000 1.040000  5.049770    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "RIESEL 1"     5 -1 " "  0  " " 
   5361 "BRIDGEPORT 0" 500.0000 " "  0  :  1 1.003254  1.003254  14.984239    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     5 -1 " "  0  " " 
   5362 "BRIDGEPORT 1" 161.0000 " "  0  :  1 1.000571  1.000571  14.845605    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "BRIDGEPORT"     5 -1 " "  0  " " 
   5370 "LEWISVILLE~2" 161.0000 " "  0  :  1 1.012991  1.012991  -3.756531    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 633 "LEWISVILLE 2"     5 -1 " "  0  " " 
   5371 "SEAGOVILLE 0" 161.0000 " "  0  :  1 1.010257  1.010257  -4.765942    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 634 "SEAGOVILLE"     5 -1 " "  0  " " 
   5372 "DALLAS 31 0 " 161.0000 " "  0  :  1 1.013215  1.013215  -7.725268    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 635 "DALLAS 31"     5 -1 " "  0  " " 
   5373 "HALTOM CIT~1" 161.0000 " "  0  :  1 1.020000 1.015863  -3.457465    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 636 "HALTOM CITY"     5 -1 " "  0  " " 
   5374 "BALCH SPRI~1" 161.0000 " "  0  :  1 1.018419  1.018419  -4.875411    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 637 "BALCH SPRINGS"     5 -1 " "  0  " " 
   5375 "FORT WORTH~5" 161.0000 " "  0  :  1 1.020000 1.020000  -2.806030    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 638 "FORT WORTH 13"     5 -1 " "  0  " " 
   5376 "DALLAS 43 0 " 161.0000 " "  0  :  1 1.015759  1.015759  -5.608053    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 639 "DALLAS 43"     5 -1 " "  0  " " 
   5377 "KILLEEN 2 0 " 161.0000 " "  0  :  1 1.001012  1.001012  -1.877433    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 640 "KILLEEN 2"     5 -1 " "  0  " " 
   5378 "WACO 5 0    " 161.0000 " "  0  :  1 1.030000 1.024218  2.153313    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 641 "WACO 5"     5 -1 " "  0  " " 
   5379 "FORT WORT~34" 161.0000 " "  0  :  1 1.017166  1.017166  -4.580757    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 642 "FORT WORTH 9"     5 -1 " "  0  " " 
   5380 "ENNIS 0     " 500.0000 " "  0  :  1 1.024462  1.024462  0.100902    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     5 -1 " "  0  " " 
   5381 "ENNIS 1     " 161.0000 " "  0  :  1 1.018225  1.018225  -0.767888    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     5 -1 " "  0  " " 
   5382 "ENNIS 2     "  13.8000 " "  0  :  2 1.040000 1.024462  0.100902    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     5 -1 " "  0  " " 
   5383 "ENNIS 3     "  13.8000 " "  0  :  2 1.040000 1.024462  0.100902    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "ENNIS"     5 -1 " "  0  " " 
   5384 "DALLAS 3 0  " 500.0000 " "  0  :  1 1.018643  1.018643  -1.415925    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 644 "DALLAS 3"     5 -1 " "  0  " " 
   5385 "DALLAS 3 1  " 161.0000 " "  0  :  1 1.017810  1.017810  -3.835937    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 644 "DALLAS 3"     5 -1 " "  0  " " 
   5386 "RICHARDSON~1" 161.0000 " "  0  :  1 1.030000 1.017517  -6.920116    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 645 "RICHARDSON 1"     5 -1 " "  0  " " 
   5387 "FORT WORT~15" 161.0000 " "  0  :  1 1.011926  1.011926  -3.344941    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 646 "FORT WORTH 21"     5 -1 " "  0  " " 
   5388 "WACO 2 0    " 500.0000 " "  0  :  1 1.025543  1.025543  3.991717    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 647 "WACO 2"     5 -1 " "  0  " " 
   5389 "WACO 2 1    " 161.0000 " "  0  :  1 1.019528  1.019528  3.868319    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 647 "WACO 2"     5 -1 " "  0  " " 
   5390 "ROGERS 0    " 161.0000 " "  0  :  1 1.015467  1.015467  2.462461    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "ROGERS"     5 -1 " "  0  " " 
   5391 "ROGERS 1    " 115.0000 " "  0  :  1 1.006179  1.006179  7.173501    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "ROGERS"     5 -1 " "  0  " " 
   5393 "CHINA SPRI~1" 161.0000 " "  0  :  1 1.017548  1.017548  7.456122    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 649 "CHINA SPRING"     5 -1 " "  0  " " 
   5394 "ALBANY 1 0  " 500.0000 " "  0  :  1 1.019025  1.019025  28.533702    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     5 -1 " "  0  " " 
   5395 "ALBANY 1 1  " 230.0000 " "  0  :  1 1.040000 1.040000  29.643851    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     5 -1 " "  0  " " 
   5396 "ALBANY 1 2  " 161.0000 " "  0  :  1 1.021950  1.021950  30.503682    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     5 -1 " "  0  " " 
   5397 "ALBANY 1 3  " 115.0000 " "  0  :  1 1.013457  1.013457  33.130197    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     5 -1 " "  0  " " 
   5399 "ALBANY 1 5  "  13.8000 " "  0  :  2 1.040000 1.019025  28.533702    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "ALBANY 1"     5 -1 " "  0  " " 
   5400 "MCKINNEY 2 0" 161.0000 " "  0  :  1 1.006562  1.006562  -4.888162    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 651 "MCKINNEY 2"     5 -1 " "  0  " " 
   5401 "GRANBURY 2 0" 500.0000 " "  0  :  1 1.020462  1.020462  6.596460    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     5 -1 " "  0  " " 
   5402 "GRANBURY 2 1" 161.0000 " "  0  :  1 1.018115  1.018115  5.159634    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     5 -1 " "  0  " " 
   5403 "GRANBURY 2 2"  18.0000 " "  0  :  2 1.040000 1.020462  6.596460    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     5 -1 " "  0  " " 
   5404 "GRANBURY 2 3"  18.0000 " "  0  :  2 1.040000 1.020462  6.596460    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     5 -1 " "  0  " " 
   5405 "GRANBURY 2 4"  18.0000 " "  0  :  2 1.040000 1.020462  6.596460    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "GRANBURY 2"     5 -1 " "  0  " " 
   5407 "CLIFTON 2 0 " 161.0000 " "  0  :  1 1.020923  1.020923  6.798514    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 653 "CLIFTON 2"     5 -1 " "  0  " " 
   5408 "FARMERSVIL~1" 161.0000 " "  0  :  1 1.014270  1.014270  -3.824582    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 654 "FARMERSVILLE"     5 -1 " "  0  " " 
   5409 "ARLINGTON ~3" 161.0000 " "  0  :  1 1.001095  1.001095  -4.440270    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 655 "ARLINGTON 10"     5 -1 " "  0  " " 
   5410 "KILLEEN 3 0 " 500.0000 " "  0  :  1 1.015964  1.015964  1.213851    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 656 "KILLEEN 3"     5 -1 " "  0  " " 
   5411 "KILLEEN 3 1 " 161.0000 " "  0  :  1 1.030000 1.016037  -1.616026    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 656 "KILLEEN 3"     5 -1 " "  0  " " 
   5412 "WYLIE 0     " 161.0000 " "  0  :  1 1.013031  1.013031  -5.012187    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 657 "WYLIE"     5 -1 " "  0  " " 
   5413 "PALO PINTO~1" 500.0000 " "  0  :  1 1.008289  1.008289  13.349564    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     5 -1 " "  0  " " 
   5414 "PALO PINTO~2" 161.0000 " "  0  :  1 1.011203  1.011203  14.943630    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     5 -1 " "  0  " " 
   5415 "PALO PINTO~3"  13.8000 " "  0  :  2 1.040000 1.008289  13.349564    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     5 -1 " "  0  " " 
   5416 "PALO PINTO~4"  13.8000 " "  0  :  2 1.040000 1.008289  13.349564    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     5 -1 " "  0  " " 
   5417 "PALO PINTO~5"  13.8000 " "  0  :  2 1.040000 1.008289  13.349564    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     5 -1 " "  0  " " 
   5418 "PALO PINTO~6"  13.8000 " "  0  :  2 1.040000 1.008289  13.349564    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     5 -1 " "  0  " " 
   5419 "PALO PINTO~7"  13.8000 " "  0  :  2 1.040000 1.008289  13.349564    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "PALO PINTO 1"     5 -1 " "  0  " " 
   5420 "FORT WORTH~2" 161.0000 " "  0  :  1 1.013708  1.013708  -2.233445    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 659 "FORT WORTH 10"     5 -1 " "  0  " " 
   5421 "JOSEPHINE 0 " 161.0000 " "  0  :  1 1.030000 1.030000  -4.004135    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 660 "JOSEPHINE"     5 -1 " "  0  " " 
   5422 "LEWSIVILLE 0" 161.0000 " "  0  :  1 1.030000 1.030000  -7.706675    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 661 "LEWSIVILLE"     5 -1 " "  0  " " 
   5425 "DALLAS 40 0 " 161.0000 " "  0  :  1 1.012562  1.012562  -6.602459    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 662 "DALLAS 40"     5 -1 " "  0  " " 
   5426 "KEMP 0      " 161.0000 " "  0  :  1 1.006888  1.006888  -2.103744    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 663 "KEMP"     5 -1 " "  0  " " 
   5427 "WAXAHACHIE~2" 161.0000 " "  0  :  1 1.007833  1.007833  -2.785450    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 664 "WAXAHACHIE 2"     5 -1 " "  0  " " 
   5428 "HURST 0     " 161.0000 " "  0  :  1 1.013850  1.013850  -4.295267    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 665 "HURST"     5 -1 " "  0  " " 
   5429 "FORT WORT~11" 161.0000 " "  0  :  1 1.014075  1.014075  -3.045570    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 666 "FORT WORTH 18"     5 -1 " "  0  " " 
   5430 "WEATHERFOR~2" 161.0000 " "  0  :  1 1.019525  1.019525  3.074881    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 667 "WEATHERFORD 2"     5 -1 " "  0  " " 
   5431 "ROCKWALL 2 0" 161.0000 " "  0  :  1 1.003008  1.003008  -6.232801    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 668 "ROCKWALL 2"     5 -1 " "  0  " " 
   5432 "WEATHERFOR~3" 161.0000 " "  0  :  1 1.020000 1.020000  4.702001    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 669 "WEATHERFORD 3"     5 -1 " "  0  " " 
   5433 "FORT WORT~24" 161.0000 " "  0  :  1 1.016753  1.016753  -1.977693    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 670 "FORT WORTH 3"     5 -1 " "  0  " " 
   5434 "NEWARK 0    " 161.0000 " "  0  :  1 1.022495  1.022495  -0.815038    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 671 "NEWARK"     5 -1 " "  0  " " 
   5435 "SANTO 0     " 161.0000 " "  0  :  1 1.013808  1.013808  13.256698    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 672 "SANTO"     5 -1 " "  0  " " 
   5436 "DALLAS 18 0 " 161.0000 " "  0  :  1 1.012786  1.012786  -7.337480    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 673 "DALLAS 18"     5 -1 " "  0  " " 
   5437 "ELM MOTT 0  " 161.0000 " "  0  :  1 1.018884  1.018884  3.813873    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 674 "ELM MOTT"     5 -1 " "  0  " " 
   5438 "FORT WORT~10" 161.0000 " "  0  :  1 1.014342  1.014342  -3.172302    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 675 "FORT WORTH 17"     5 -1 " "  0  " " 
   5439 "WAXAHACHIE~1" 161.0000 " "  0  :  1 1.011634  1.011634  -1.724861    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 676 "WAXAHACHIE 1"     5 -1 " "  0  " " 
   5440 "ARLINGTON ~6" 161.0000 " "  0  :  1 1.030000 1.014000  -5.005247    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 677 "ARLINGTON 3"     5 -1 " "  0  " " 
   5441 "FORT WORT~14" 161.0000 " "  0  :  1 1.014826  1.014826  -2.197968    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 678 "FORT WORTH 20"     5 -1 " "  0  " " 
   5442 "FORT WORT~32" 161.0000 " "  0  :  1 1.010511  1.010511  -4.113600    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 679 "FORT WORTH 7"     5 -1 " "  0  " " 
   5443 "FORT WORTH~3" 161.0000 " "  0  :  1 1.014913  1.014913  -3.455340    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 680 "FORT WORTH 11"     5 -1 " "  0  " " 
   5444 "MIDLOTHIAN~1" 500.0000 " "  0  :  1 1.016663  1.016663  1.738554    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     5 -1 " "  0  " " 
   5445 "MIDLOTHIAN~2" 161.0000 " "  0  :  1 1.016538  1.016538  -0.885848    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     5 -1 " "  0  " " 
   5446 "HEWITT 0    " 161.0000 " "  0  :  1 1.013070  1.013070  3.000996    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 682 "HEWITT"     5 -1 " "  0  " " 
   5447 "ARLINGTON ~4" 161.0000 " "  0  :  1 1.002109  1.002109  -3.564371    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 683 "ARLINGTON 11"     5 -1 " "  0  " " 
   5448 "GRAND PRAI~3" 500.0000 " "  0  :  1 1.016332  1.016332  1.084090    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 684 "GRAND PRAIRIE 3"     5 -1 " "  0  " " 
   5449 "GRAND PRAI~4" 161.0000 " "  0  :  1 1.017752  1.017752  -3.844447    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 684 "GRAND PRAIRIE 3"     5 -1 " "  0  " " 
   5450 "MELISSA 0   " 161.0000 " "  0  :  1 1.004479  1.004479  -3.672185    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 685 "MELISSA"     5 -1 " "  0  " " 
   5451 "COPPERAS C~1" 500.0000 " "  0  :  1 1.013350  1.013350  3.963421    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 686 "COPPERAS COVE"     5 -1 " "  0  " " 
   5452 "COPPERAS C~2" 161.0000 " "  0  :  1 1.009517  1.009517  2.679431    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 686 "COPPERAS COVE"     5 -1 " "  0  " " 
   5453 "CLEBURNE 1 0" 161.0000 " "  0  :  1 1.017857  1.017857  3.042924    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 687 "CLEBURNE 1"     5 -1 " "  0  " " 
   5454 "GREENVILLE~5" 161.0000 " "  0  :  1 1.015031  1.015031  -3.844057    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 688 "GREENVILLE 2"     5 -1 " "  0  " " 
   5455 "ALVORD 0    " 161.0000 " "  0  :  1 1.004798  1.004798  4.611111    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 689 "ALVORD"     5 -1 " "  0  " " 
   5456 "GORMAN 0    " 161.0000 " "  0  :  1 1.018091  1.018091  19.427335    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 690 "GORMAN"     5 -1 " "  0  " " 
   5457 "COLLEYVILL~1" 161.0000 " "  0  :  1 1.009689  1.009689  -5.194021    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 691 "COLLEYVILLE"     5 -1 " "  0  " " 
   5458 "HOLLAND 0   " 161.0000 " "  0  :  1 1.016551  1.016551  3.124857    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 692 "HOLLAND"     5 -1 " "  0  " " 
   5459 "HOLLAND 1   " 115.0000 " "  0  :  1 1.012368  1.012368  5.693611    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 692 "HOLLAND"     5 -1 " "  0  " " 
   5461 "TEMPLE 3 0  " 161.0000 " "  0  :  1 1.011501  1.011501  -0.271153    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 693 "TEMPLE 3"     5 -1 " "  0  " " 
   5462 "DALLAS 34 0 " 161.0000 " "  0  :  1 1.011898  1.011898  -6.391853    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 694 "DALLAS 34"     5 -1 " "  0  " " 
   5463 "IRVING 4 0  " 161.0000 " "  0  :  1 1.008431  1.008431  -6.897098    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 695 "IRVING 4"     5 -1 " "  0  " " 
   5464 "FRISCO 2 0  " 500.0000 " "  0  :  1 1.016929  1.016929  -1.020255    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 696 "FRISCO 2"     5 -1 " "  0  " " 
   5465 "FRISCO 2 1  " 161.0000 " "  0  :  1 1.015980  1.015980  -5.630298    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 696 "FRISCO 2"     5 -1 " "  0  " " 
   5466 "GATESVILLE~3" 161.0000 " "  0  :  1 1.009267  1.009267  2.364450    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 697 "GATESVILLE 3"     5 -1 " "  0  " " 
   5467 "DALLAS 25 0 " 161.0000 " "  0  :  1 1.013712  1.013712  -7.155154    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 698 "DALLAS 25"     5 -1 " "  0  " " 
   5468 "DALLAS 37 0 " 161.0000 " "  0  :  1 1.013427  1.013427  -6.333669    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 699 "DALLAS 37"     5 -1 " "  0  " " 
   5469 "FORT WORT~12" 161.0000 " "  0  :  1 1.015042  1.015042  -3.049756    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 700 "FORT WORTH 19"     5 -1 " "  0  " " 
   5470 "WOODWAY 0   " 161.0000 " "  0  :  1 1.018065  1.018065  2.614537    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 701 "WOODWAY"     5 -1 " "  0  " " 
   5471 "MINGUS 0    " 161.0000 " "  0  :  1 1.017908  1.017908  16.109243    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 702 "MINGUS"     5 -1 " "  0  " " 
   5472 "THROCKMORT~1" 161.0000 " "  0  :  1 1.006752  1.006752  29.262742    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "THROCKMORTON"     5 -1 " "  0  " " 
   5473 "NEMO 0      " 161.0000 " "  0  :  1 1.018299  1.018299  4.711090    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 704 "NEMO"     5 -1 " "  0  " " 
   5474 "ABBOTT 0    " 161.0000 " "  0  :  1 1.020417  1.020417  4.602377    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 705 "ABBOTT"     5 -1 " "  0  " " 
   5475 "ALVARADO 0  " 161.0000 " "  0  :  1 1.013540  1.013540  -1.722480    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 706 "ALVARADO"     5 -1 " "  0  " " 
   5476 "CORSICANA ~1" 161.0000 " "  0  :  1 1.010472  1.010472  -0.825158    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 707 "CORSICANA 1"     5 -1 " "  0  " " 
   5477 "HARKER HEI~1" 161.0000 " "  0  :  1 1.002979  1.002979  -2.028329    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 708 "HARKER HEIGHTS"     5 -1 " "  0  " " 
   5478 "IRVING 3 0  " 161.0000 " "  0  :  1 1.020000 1.009176  -6.660834    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 709 "IRVING 3"     5 -1 " "  0  " " 
   5479 "BURLESON 0  " 500.0000 " "  0  :  1 1.012235  1.012235  4.092991    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 710 "BURLESON"     5 -1 " "  0  " " 
   5480 "BURLESON 1  " 161.0000 " "  0  :  1 1.003636  1.003636  -0.941995    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 710 "BURLESON"     5 -1 " "  0  " " 
   5481 "FORT WORT~22" 161.0000 " "  0  :  1 1.011015  1.011015  -1.186959    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 711 "FORT WORTH 28"     5 -1 " "  0  " " 
   5482 "DALLAS 23 0 " 161.0000 " "  0  :  1 1.030000 1.016308  -7.462151    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 712 "DALLAS 23"     5 -1 " "  0  " " 
   5483 "NORTH RICH~1" 161.0000 " "  0  :  1 1.015563  1.015563  -3.638229    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 713 "NORTH RICHLAND HILLS 1"     5 -1 " "  0  " " 
   5484 "CROSS PLAI~1" 161.0000 " "  0  :  1 1.018340  1.018340  21.687926    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 714 "CROSS PLAINS"     5 -1 " "  0  " " 
   5485 "BLOOMING G~1" 161.0000 " "  0  :  1 1.020405  1.020405  0.825551    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 715 "BLOOMING GROVE"     5 -1 " "  0  " " 
   6001 "CONVERSE 0  " 115.0000 " "  0  :  2 1.030000 1.029725  -13.950894    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 716 "CONVERSE"     6 -1 " "  0  " " 
   6002 "SAN ANTON~55" 115.0000 " "  0  :  1 1.002950  1.002950  -14.551124    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 717 "SAN ANTONIO 46"     6 -1 " "  0  " " 
   6003 "BASTROP 0   " 500.0000 " "  0  :  1 1.033160  1.033160  -4.833549    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     6 -1 " "  0  " " 
   6004 "BASTROP 1   " 230.0000 " "  0  :  1 1.034094  1.034094  -5.999748    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     6 -1 " "  0  " " 
   6005 "BASTROP 2   " 115.0000 " "  0  :  1 1.032205  1.032205  -5.991810    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     6 -1 " "  0  " " 
   6006 "BASTROP 3   "  13.8000 " "  0  :  2 1.040000 1.040000  -4.394121    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     6 -1 " "  0  " " 
   6007 "BASTROP 4   "  13.8000 " "  0  :  2 1.040000 1.040000  -3.603310    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     6 -1 " "  0  " " 
   6008 "BASTROP 5   "  13.8000 " "  0  :  2 1.040000 1.040000  -3.585373    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "BASTROP"     6 -1 " "  0  " " 
   6011 "MARION 2 0  " 115.0000 " "  0  :  1 1.019720  1.019720  -11.486980    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 719 "MARION 2"     6 -1 " "  0  " " 
   6012 "PAIGE 0     " 115.0000 " "  0  :  1 1.030000 1.030000  -8.289135    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 720 "PAIGE"     6 -1 " "  0  " " 
   6013 "SAN ANTON~51" 115.0000 " "  0  :  1 1.003972  1.003972  -13.057750    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 721 "SAN ANTONIO 42"     6 -1 " "  0  " " 
   6014 "WAELDER 0   " 115.0000 " "  0  :  1 1.020586  1.020586  -13.838694    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 722 "WAELDER"     6 -1 " "  0  " " 
   6015 "ATASCOSA 0  " 115.0000 " "  0  :  1 1.001551  1.001551  -12.562579    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 723 "ATASCOSA"     6 -1 " "  0  " " 
   6016 "SAN ANTON~49" 115.0000 " "  0  :  1 1.011002  1.011002  -13.480872    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 724 "SAN ANTONIO 40"     6 -1 " "  0  " " 
   6017 "CIBOLO 0    " 115.0000 " "  0  :  1 1.017978  1.017978  -13.356203    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 725 "CIBOLO"     6 -1 " "  0  " " 
   6018 "AUSTIN 6 0  " 115.0000 " "  0  :  1 1.013129  1.013129  -11.394241    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 726 "AUSTIN 6"     6 -1 " "  0  " " 
   6019 "AUSTIN 25 0 " 115.0000 " "  0  :  1 1.007558  1.007558  -11.900168    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 727 "AUSTIN 25"     6 -1 " "  0  " " 
   6020 "HORSESHOE ~1" 115.0000 " "  0  :  1 1.006679  1.006679  0.668078    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 728 "HORSESHOE BAY"     6 -1 " "  0  " " 
   6021 "LEANDER 1 0 " 500.0000 " "  0  :  1 1.011879  1.011879  -2.775953    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "LEANDER 1"     6 -1 " "  0  " " 
   6022 "LEANDER 1 1 " 230.0000 " "  0  :  1 1.008975  1.008975  -5.912753    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "LEANDER 1"     6 -1 " "  0  " " 
   6023 "LEANDER 1 2 " 115.0000 " "  0  :  1 1.001471  1.001471  -8.464879    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "LEANDER 1"     6 -1 " "  0  " " 
   6024 "AUSTIN 10 0 " 115.0000 " "  0  :  1 1.030000 1.021033  -12.187454    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 730 "AUSTIN 10"     6 -1 " "  0  " " 
   6025 "SAN ANTON~36" 115.0000 " "  0  :  1 1.030000 1.030000  -15.074378    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 731 "SAN ANTONIO 31"     6 -1 " "  0  " " 
   6026 "SAN ANTON~60" 115.0000 " "  0  :  1 1.002450  1.002450  -12.671876    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 732 "SAN ANTONIO 49"     6 -1 " "  0  " " 
   6027 "ELGIN 0     " 115.0000 " "  0  :  2 1.040000 1.015048  -9.684815    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 733 "ELGIN"     6 -1 " "  0  " " 
   6028 "AUSTIN 31 0 " 115.0000 " "  0  :  1 1.020000 1.008988  -12.067744    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 734 "AUSTIN 31"     6 -1 " "  0  " " 
   6029 "RUNGE 0     " 115.0000 " "  0  :  1 1.025773  1.025773  -2.122470    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 735 "RUNGE"     6 -1 " "  0  " " 
   6030 "YOAKUM 0    " 230.0000 " "  0  :  1 1.025518  1.025518  -5.354298    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 736 "YOAKUM"     6 -1 " "  0  " " 
   6031 "YOAKUM 1    " 115.0000 " "  0  :  1 1.022682  1.022682  -6.134455    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 736 "YOAKUM"     6 -1 " "  0  " " 
   6032 "AUSTIN 37 0 " 115.0000 " "  0  :  1 1.002790  1.002790  -12.443408    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 737 "AUSTIN 37"     6 -1 " "  0  " " 
   6033 "PFLUGERVIL~1" 500.0000 " "  0  :  1 1.013605  1.013605  -4.468896    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "PFLUGERVILLE"     6 -1 " "  0  " " 
   6034 "PFLUGERVIL~2" 230.0000 " "  0  :  1 1.009192  1.009192  -7.310616    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "PFLUGERVILLE"     6 -1 " "  0  " " 
   6035 "PFLUGERVIL~3" 115.0000 " "  0  :  1 1.006508  1.006508  -10.208305    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "PFLUGERVILLE"     6 -1 " "  0  " " 
   6036 "SAN ANTONI~6" 230.0000 " "  0  :  1 1.016020  1.016020  -9.970109    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 739 "SAN ANTONIO 12"     6 -1 " "  0  " " 
   6037 "SAN ANTONI~7" 115.0000 " "  0  :  1 1.011545  1.011545  -12.797762    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 739 "SAN ANTONIO 12"     6 -1 " "  0  " " 
   6038 "AUSTIN 3 0  " 500.0000 " "  0  :  1 1.018010  1.018010  -3.996336    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     6 -1 " "  0  " " 
   6039 "AUSTIN 3 1  " 230.0000 " "  0  :  1 1.011209  1.011209  -7.302047    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     6 -1 " "  0  " " 
   6040 "AUSTIN 3 2  " 115.0000 " "  0  :  1 1.008110  1.008110  -11.666929    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "AUSTIN 3"     6 -1 " "  0  " " 
   6043 "SAN ANTON~59" 115.0000 " "  0  :  1 0.992765  0.992765  -13.710356    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 741 "SAN ANTONIO 48"     6 -1 " "  0  " " 
   6044 "SAN ANTON~15" 115.0000 " "  0  :  1 1.005336  1.005336  -12.571523    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 742 "SAN ANTONIO 19"     6 -1 " "  0  " " 
   6045 "SAN ANTON~16" 500.0000 " "  0  :  1 1.018263  1.018263  -6.781187    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     6 -1 " "  0  " " 
   6046 "SAN ANTON~17" 230.0000 " "  0  :  1 1.016765  1.016765  -9.326730    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     6 -1 " "  0  " " 
   6047 "SAN ANTON~18" 115.0000 " "  0  :  1 1.008934  1.008934  -14.191584    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "SAN ANTONIO 2"     6 -1 " "  0  " " 
   6055 "BERGHEIM 0  " 115.0000 " "  0  :  1 1.020703  1.020703  -7.187035    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 744 "BERGHEIM"     6 -1 " "  0  " " 
   6056 "NEW BRAUNF~8" 500.0000 " "  0  :  1 1.028087  1.028087  -5.907394    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "NEW BRAUNFELS 2"     6 -1 " "  0  " " 
   6057 "NEW BRAUNF~9" 230.0000 " "  0  :  1 1.023271  1.023271  -8.360443    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "NEW BRAUNFELS 2"     6 -1 " "  0  " " 
   6058 "NEW BRAUN~10" 115.0000 " "  0  :  1 1.014727  1.014727  -10.624378    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "NEW BRAUNFELS 2"     6 -1 " "  0  " " 
   6059 "D HANIS 0   " 115.0000 " "  0  :  1 0.979580  0.979580  16.439731    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 746 "D HANIS"     6 -1 " "  0  " " 
   6060 "SAN ANTON~27" 115.0000 " "  0  :  1 1.002106  1.002106  -15.820997    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 747 "SAN ANTONIO 24"     6 -1 " "  0  " " 
   6061 "AUSTIN 7 0  " 115.0000 " "  0  :  1 1.005896  1.005896  -11.880379    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 748 "AUSTIN 7"     6 -1 " "  0  " " 
   6062 "BRENHAM 0   " 500.0000 " "  0  :  1 1.030666  1.030666  -12.021155    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "BRENHAM"     6 -1 " "  0  " " 
   6063 "BRENHAM 1   " 230.0000 " "  0  :  1 1.026593  1.026593  -12.044658    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "BRENHAM"     6 -1 " "  0  " " 
   6064 "BRENHAM 2   " 115.0000 " "  0  :  1 1.024046  1.024046  -14.796941    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "BRENHAM"     6 -1 " "  0  " " 
   6065 "BERTRAM 0   " 115.0000 " "  0  :  1 0.992252  0.992252  -4.916291    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 750 "BERTRAM"     6 -1 " "  0  " " 
   6066 "MARION 1 0  " 500.0000 " "  0  :  1 1.027816  1.027816  -5.720201    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
   6067 "MARION 1 1  " 230.0000 " "  0  :  1 1.022674  1.022674  -8.564626    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
   6068 "MARION 1 2  " 115.0000 " "  0  :  1 1.020764  1.020764  -11.842676    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
   6069 "MARION 1 3  "  18.0000 " "  0  :  2 1.040000 1.040000  -2.432530    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
   6070 "MARION 1 4  "  18.0000 " "  0  :  2 1.040000 1.027816  -5.720201    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
   6071 "MARION 1 5  "  18.0000 " "  0  :  2 1.040000 1.027816  -5.720201    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
   6072 "MARION 1 6  "  18.0000 " "  0  :  2 1.040000 1.040000  -4.613409    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
   6073 "MARION 1 7  "  18.0000 " "  0  :  2 1.040000 1.040000  -0.991928    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
   6074 "MARION 1 8  "  18.0000 " "  0  :  2 1.040000 1.040000  -3.495692    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
   6075 "LA GRANGE 0 " 500.0000 " "  0  :  1 1.034850  1.034850  -9.768252    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     6 -1 " "  0  " " 
   6076 "LA GRANGE 1 " 230.0000 " "  0  :  1 1.030953  1.030953  -9.323718    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     6 -1 " "  0  " " 
   6077 "LA GRANGE 2 " 115.0000 " "  0  :  1 1.024483  1.024483  -10.014019    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     6 -1 " "  0  " " 
   6078 "LA GRANGE 3 "  22.0000 " "  0  :  2 1.040000 1.040000  -7.851749    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     6 -1 " "  0  " " 
   6079 "LA GRANGE 4 "  22.0000 " "  0  :  2 1.040000 1.040000  -8.596643    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     6 -1 " "  0  " " 
   6080 "LA GRANGE 5 "  22.0000 " "  0  :  2 1.040000 1.040000  -6.947929    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "LA GRANGE"     6 -1 " "  0  " " 
   6081 "MARBLE FAL~1" 115.0000 " "  0  :  1 1.000943  1.000943  -1.777098    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 753 "MARBLE FALLS 1"     6 -1 " "  0  " " 
   6082 "MARBLE FAL~2"  13.8000 " "  0  :  2 1.040000 1.017262  0.352675    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 753 "MARBLE FALLS 1"     6 -1 " "  0  " " 
   6083 "MARBLE FAL~3"  13.8000 " "  0  :  2 1.040000 1.017328  0.508526    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 753 "MARBLE FALLS 1"     6 -1 " "  0  " " 
   6084 "ROUND ROCK~1" 115.0000 " "  0  :  1 1.003685  1.003685  -9.666197    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "ROUND ROCK 1"     6 -1 " "  0  " " 
   6091 "WIMBERLEY 0 " 115.0000 " "  0  :  1 1.030000 1.008244  -15.739629    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 755 "WIMBERLEY"     6 -1 " "  0  " " 
   6092 "GONZALES 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -14.194989    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 756 "GONZALES"     6 -1 " "  0  " " 
   6093 "SAN ANTONI~5" 115.0000 " "  0  :  1 1.005543  1.005543  -14.221648    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 757 "SAN ANTONIO 11"     6 -1 " "  0  " " 
   6094 "SAN ANTONI~9" 115.0000 " "  0  :  1 1.009477  1.009477  -13.995849    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 758 "SAN ANTONIO 14"     6 -1 " "  0  " " 
   6095 "HUTTO 0     " 115.0000 " "  0  :  1 1.005838  1.005838  -10.132472    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 759 "HUTTO"     6 -1 " "  0  " " 
   6096 "LULING 0    " 115.0000 " "  0  :  1 1.030000 1.030000  -14.418263    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 760 "LULING"     6 -1 " "  0  " " 
   6097 "SAN ANTON~20" 115.0000 " "  0  :  1 1.002696  1.002696  -14.245789    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 761 "SAN ANTONIO 21"     6 -1 " "  0  " " 
   6098 "AUSTIN 12 0 " 115.0000 " "  0  :  1 1.006665  1.006665  -12.571844    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 762 "AUSTIN 12"     6 -1 " "  0  " " 
   6099 "SAN ANTON~10" 115.0000 " "  0  :  1 1.004831  1.004831  -13.092231    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 763 "SAN ANTONIO 15"     6 -1 " "  0  " " 
   6100 "ADKINS 0    " 115.0000 " "  0  :  1 1.012143  1.012143  -12.043962    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 764 "ADKINS"     6 -1 " "  0  " " 
   6101 "WINCHESTER 0" 500.0000 " "  0  :  2 1.040000 1.035531  -7.358295    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     6 -1 " "  0  " " 
   6102 "WINCHESTER 1" 230.0000 " "  0  :  1 1.034314  1.034314  -7.368933    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     6 -1 " "  0  " " 
   6103 "WINCHESTER 2" 115.0000 " "  0  :  1 1.030000 1.030000  -6.910143    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     6 -1 " "  0  " " 
   6104 "WINCHESTER 3"  13.8000 " "  0  :  2 1.040000 1.040000  -3.454528    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     6 -1 " "  0  " " 
   6105 "WINCHESTER 4"  13.8000 " "  0  :  2 1.040000 1.040000  -2.916932    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     6 -1 " "  0  " " 
   6106 "WINCHESTER 5"  13.8000 " "  0  :  2 1.040000 1.040000  -3.981089    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "WINCHESTER"     6 -1 " "  0  " " 
   6107 "ROCKDALE 1 0" 500.0000 " "  0  :  1 1.026885  1.026885  -5.299312    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     6 -1 " "  0  " " 
   6108 "ROCKDALE 1 1" 230.0000 " "  0  :  1 1.017806  1.017806  -7.298820    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     6 -1 " "  0  " " 
   6109 "ROCKDALE 1 2" 115.0000 " "  0  :  1 1.011404  1.011404  -6.452319    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "ROCKDALE 1"     6 -1 " "  0  " " 
   6112 "NATALIA 0   " 115.0000 " "  0  :  1 1.002564  1.002564  -10.174155    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 767 "NATALIA"     6 -1 " "  0  " " 
   6113 "AUSTIN 20 0 " 115.0000 " "  0  :  1 1.007336  1.007336  -12.213528    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 768 "AUSTIN 20"     6 -1 " "  0  " " 
   6114 "SAN ANTON~52" 115.0000 " "  0  :  1 1.002489  1.002489  -13.746138    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 769 "SAN ANTONIO 43"     6 -1 " "  0  " " 
   6115 "SAN ANTON~61" 115.0000 " "  0  :  1 1.009735  1.009735  -13.863981    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 770 "SAN ANTONIO 5"     6 -1 " "  0  " " 
   6116 "TAYLOR 0    " 115.0000 " "  0  :  2 1.040000 1.014835  -9.701347    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 771 "TAYLOR"     6 -1 " "  0  " " 
   6117 "SMITHVILLE 0" 115.0000 " "  0  :  1 1.029816  1.029816  -6.607618    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 772 "SMITHVILLE"     6 -1 " "  0  " " 
   6118 "CEDAR PARK 0" 500.0000 " "  0  :  1 1.011079  1.011079  -2.993252    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 773 "CEDAR PARK"     6 -1 " "  0  " " 
   6119 "CEDAR PARK 1" 230.0000 " "  0  :  1 1.008076  1.008076  -7.134099    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 773 "CEDAR PARK"     6 -1 " "  0  " " 
   6120 "CEDAR PARK 2" 115.0000 " "  0  :  1 1.008826  1.008826  -10.529896    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 773 "CEDAR PARK"     6 -1 " "  0  " " 
   6121 "SAN ANTON~28" 115.0000 " "  0  :  1 1.006529  1.006529  -14.647272    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 774 "SAN ANTONIO 25"     6 -1 " "  0  " " 
   6122 "HALLETTSVI~1" 115.0000 " "  0  :  1 1.019209  1.019209  -12.153710    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 775 "HALLETTSVILLE"     6 -1 " "  0  " " 
   6123 "AUSTIN 5 0  " 115.0000 " "  0  :  1 1.006849  1.006849  -11.826073    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 776 "AUSTIN 5"     6 -1 " "  0  " " 
   6124 "NEW BRAUN~11" 115.0000 " "  0  :  1 1.007147  1.007147  -12.624338    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 777 "NEW BRAUNFELS 3"     6 -1 " "  0  " " 
   6125 "SUTHERLAND~1" 115.0000 " "  0  :  1 1.006779  1.006779  -9.538832    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 778 "SUTHERLAND SPRINGS"     6 -1 " "  0  " " 
   6126 "AUSTIN 34 0 " 115.0000 " "  0  :  1 1.008349  1.008349  -12.345009    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 779 "AUSTIN 34"     6 -1 " "  0  " " 
   6127 "CAMERON 0   " 115.0000 " "  0  :  1 1.030000 1.027869  1.441986    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 780 "CAMERON"     6 -1 " "  0  " " 
   6128 "SAN ANTON~41" 115.0000 " "  0  :  1 1.005739  1.005739  -12.705919    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 781 "SAN ANTONIO 35"     6 -1 " "  0  " " 
   6129 "MEDINA 0    " 115.0000 " "  0  :  1 0.977145  0.977145  -6.980822    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 782 "MEDINA"     6 -1 " "  0  " " 
   6130 "MANCHACA 0  " 115.0000 " "  0  :  1 1.009067  1.009067  -12.314338    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 783 "MANCHACA"     6 -1 " "  0  " " 
   6131 "SPRING BRA~1" 115.0000 " "  0  :  1 0.989674  0.989674  -16.397821    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 784 "SPRING BRANCH"     6 -1 " "  0  " " 
   6132 "AUSTIN 19 0 " 115.0000 " "  0  :  1 1.004465  1.004465  -12.440045    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 785 "AUSTIN 19"     6 -1 " "  0  " " 
   6133 "FLATONIA 0  " 115.0000 " "  0  :  1 1.018348  1.018348  -14.196390    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 786 "FLATONIA"     6 -1 " "  0  " " 
   6134 "GRANGER 0   " 115.0000 " "  0  :  1 1.010259  1.010259  -0.827583    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 787 "GRANGER"     6 -1 " "  0  " " 
   6135 "FAYETTEVIL~1" 115.0000 " "  0  :  1 1.005607  1.005607  -12.817018    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 788 "FAYETTEVILLE"     6 -1 " "  0  " " 
   6136 "GEORGETOWN~2" 115.0000 " "  0  :  1 1.004505  1.004505  -10.619618    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 789 "GEORGETOWN 2"     6 -1 " "  0  " " 
   6137 "AUSTIN 35 0 " 115.0000 " "  0  :  2 1.040000 1.009614  -11.534529    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 790 "AUSTIN 35"     6 -1 " "  0  " " 
   6138 "PIPE CREEK 0" 115.0000 " "  0  :  1 1.005770  1.005770  -12.628410    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 791 "PIPE CREEK"     6 -1 " "  0  " " 
   6139 "RED ROCK 0  " 115.0000 " "  0  :  1 1.011876  1.011876  -12.758910    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 792 "RED ROCK"     6 -1 " "  0  " " 
   6140 "JARRELL 0   " 115.0000 " "  0  :  1 1.017996  1.017996  5.284027    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 793 "JARRELL"     6 -1 " "  0  " " 
   6141 "SAN ANTONI~1" 500.0000 " "  0  :  1 1.022009  1.022009  -7.447604    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     6 -1 " "  0  " " 
   6142 "SAN ANTONI~2" 230.0000 " "  0  :  1 1.018284  1.018284  -9.076784    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     6 -1 " "  0  " " 
   6143 "SAN ANTONI~3" 115.0000 " "  0  :  1 1.014942  1.014942  -11.549842    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "SAN ANTONIO 1"     6 -1 " "  0  " " 
   6150 "SAN ANTON~42" 115.0000 " "  0  :  1 1.015786  1.015786  -14.766484    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 795 "SAN ANTONIO 36"     6 -1 " "  0  " " 
   6151 "SCHULENBUR~1" 115.0000 " "  0  :  1 1.030000 1.030000  -13.586291    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 796 "SCHULENBURG"     6 -1 " "  0  " " 
   6152 "SAN ANTON~21" 230.0000 " "  0  :  1 1.019992  1.019992  -8.613325    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "SAN ANTONIO 22"     6 -1 " "  0  " " 
   6153 "SAN ANTON~22" 115.0000 " "  0  :  1 1.012707  1.012707  -9.937340    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "SAN ANTONIO 22"     6 -1 " "  0  " " 
   6154 "DRIPPING S~1" 115.0000 " "  0  :  1 1.020000 1.020000  -10.961145    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 798 "DRIPPING SPRINGS"     6 -1 " "  0  " " 
   6155 "SAN ANTON~29" 115.0000 " "  0  :  2 1.040000 1.009139  -11.209180    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 799 "SAN ANTONIO 26"     6 -1 " "  0  " " 
   6156 "MARBLE FAL~9" 115.0000 " "  0  :  1 0.996637  0.996637  -2.870181    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 800 "MARBLE FALLS 3"     6 -1 " "  0  " " 
   6157 "BOERNE 1 0  " 115.0000 " "  0  :  1 0.995130  0.995130  -15.203368    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 801 "BOERNE 1"     6 -1 " "  0  " " 
   6158 "WASHINGTON 0" 115.0000 " "  0  :  1 1.030000 1.030000  -20.473453    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 802 "WASHINGTON"     6 -1 " "  0  " " 
   6159 "SCHERTZ 0   " 115.0000 " "  0  :  1 1.016329  1.016329  -13.844252    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 803 "SCHERTZ"     6 -1 " "  0  " " 
   6160 "AUSTIN 8 0  " 115.0000 " "  0  :  1 1.010514  1.010514  -11.795648    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 804 "AUSTIN 8"     6 -1 " "  0  " " 
   6161 "SEGUIN 1 0  " 500.0000 " "  0  :  1 1.030900  1.030900  -6.131434    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     6 -1 " "  0  " " 
   6162 "SEGUIN 1 1  " 230.0000 " "  0  :  1 1.024088  1.024088  -8.554962    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     6 -1 " "  0  " " 
   6163 "SEGUIN 1 2  " 115.0000 " "  0  :  1 1.023540  1.023540  -10.952560    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     6 -1 " "  0  " " 
   6164 "SEGUIN 1 3  "  13.8000 " "  0  :  2 1.040000 1.040000  -4.330207    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     6 -1 " "  0  " " 
   6165 "SEGUIN 1 4  "  13.8000 " "  0  :  2 1.040000 1.040000  -3.980155    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     6 -1 " "  0  " " 
   6166 "SEGUIN 1 5  "  13.8000 " "  0  :  2 1.040000 1.040000  -1.896634    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     6 -1 " "  0  " " 
   6167 "SEGUIN 1 6  "  13.8000 " "  0  :  2 1.040000 1.040000  -4.845338    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "SEGUIN 1"     6 -1 " "  0  " " 
   6168 "SAN ANTON~54" 115.0000 " "  0  :  2 1.040000 1.002956  -13.422516    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 806 "SAN ANTONIO 45"     6 -1 " "  0  " " 
   6169 "SAN ANTON~67" 500.0000 " "  0  :  1 1.026104  1.026104  -6.408326    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "SAN ANTONIO 52"     6 -1 " "  0  " " 
   6170 "SAN ANTON~68" 230.0000 " "  0  :  1 1.012971  1.012971  -7.647527    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "SAN ANTONIO 52"     6 -1 " "  0  " " 
   6171 "SAN ANTON~69" 115.0000 " "  0  :  1 1.001528  1.001528  -10.842350    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "SAN ANTONIO 52"     6 -1 " "  0  " " 
   6172 "CUERO 2 0   " 230.0000 " "  0  :  1 1.023345  1.023345  -5.818117    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 808 "CUERO 2"     6 -1 " "  0  " " 
   6173 "CUERO 2 1   " 115.0000 " "  0  :  1 1.019411  1.019411  -7.048430    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 808 "CUERO 2"     6 -1 " "  0  " " 
   6174 "SAN ANTONI~4" 115.0000 " "  0  :  1 1.009591  1.009591  -12.796200    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 809 "SAN ANTONIO 10"     6 -1 " "  0  " " 
   6175 "AUSTIN 16 0 " 115.0000 " "  0  :  2 1.040000 1.007946  -12.170939    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 810 "AUSTIN 16"     6 -1 " "  0  " " 
   6176 "AUSTIN 39 0 " 115.0000 " "  0  :  1 1.012506  1.012506  -12.439292    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 811 "AUSTIN 39"     6 -1 " "  0  " " 
   6177 "SAN ANTON~65" 230.0000 " "  0  :  1 1.030000 1.023046  -8.959232    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 812 "SAN ANTONIO 51"     6 -1 " "  0  " " 
   6178 "SAN ANTON~66" 115.0000 " "  0  :  1 1.003979  1.003979  -11.454979    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 812 "SAN ANTONIO 51"     6 -1 " "  0  " " 
   6179 "SAN ANTON~50" 115.0000 " "  0  :  1 1.005255  1.005255  -14.567412    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 813 "SAN ANTONIO 41"     6 -1 " "  0  " " 
   6180 "LA VERNIA 0 " 115.0000 " "  0  :  1 1.005754  1.005754  -10.759025    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 814 "LA VERNIA"     6 -1 " "  0  " " 
   6181 "MANOR 0     " 115.0000 " "  0  :  1 1.009241  1.009241  -10.972836    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 815 "MANOR"     6 -1 " "  0  " " 
   6182 "SAN ANTON~46" 115.0000 " "  0  :  2 1.040000 1.005994  -12.834305    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 816 "SAN ANTONIO 38"     6 -1 " "  0  " " 
   6183 "GIDDINGS 0  " 115.0000 " "  0  :  1 1.007782  1.007782  -9.145303    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 817 "GIDDINGS"     6 -1 " "  0  " " 
   6184 "AUSTIN 32 0 " 115.0000 " "  0  :  1 0.999781  0.999781  -12.269177    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 818 "AUSTIN 32"     6 -1 " "  0  " " 
   6185 "AUSTIN 38 0 " 115.0000 " "  0  :  1 1.000816  1.000816  -12.385927    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 819 "AUSTIN 38"     6 -1 " "  0  " " 
   6186 "AUSTIN 30 0 " 115.0000 " "  0  :  1 1.002203  1.002203  -11.448507    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 820 "AUSTIN 30"     6 -1 " "  0  " " 
   6187 "AUSTIN 28 0 " 115.0000 " "  0  :  1 1.001766  1.001766  -11.990646    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 821 "AUSTIN 28"     6 -1 " "  0  " " 
   6188 "COLUMBUS 0  " 230.0000 " "  0  :  1 1.029440  1.029440  -10.098971    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 822 "COLUMBUS"     6 -1 " "  0  " " 
   6189 "COLUMBUS 1  " 115.0000 " "  0  :  1 1.024174  1.024174  -11.604237    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 822 "COLUMBUS"     6 -1 " "  0  " " 
   6190 "SHINER 0    " 115.0000 " "  0  :  1 1.021305  1.021305  -14.208813    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 823 "SHINER"     6 -1 " "  0  " " 
   6191 "SAN ANTON~33" 115.0000 " "  0  :  1 1.006374  1.006374  -13.939742    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 824 "SAN ANTONIO 3"     6 -1 " "  0  " " 
   6192 "CALDWELL 0  " 230.0000 " "  0  :  1 1.018529  1.018529  -9.876243    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 825 "CALDWELL"     6 -1 " "  0  " " 
   6193 "CALDWELL 1  " 115.0000 " "  0  :  1 1.010681  1.010681  -11.132561    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 825 "CALDWELL"     6 -1 " "  0  " " 
   6194 "AUSTIN 18 0 " 115.0000 " "  0  :  1 1.020000 1.020000  -12.280960    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 826 "AUSTIN 18"     6 -1 " "  0  " " 
   6195 "INDUSTRY 0  " 115.0000 " "  0  :  1 0.993274  0.993274  -16.216844    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 827 "INDUSTRY"     6 -1 " "  0  " " 
   6196 "DALE 0      " 115.0000 " "  0  :  1 1.020533  1.020533  -13.788208    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 828 "DALE"     6 -1 " "  0  " " 
   6197 "SAN ANTON~43" 500.0000 " "  0  :  1 1.019450  1.019450  -7.934906    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "SAN ANTONIO 37"     6 -1 " "  0  " " 
   6198 "SAN ANTON~44" 230.0000 " "  0  :  1 1.016669  1.016669  -9.892012    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "SAN ANTONIO 37"     6 -1 " "  0  " " 
   6199 "SAN ANTON~45" 115.0000 " "  0  :  1 1.013318  1.013318  -12.673313    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "SAN ANTONIO 37"     6 -1 " "  0  " " 
   6200 "SAN ANTON~14" 115.0000 " "  0  :  1 1.003257  1.003257  -13.079912    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 830 "SAN ANTONIO 18"     6 -1 " "  0  " " 
   6201 "SAN ANTON~39" 115.0000 " "  0  :  1 1.006127  1.006127  -13.290355    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 831 "SAN ANTONIO 33"     6 -1 " "  0  " " 
   6202 "MARTINDALE 0" 115.0000 " "  0  :  1 1.017417  1.017417  -13.861887    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 832 "MARTINDALE"     6 -1 " "  0  " " 
   6203 "SAN ANTON~13" 115.0000 " "  0  :  1 1.000714  1.000714  -13.510612    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 833 "SAN ANTONIO 17"     6 -1 " "  0  " " 
   6204 "SAN ANTON~26" 115.0000 " "  0  :  1 1.004719  1.004719  -13.150014    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 834 "SAN ANTONIO 23"     6 -1 " "  0  " " 
   6205 "AUSTIN 29 0 " 115.0000 " "  0  :  1 1.001978  1.001978  -11.599607    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 835 "AUSTIN 29"     6 -1 " "  0  " " 
   6206 "LEXINGTON 0 " 115.0000 " "  0  :  1 1.005065  1.005065  -10.742339    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 836 "LEXINGTON"     6 -1 " "  0  " " 
   6207 "LEANDER 2 0 " 115.0000 " "  0  :  1 1.030000 1.013971  -11.227132    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 837 "LEANDER 2"     6 -1 " "  0  " " 
   6208 "AUSTIN 15 0 " 115.0000 " "  0  :  1 1.017134  1.017134  -13.070226    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 838 "AUSTIN 15"     6 -1 " "  0  " " 
   6209 "MICO 0      " 115.0000 " "  0  :  1 0.996250  0.996250  -9.958655    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 839 "MICO"     6 -1 " "  0  " " 
   6210 "MARBLE FAL~4" 500.0000 " "  0  :  1 1.005676  1.005676  1.278902    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     6 -1 " "  0  " " 
   6211 "MARBLE FAL~5" 230.0000 " "  0  :  1 0.997408  0.997408  1.704465    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     6 -1 " "  0  " " 
   6212 "MARBLE FAL~6" 115.0000 " "  0  :  1 1.001768  1.001768  -0.849836    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     6 -1 " "  0  " " 
   6213 "MARBLE FAL~7"  13.8000 " "  0  :  2 1.040000 1.038990  6.711357    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     6 -1 " "  0  " " 
   6214 "MARBLE FAL~8"  13.8000 " "  0  :  2 1.040000 1.032979  5.497441    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "MARBLE FALLS 2"     6 -1 " "  0  " " 
   6217 "AUSTIN 36 0 " 115.0000 " "  0  :  1 1.002077  1.002077  -12.290725    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 841 "AUSTIN 36"     6 -1 " "  0  " " 
   6218 "LOCKHART 0  " 115.0000 " "  0  :  1 0.995382  0.995382  -13.422049    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 842 "LOCKHART"     6 -1 " "  0  " " 
   6219 "AUSTIN 17 0 " 115.0000 " "  0  :  1 1.006311  1.006311  -12.338945    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 843 "AUSTIN 17"     6 -1 " "  0  " " 
   6220 "SAN ANTONI~8" 115.0000 " "  0  :  1 1.020000 1.009141  -13.721250    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 844 "SAN ANTONIO 13"     6 -1 " "  0  " " 
   6221 "FALLS CITY 0" 115.0000 " "  0  :  1 1.030000 1.030000  -4.102945    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 845 "FALLS CITY"     6 -1 " "  0  " " 
   6222 "AUSTIN 27 0 " 230.0000 " "  0  :  1 1.009264  1.009264  -8.343664    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 846 "AUSTIN 27"     6 -1 " "  0  " " 
   6223 "AUSTIN 27 1 " 115.0000 " "  0  :  1 1.006321  1.006321  -10.978749    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 846 "AUSTIN 27"     6 -1 " "  0  " " 
   6224 "AUSTIN 23 0 " 115.0000 " "  0  :  1 1.006304  1.006304  -13.142741    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 847 "AUSTIN 23"     6 -1 " "  0  " " 
   6225 "SAN ANTON~30" 115.0000 " "  0  :  1 1.000599  1.000599  -13.518684    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 848 "SAN ANTONIO 27"     6 -1 " "  0  " " 
   6226 "BLANCO 0    " 115.0000 " "  0  :  1 1.017175  1.017175  -3.568348    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 849 "BLANCO"     6 -1 " "  0  " " 
   6227 "AUSTIN 24 0 " 115.0000 " "  0  :  1 1.003590  1.003590  -12.289166    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 850 "AUSTIN 24"     6 -1 " "  0  " " 
   6228 "SAN MARCOS 0" 500.0000 " "  0  :  1 1.027615  1.027615  -6.137981    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 851 "SAN MARCOS"     6 -1 " "  0  " " 
   6229 "SAN MARCOS 1" 230.0000 " "  0  :  1 1.030000 1.030000  -8.329059    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 851 "SAN MARCOS"     6 -1 " "  0  " " 
   6230 "SAN MARCOS 2" 115.0000 " "  0  :  1 1.013981  1.013981  -11.576718    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 851 "SAN MARCOS"     6 -1 " "  0  " " 
   6231 "BUDA 0      " 115.0000 " "  0  :  1 1.007195  1.007195  -12.769284    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 852 "BUDA"     6 -1 " "  0  " " 
   6232 "DEL VALLE 0 " 115.0000 " "  0  :  1 1.007082  1.007082  -9.607363    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 853 "DEL VALLE"     6 -1 " "  0  " " 
   6233 "AUSTIN 4 0  " 115.0000 " "  0  :  2 1.040000 1.014621  -11.452097    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 854 "AUSTIN 4"     6 -1 " "  0  " " 
   6234 "SAN ANTON~62" 500.0000 " "  0  :  1 1.017729  1.017729  -7.736606    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "SAN ANTONIO 50"     6 -1 " "  0  " " 
   6235 "SAN ANTON~63" 230.0000 " "  0  :  1 1.014731  1.014731  -8.658543    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "SAN ANTONIO 50"     6 -1 " "  0  " " 
   6236 "SAN ANTON~64" 115.0000 " "  0  :  1 1.001088  1.001088  -12.339067    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "SAN ANTONIO 50"     6 -1 " "  0  " " 
   6237 "BURLINGTON 0" 115.0000 " "  0  :  1 1.024138  1.024138  7.195735    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 856 "BURLINGTON"     6 -1 " "  0  " " 
   6238 "AUSTIN 13 0 " 115.0000 " "  0  :  1 1.002593  1.002593  -12.774641    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 857 "AUSTIN 13"     6 -1 " "  0  " " 
   6239 "ELMENDORF 0 " 500.0000 " "  0  :  1 1.023313  1.023313  -6.548234    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     6 -1 " "  0  " " 
   6240 "ELMENDORF 1 " 230.0000 " "  0  :  1 1.018809  1.018809  -8.178748    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     6 -1 " "  0  " " 
   6241 "ELMENDORF 2 " 115.0000 " "  0  :  1 1.015309  1.015309  -9.470027    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     6 -1 " "  0  " " 
   6242 "ELMENDORF 3 "  13.8000 " "  0  :  2 1.040000 1.040000  -5.745880    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     6 -1 " "  0  " " 
   6243 "ELMENDORF 4 "  13.8000 " "  0  :  2 1.040000 1.023313  -6.548234    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "ELMENDORF"     6 -1 " "  0  " " 
   6250 "SAN ANTON~71" 115.0000 " "  0  :  1 1.009379  1.009379  -13.123847    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 859 "SAN ANTONIO 6"     6 -1 " "  0  " " 
   6251 "CANYON LAK~1" 115.0000 " "  0  :  1 0.994212  0.994212  -17.047783    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 860 "CANYON LAKE"     6 -1 " "  0  " " 
   6252 "JOHNSON CI~1" 115.0000 " "  0  :  1 1.004628  1.004628  -3.425026    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 861 "JOHNSON CITY"     6 -1 " "  0  " " 
   6253 "YORKTOWN 0  " 115.0000 " "  0  :  1 1.024945  1.024945  1.003132    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 862 "YORKTOWN"     6 -1 " "  0  " " 
   6254 "AUSTIN 2 0  " 500.0000 " "  0  :  2 1.040000 1.020406  -3.130747    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     6 -1 " "  0  " " 
   6255 "AUSTIN 2 1  " 230.0000 " "  0  :  1 1.017372  1.017372  -5.901454    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     6 -1 " "  0  " " 
   6256 "AUSTIN 2 2  " 115.0000 " "  0  :  1 1.014777  1.014777  -11.153867    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     6 -1 " "  0  " " 
   6257 "AUSTIN 2 3  "  13.8000 " "  0  :  2 1.040000 1.040000  0.256354    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     6 -1 " "  0  " " 
   6258 "AUSTIN 2 4  "  13.8000 " "  0  :  2 1.040000 1.040000  1.103108    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     6 -1 " "  0  " " 
   6259 "AUSTIN 2 5  "  13.8000 " "  0  :  2 1.040000 1.037587  -1.233156    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     6 -1 " "  0  " " 
   6260 "AUSTIN 2 6  "  13.8000 " "  0  :  2 1.040000 1.038394  -1.141901    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "AUSTIN 2"     6 -1 " "  0  " " 
   6261 "LACKLAND A~1" 115.0000 " "  0  :  1 1.001560  1.001560  -13.554429    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 864 "LACKLAND A F B"     6 -1 " "  0  " " 
   6262 "LIBERTY HI~1" 115.0000 " "  0  :  1 0.994403  0.994403  -6.576350    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 865 "LIBERTY HILL"     6 -1 " "  0  " " 
   6263 "KENEDY 0    " 230.0000 " "  0  :  1 1.024445  1.024445  5.258510    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 866 "KENEDY"     6 -1 " "  0  " " 
   6264 "KENEDY 1    " 115.0000 " "  0  :  1 1.016410  1.016410  5.740354    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 866 "KENEDY"     6 -1 " "  0  " " 
   6265 "CUERO 1 0   " 115.0000 " "  0  :  1 1.019750  1.019750  -7.745594    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "CUERO 1"     6 -1 " "  0  " " 
   6275 "SAN ANTON~19" 115.0000 " "  0  :  1 1.006043  1.006043  -12.351484    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 868 "SAN ANTONIO 20"     6 -1 " "  0  " " 
   6276 "VON ORMY 0  " 115.0000 " "  0  :  1 1.000725  1.000725  -13.375129    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 869 "VON ORMY"     6 -1 " "  0  " " 
   6277 "KYLE 0      " 230.0000 " "  0  :  2 1.040000 1.022903  -8.297614    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 870 "KYLE"     6 -1 " "  0  " " 
   6278 "KYLE 1      " 115.0000 " "  0  :  1 1.005337  1.005337  -11.601895    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 870 "KYLE"     6 -1 " "  0  " " 
   6279 "SEGUIN 2 0  " 230.0000 " "  0  :  1 1.023274  1.023274  -9.026041    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 871 "SEGUIN 2"     6 -1 " "  0  " " 
   6280 "SEGUIN 2 1  " 115.0000 " "  0  :  1 1.023816  1.023816  -11.608633    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 871 "SEGUIN 2"     6 -1 " "  0  " " 
   6281 "UNIVERSAL ~1" 115.0000 " "  0  :  1 1.020883  1.020883  -14.163628    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 872 "UNIVERSAL CITY"     6 -1 " "  0  " " 
   6282 "SPICEWOOD 0 " 115.0000 " "  0  :  1 1.003629  1.003629  -8.004254    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 873 "SPICEWOOD"     6 -1 " "  0  " " 
   6283 "SAINT HEDW~1" 115.0000 " "  0  :  1 1.021318  1.021318  -12.935202    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 874 "SAINT HEDWIG"     6 -1 " "  0  " " 
   6284 "SAN ANTON~11" 115.0000 " "  0  :  1 1.009822  1.009822  -11.195559    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 875 "SAN ANTONIO 16"     6 -1 " "  0  " " 
   6285 "BOERNE 2 0  " 230.0000 " "  0  :  1 1.021905  1.021905  -8.928962    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 876 "BOERNE 2"     6 -1 " "  0  " " 
   6286 "BOERNE 2 1  " 115.0000 " "  0  :  1 1.030000 1.024546  -8.642351    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 876 "BOERNE 2"     6 -1 " "  0  " " 
   6287 "SAN ANTON~37" 230.0000 " "  0  :  1 1.016780  1.016780  -9.489282    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 877 "SAN ANTONIO 32"     6 -1 " "  0  " " 
   6288 "SAN ANTON~38" 115.0000 " "  0  :  1 1.002807  1.002807  -13.215427    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 877 "SAN ANTONIO 32"     6 -1 " "  0  " " 
   6289 "AUSTIN 26 0 " 115.0000 " "  0  :  1 1.002538  1.002538  -12.522874    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 878 "AUSTIN 26"     6 -1 " "  0  " " 
   6290 "AUSTIN 21 0 " 115.0000 " "  0  :  1 1.021329  1.021329  -12.263146    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 879 "AUSTIN 21"     6 -1 " "  0  " " 
   6291 "SAN ANTON~53" 115.0000 " "  0  :  1 1.005704  1.005704  -14.423042    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 880 "SAN ANTONIO 44"     6 -1 " "  0  " " 
   6292 "CEDAR CREE~1" 500.0000 " "  0  :  1 1.023258  1.023258  -3.334284    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     6 -1 " "  0  " " 
   6293 "CEDAR CREE~2" 230.0000 " "  0  :  1 1.015829  1.015829  -6.364889    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     6 -1 " "  0  " " 
   6294 "CEDAR CREE~3" 115.0000 " "  0  :  1 1.011741  1.011741  -8.590494    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     6 -1 " "  0  " " 
   6295 "CEDAR CREE~4"  13.8000 " "  0  :  2 1.040000 1.023258  -3.334284    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     6 -1 " "  0  " " 
   6296 "CEDAR CREE~5"  13.8000 " "  0  :  2 1.040000 1.039774  -2.363497    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     6 -1 " "  0  " " 
   6297 "CEDAR CREE~6"  13.8000 " "  0  :  2 1.040000 1.040000  -1.467095    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "CEDAR CREEK 1"     6 -1 " "  0  " " 
   6298 "NEW BRAUNF~1" 500.0000 " "  0  :  1 1.027679  1.027679  -5.697134    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     6 -1 " "  0  " " 
   6299 "NEW BRAUNF~2" 230.0000 " "  0  :  1 1.026253  1.026253  -8.136398    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     6 -1 " "  0  " " 
   6300 "NEW BRAUNF~3" 115.0000 " "  0  :  1 1.018108  1.018108  -10.081102    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     6 -1 " "  0  " " 
   6301 "NEW BRAUNF~4"  22.0000 " "  0  :  2 1.040000 1.040000  -1.615069    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     6 -1 " "  0  " " 
   6302 "NEW BRAUNF~5"  22.0000 " "  0  :  2 1.040000 1.040000  -0.094515    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     6 -1 " "  0  " " 
   6303 "NEW BRAUNF~6"  22.0000 " "  0  :  2 1.040000 1.027679  -5.697134    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     6 -1 " "  0  " " 
   6304 "NEW BRAUNF~7"  22.0000 " "  0  :  2 1.040000 1.040000  -2.811657    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "NEW BRAUNFELS 1"     6 -1 " "  0  " " 
   6306 "AUSTIN 11 0 " 115.0000 " "  0  :  1 1.005245  1.005245  -11.867322    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 883 "AUSTIN 11"     6 -1 " "  0  " " 
   6307 "SAN ANTON~47" 115.0000 " "  0  :  1 1.001608  1.001608  -13.473341    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 884 "SAN ANTONIO 39"     6 -1 " "  0  " " 
   6308 "HONDO 0     " 230.0000 " "  0  :  1 1.001687  1.001687  -3.629512    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 885 "HONDO"     6 -1 " "  0  " " 
   6309 "HONDO 1     " 115.0000 " "  0  :  1 0.986378  0.986378  -3.035282    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 885 "HONDO"     6 -1 " "  0  " " 
   6310 "SAN ANTON~48" 115.0000 " "  0  :  1 1.008034  1.008034  -13.047158    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 886 "SAN ANTONIO 4"     6 -1 " "  0  " " 
   6311 "NEW ULM 0   " 115.0000 " "  0  :  1 1.024280  1.024280  -11.427046    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 887 "NEW ULM"     6 -1 " "  0  " " 
   6312 "SAN ANTON~76" 115.0000 " "  0  :  1 1.012452  1.012452  -12.439728    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 888 "SAN ANTONIO 8"     6 -1 " "  0  " " 
   6313 "AUSTIN 33 0 " 115.0000 " "  0  :  1 1.006832  1.006832  -12.150361    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 889 "AUSTIN 33"     6 -1 " "  0  " " 
   6314 "BULVERDE 0  " 115.0000 " "  0  :  1 0.997504  0.997504  -15.502712    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 890 "BULVERDE"     6 -1 " "  0  " " 
   6315 "GEORGETOWN~3" 230.0000 " "  0  :  1 1.009451  1.009451  -5.920895    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     6 -1 " "  0  " " 
   6316 "GEORGETOWN~4" 161.0000 " "  0  :  1 1.005484  1.005484  -3.071268    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     6 -1 " "  0  " " 
   6319 "GEORGETOWN~5" 115.0000 " "  0  :  1 0.988182  0.988182  -5.882381    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "GEORGETOWN 3"     6 -1 " "  0  " " 
   6320 "SAN ANTON~77" 115.0000 " "  0  :  1 1.030000 1.015786  -12.279346    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 892 "SAN ANTONIO 9"     6 -1 " "  0  " " 
   6321 "FLORESVILL~1" 230.0000 " "  0  :  1 1.014442  1.014442  -3.202301    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 893 "FLORESVILLE"     6 -1 " "  0  " " 
   6322 "FLORESVILL~2" 115.0000 " "  0  :  1 1.013169  1.013169  -5.443630    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 893 "FLORESVILLE"     6 -1 " "  0  " " 
   6323 "SAN ANTON~32" 115.0000 " "  0  :  1 1.003996  1.003996  -13.136013    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 894 "SAN ANTONIO 29"     6 -1 " "  0  " " 
   6324 "SAN ANTON~72" 115.0000 " "  0  :  1 1.017274  1.017274  -9.303242    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 895 "SAN ANTONIO 7"     6 -1 " "  0  " " 
   6325 "BUCKHOLTS 0 " 115.0000 " "  0  :  1 1.018296  1.018296  6.452774    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 896 "BUCKHOLTS"     6 -1 " "  0  " " 
   6326 "SOMERVILLE 0" 115.0000 " "  0  :  1 1.012869  1.012869  -11.512256    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 897 "SOMERVILLE"     6 -1 " "  0  " " 
   6327 "WEIMAR 0    " 115.0000 " "  0  :  1 1.021624  1.021624  -12.669769    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 898 "WEIMAR"     6 -1 " "  0  " " 
   6328 "COMFORT 0   " 115.0000 " "  0  :  1 1.000342  1.000342  -8.943240    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 899 "COMFORT"     6 -1 " "  0  " " 
   6329 "NORDHEIM 0  " 115.0000 " "  0  :  2 1.040000 1.025989  -0.260422    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 900 "NORDHEIM"     6 -1 " "  0  " " 
   6330 "AUSTIN 9 0  " 115.0000 " "  0  :  1 1.008540  1.008540  -12.362877    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 901 "AUSTIN 9"     6 -1 " "  0  " " 
   6331 "AUSTIN 22 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -12.946456    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 902 "AUSTIN 22"     6 -1 " "  0  " " 
   6332 "HELOTES 0   " 115.0000 " "  0  :  1 0.996872  0.996872  -13.263221    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 903 "HELOTES"     6 -1 " "  0  " " 
   6333 "SAN ANTON~56" 500.0000 " "  0  :  1 1.019167  1.019167  -8.049466    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "SAN ANTONIO 47"     6 -1 " "  0  " " 
   6334 "SAN ANTON~57" 230.0000 " "  0  :  1 1.016876  1.016876  -9.381242    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "SAN ANTONIO 47"     6 -1 " "  0  " " 
   6335 "SAN ANTON~58" 115.0000 " "  0  :  1 0.993925  0.993925  -13.505734    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "SAN ANTONIO 47"     6 -1 " "  0  " " 
   6336 "BANDERA 0   " 115.0000 " "  0  :  1 0.979132  0.979132  -8.992131    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 905 "BANDERA"     6 -1 " "  0  " " 
   6337 "SAN ANTON~35" 115.0000 " "  0  :  1 1.015162  1.015162  -13.788792    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 906 "SAN ANTONIO 30"     6 -1 " "  0  " " 
   6338 "ROCKDALE 2 0" 115.0000 " "  0  :  1 1.018301  1.018301  -2.668483    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 907 "ROCKDALE 2"     6 -1 " "  0  " " 
   6339 "CEDAR CREE~7" 115.0000 " "  0  :  1 1.001811  1.001811  -10.206842    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 908 "CEDAR CREEK 2"     6 -1 " "  0  " " 
   6340 "NIXON 0     " 115.0000 " "  0  :  1 1.016652  1.016652  -14.865660    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 909 "NIXON"     6 -1 " "  0  " " 
   6341 "CHAPPELL H~1" 115.0000 " "  0  :  1 1.014063  1.014063  -19.861180    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 910 "CHAPPELL HILL"     6 -1 " "  0  " " 
   6342 "ROUND ROCK~3" 500.0000 " "  0  :  1 1.012283  1.012283  -3.994104    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     6 -1 " "  0  " " 
