title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1554]           no  name
   6343 "ROUND ROCK~4" 230.0000 " "  0  :  1 1.007475  1.007475  -7.371222    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     6 -1 " "  0  " " 
   6344 "ROUND ROCK~5" 115.0000 " "  0  :  1 1.004530  1.004530  -9.455982    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "ROUND ROCK 3"     6 -1 " "  0  " " 
   6345 "AUSTIN 14 0 " 115.0000 " "  0  :  1 1.006502  1.006502  -12.319535    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 912 "AUSTIN 14"     6 -1 " "  0  " " 
   6346 "LEMING 0    " 115.0000 " "  0  :  1 1.006565  1.006565  -6.488355    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 360 "LEMING"     6 -1 " "  0  " " 
   6349 "AUSTIN 1 0  " 500.0000 " "  0  :  1 1.015628  1.015628  -3.816097    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     6 -1 " "  0  " " 
   6350 "AUSTIN 1 1  " 230.0000 " "  0  :  1 1.008492  1.008492  -5.997695    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     6 -1 " "  0  " " 
   6351 "AUSTIN 1 2  " 115.0000 " "  0  :  1 1.003819  1.003819  -10.688974    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "AUSTIN 1"     6 -1 " "  0  " " 
   6352 "SAN ANTON~31" 115.0000 " "  0  :  1 1.011336  1.011336  -15.163772    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 915 "SAN ANTONIO 28"     6 -1 " "  0  " " 
   6353 "ROUND ROCK~2" 115.0000 " "  0  :  1 1.003897  1.003897  -10.114270    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 916 "ROUND ROCK 2"     6 -1 " "  0  " " 
   6354 "ROUND ROCK~6" 230.0000 " "  0  :  1 1.007084  1.007084  -7.589316    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 917 "ROUND ROCK 4"     6 -1 " "  0  " " 
   6355 "ROUND ROCK~7" 115.0000 " "  0  :  1 1.004149  1.004149  -9.477073    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 917 "ROUND ROCK 4"     6 -1 " "  0  " " 
   6356 "SAN ANTON~40" 115.0000 " "  0  :  1 1.030000 1.030000  -14.597453    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 918 "SAN ANTONIO 34"     6 -1 " "  0  " " 
   6357 "DEVINE 0    " 115.0000 " "  0  :  1 0.976100  0.976100  11.475041    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 919 "DEVINE"     6 -1 " "  0  " " 
   6358 "GEORGETOWN~1" 115.0000 " "  0  :  1 1.020000 1.020000  -9.033795    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 920 "GEORGETOWN 1"     6 -1 " "  0  " " 
   6359 "BURNET 0    " 230.0000 " "  0  :  1 0.987626  0.987626  4.564691    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 921 "BURNET"     6 -1 " "  0  " " 
   6360 "BURNET 1    " 115.0000 " "  0  :  1 0.989549  0.989549  3.430500    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 921 "BURNET"     6 -1 " "  0  " " 
   7001 "INEZ 0      " 115.0000 " "  0  :  1 1.032321  1.032321  -3.634418    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 922 "INEZ"     7 -1 " "  0  " " 
   7002 "PASADENA 2 0" 500.0000 " "  0  :  1 1.032115  1.032115  -21.066067    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     7 -1 " "  0  " " 
   7003 "PASADENA 2 1" 230.0000 " "  0  :  1 1.025943  1.025943  -23.906193    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     7 -1 " "  0  " " 
   7004 "PASADENA 2 2" 115.0000 " "  0  :  1 1.023571  1.023571  -26.918788    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     7 -1 " "  0  " " 
   7005 "PASADENA 2 3"  13.8000 " "  0  :  2 1.040000 1.040000  -16.769361    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     7 -1 " "  0  " " 
   7006 "PASADENA 2 4"  13.8000 " "  0  :  2 1.040000 1.032115  -21.066067    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     7 -1 " "  0  " " 
   7007 "PASADENA 2 5"  13.8000 " "  0  :  2 1.040000 1.040000  -16.714142    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     7 -1 " "  0  " " 
   7008 "PASADENA 2 6"  13.8000 " "  0  :  2 1.040000 1.032115  -21.066067    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     7 -1 " "  0  " " 
   7009 "PASADENA 2 7"  13.8000 " "  0  :  2 1.040000 1.032115  -21.066067    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "PASADENA 2"     7 -1 " "  0  " " 
   7010 "PRAIRIE VI~1" 115.0000 " "  0  :  1 0.998614  0.998614  -25.768404    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 924 "PRAIRIE VIEW"     7 -1 " "  0  " " 
   7011 "CONROE 1 0  " 115.0000 " "  0  :  1 1.019224  1.019224  -27.743236    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 925 "CONROE 1"     7 -1 " "  0  " " 
   7012 "SIMONTON 0  " 115.0000 " "  0  :  1 1.011248  1.011248  -23.538396    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 926 "SIMONTON"     7 -1 " "  0  " " 
   7013 "HOUSTON 80 0" 115.0000 " "  0  :  1 1.014252  1.014252  -27.100871    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 927 "HOUSTON 80"     7 -1 " "  0  " " 
   7014 "HOUSTON 1 0 " 115.0000 " "  0  :  1 1.011149  1.011149  -27.860342    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 928 "HOUSTON 1"     7 -1 " "  0  " " 
   7016 "HOUSTON 9 0 " 115.0000 " "  0  :  1 1.027601  1.027601  -22.617289    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     7 -1 " "  0  " " 
   7017 "HOUSTON 73 0" 115.0000 " "  0  :  1 1.009733  1.009733  -27.362658    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 930 "HOUSTON 73"     7 -1 " "  0  " " 
   7018 "NURSERY 0   " 500.0000 " "  0  :  1 1.038028  1.038028  -2.181307    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     7 -1 " "  0  " " 
   7019 "NURSERY 1   " 230.0000 " "  0  :  1 1.033444  1.033444  -1.354609    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     7 -1 " "  0  " " 
   7020 "NURSERY 2   " 115.0000 " "  0  :  1 1.030173  1.030173  -3.606710    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     7 -1 " "  0  " " 
   7021 "NURSERY 3   "  18.0000 " "  0  :  2 1.040000 1.038028  -2.181307    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     7 -1 " "  0  " " 
   7022 "NURSERY 4   "  18.0000 " "  0  :  2 1.040000 1.038028  -2.181307    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     7 -1 " "  0  " " 
   7023 "NURSERY 5   "  18.0000 " "  0  :  2 1.040000 1.038028  -2.181307    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     7 -1 " "  0  " " 
   7024 "NURSERY 6   "  18.0000 " "  0  :  2 1.040000 1.040000  5.075554    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "NURSERY"     7 -1 " "  0  " " 
   7026 "BACLIFF 0   " 115.0000 " "  0  :  1 1.034221  1.034221  -21.231224    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 932 "BACLIFF"     7 -1 " "  0  " " 
   7027 "SPRING 1 0  " 115.0000 " "  0  :  1 1.020000 1.013490  -27.792205    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 933 "SPRING 1"     7 -1 " "  0  " " 
   7028 "HOUSTON 72 0" 115.0000 " "  0  :  1 1.030000 1.030000  -26.368322    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 934 "HOUSTON 72"     7 -1 " "  0  " " 
   7029 "PORT LAVAC~1" 230.0000 " "  0  :  2 1.040000 1.038401  -0.705112    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     7 -1 " "  0  " " 
   7030 "PORT LAVAC~2" 115.0000 " "  0  :  1 1.031611  1.031611  0.236096    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     7 -1 " "  0  " " 
   7031 "PORT LAVAC~5"  13.8000 " "  0  :  2 1.040000 1.040000  5.912365    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     7 -1 " "  0  " " 
   7032 "PORT LAVAC~7"  13.8000 " "  0  :  2 1.040000 1.040000  1.962685    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     7 -1 " "  0  " " 
   7033 "PORT LAVAC~8"  13.8000 " "  0  :  2 1.040000 1.040000  2.837157    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     7 -1 " "  0  " " 
   7034 "PORT LAVAC~9"  13.8000 " "  0  :  2 1.040000 1.040000  0.499109    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "PORT LAVACA"     7 -1 " "  0  " " 
   7035 "CONROE 5 0  " 230.0000 " "  0  :  1 1.014639  1.014639  -21.496082    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 936 "CONROE 5"     7 -1 " "  0  " " 
   7036 "CONROE 5 1  " 115.0000 " "  0  :  1 1.010234  1.010234  -23.730002    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 936 "CONROE 5"     7 -1 " "  0  " " 
   7037 "SUGAR LAND~6" 500.0000 " "  0  :  1 1.034670  1.034670  -19.411933    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     7 -1 " "  0  " " 
   7038 "SUGAR LAND~7" 230.0000 " "  0  :  1 1.024870  1.024870  -21.507449    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     7 -1 " "  0  " " 
   7039 "SUGAR LAND~8" 115.0000 " "  0  :  1 1.019556  1.019556  -25.436021    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "SUGAR LAND 3"     7 -1 " "  0  " " 
   7040 "DAYTON 0    " 230.0000 " "  0  :  1 1.019279  1.019279  -23.893573    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 938 "DAYTON"     7 -1 " "  0  " " 
   7041 "DAYTON 1    " 115.0000 " "  0  :  1 1.011613  1.011613  -26.533907    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 938 "DAYTON"     7 -1 " "  0  " " 
   7042 "VICTORIA 2 0" 500.0000 " "  0  :  1 1.037990  1.037990  -2.654686    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     7 -1 " "  0  " " 
   7043 "VICTORIA 2 1" 230.0000 " "  0  :  1 1.034749  1.034749  -1.608011    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     7 -1 " "  0  " " 
   7044 "VICTORIA 2 2" 115.0000 " "  0  :  1 1.034883  1.034883  -2.177979    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     7 -1 " "  0  " " 
   7045 "VICTORIA 2 3"  20.0000 " "  0  :  2 1.040000 1.037990  -2.654686    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     7 -1 " "  0  " " 
   7046 "VICTORIA 2 4"  20.0000 " "  0  :  2 1.040000 1.037990  -2.654686    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "VICTORIA 2"     7 -1 " "  0  " " 
   7047 "KATY 1 0    " 500.0000 " "  0  :  1 1.032008  1.032008  -18.506448    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     7 -1 " "  0  " " 
   7048 "KATY 1 1    " 230.0000 " "  0  :  1 1.021605  1.021605  -21.735725    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     7 -1 " "  0  " " 
   7049 "KATY 1 2    " 115.0000 " "  0  :  1 1.012739  1.012739  -26.313935    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "KATY 1"     7 -1 " "  0  " " 
   7050 "MAGNOLIA 2 0" 115.0000 " "  0  :  1 0.992536  0.992536  -28.008372    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 941 "MAGNOLIA 2"     7 -1 " "  0  " " 
   7051 "HOUSTON 29 0" 115.0000 " "  0  :  1 1.011299  1.011299  -27.639085    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 942 "HOUSTON 29"     7 -1 " "  0  " " 
   7052 "MISSOURI C~1" 115.0000 " "  0  :  1 1.017525  1.017525  -25.799627    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 943 "MISSOURI CITY 1"     7 -1 " "  0  " " 
   7053 "RICHMOND 1 0" 115.0000 " "  0  :  1 1.026915  1.026915  -23.281441    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 944 "RICHMOND 1"     7 -1 " "  0  " " 
   7054 "HOUSTON 11 0" 115.0000 " "  0  :  2 1.040000 1.020242  -27.779315    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 945 "HOUSTON 11"     7 -1 " "  0  " " 
   7055 "HOUSTON 33 0" 115.0000 " "  0  :  1 1.015558  1.015558  -26.716858    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 946 "HOUSTON 33"     7 -1 " "  0  " " 
   7056 "SPRING 8 0  " 230.0000 " "  0  :  1 1.016573  1.016573  -22.726130    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 947 "SPRING 8"     7 -1 " "  0  " " 
   7057 "SPRING 8 1  " 115.0000 " "  0  :  1 0.994943  0.994943  -27.880216    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 947 "SPRING 8"     7 -1 " "  0  " " 
   7058 "POINT COMF~6" 500.0000 " "  0  :  2 1.040000 1.037858  -4.801452    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
   7059 "POINT COMF~7" 230.0000 " "  0  :  1 1.036507  1.036507  -4.009040    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
   7060 "POINT COMF~9" 115.0000 " "  0  :  1 1.039751  1.039751  -3.327638    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
   7061 "POINT COM~10"  13.8000 " "  0  :  2 1.040000 1.037858  -4.801452    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
   7062 "POINT COM~11"  13.8000 " "  0  :  2 1.040000 1.037858  -4.801452    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
   7063 "POINT COM~12"  13.8000 " "  0  :  2 1.040000 1.037858  -4.801452    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
   7064 "POINT COM~13"  13.8000 " "  0  :  2 1.040000 1.037858  -4.801452    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
   7065 "POINT COM~14"  13.8000 " "  0  :  2 1.040000 1.037858  -4.801452    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
   7066 "POINT COM~15"  13.8000 " "  0  :  2 1.040000 1.037858  -4.801452    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
   7067 "HOUSTON 28 0" 115.0000 " "  0  :  1 1.004388  1.004388  -28.257152    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 949 "HOUSTON 28"     7 -1 " "  0  " " 
   7068 "EL CAMPO 0  " 230.0000 " "  0  :  1 1.030348  1.030348  -13.816709    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "EL CAMPO"     7 -1 " "  0  " " 
   7069 "EL CAMPO 1  " 115.0000 " "  0  :  1 1.025693  1.025693  -16.525704    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "EL CAMPO"     7 -1 " "  0  " " 
   7070 "HOUSTON 12 0" 115.0000 " "  0  :  1 1.015570  1.015570  -27.703570    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 951 "HOUSTON 12"     7 -1 " "  0  " " 
   7071 "PORT O CON~1" 115.0000 " "  0  :  1 1.035954  1.035954  -4.586412    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 952 "PORT O CONNOR"     7 -1 " "  0  " " 
   7072 "DICKINSON 0 " 115.0000 " "  0  :  1 1.026745  1.026745  -21.809856    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 953 "DICKINSON"     7 -1 " "  0  " " 
   7073 "GALVESTON ~1" 230.0000 " "  0  :  1 1.023381  1.023381  -22.720971    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 954 "GALVESTON 1"     7 -1 " "  0  " " 
   7074 "GALVESTON ~2" 115.0000 " "  0  :  1 1.010243  1.010243  -24.984924    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 954 "GALVESTON 1"     7 -1 " "  0  " " 
   7075 "HOUSTON 10 0" 115.0000 " "  0  :  2 1.030000 1.028971  -27.784507    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 955 "HOUSTON 10"     7 -1 " "  0  " " 
   7076 "BAYTOWN 2 0 " 500.0000 " "  0  :  1 1.031288  1.031288  -21.754320    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     7 -1 " "  0  " " 
   7077 "BAYTOWN 2 1 " 230.0000 " "  0  :  1 1.027322  1.027322  -22.703533    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     7 -1 " "  0  " " 
   7078 "BAYTOWN 2 2 " 115.0000 " "  0  :  1 1.016379  1.016379  -26.470185    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     7 -1 " "  0  " " 
   7079 "BAYTOWN 2 3 "  13.8000 " "  0  :  2 1.040000 1.031288  -21.754320    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     7 -1 " "  0  " " 
   7080 "BAYTOWN 2 4 "  13.8000 " "  0  :  2 1.040000 1.031288  -21.754320    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "BAYTOWN 2"     7 -1 " "  0  " " 
   7083 "LEAGUE CIT~1" 230.0000 " "  0  :  1 1.025860  1.025860  -22.495241    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "LEAGUE CITY"     7 -1 " "  0  " " 
   7084 "LEAGUE CIT~2" 115.0000 " "  0  :  1 1.020675  1.020675  -22.880371    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "LEAGUE CITY"     7 -1 " "  0  " " 
   7085 "LIVERPOOL 0 " 115.0000 " "  0  :  1 1.035940  1.035940  -20.532820    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 958 "LIVERPOOL"     7 -1 " "  0  " " 
   7086 "HOUSTON 16 0" 115.0000 " "  0  :  2 1.040000 1.013547  -27.119942    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 959 "HOUSTON 16"     7 -1 " "  0  " " 
   7087 "SUGAR LAND~1" 115.0000 " "  0  :  1 1.022825  1.022825  -24.569182    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 960 "SUGAR LAND 1"     7 -1 " "  0  " " 
   7088 "RICHMOND 2 0" 115.0000 " "  0  :  1 1.007720  1.007720  -24.593261    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 961 "RICHMOND 2"     7 -1 " "  0  " " 
   7089 "HOUSTON 82 0" 115.0000 " "  0  :  1 1.030000 1.026195  -27.901420    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 962 "HOUSTON 82"     7 -1 " "  0  " " 
   7090 "PINEHURST 0 " 115.0000 " "  0  :  1 0.995716  0.995716  -27.452106    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 963 "PINEHURST"     7 -1 " "  0  " " 
   7091 "PEARLAND 2 0" 115.0000 " "  0  :  1 1.030000 1.030000  -28.687342    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 964 "PEARLAND 2"     7 -1 " "  0  " " 
   7092 "HOUSTON 47 0" 115.0000 " "  0  :  1 1.015179  1.015179  -26.720346    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 965 "HOUSTON 47"     7 -1 " "  0  " " 
   7093 "HOUSTON 79 0" 115.0000 " "  0  :  1 1.011215  1.011215  -27.181496    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 966 "HOUSTON 79"     7 -1 " "  0  " " 
   7094 "HOUSTON 49 0" 115.0000 " "  0  :  1 1.014381  1.014381  -27.624532    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 967 "HOUSTON 49"     7 -1 " "  0  " " 
   7095 "WADSWORTH 0 " 500.0000 " "  0  :  1 1.036870  1.036870  -5.294221    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     7 -1 " "  0  " " 
   7096 "WADSWORTH 1 " 230.0000 " "  0  :  1 1.033560  1.033560  -8.518385    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     7 -1 " "  0  " " 
   7097 "WADSWORTH 2 " 115.0000 " "  0  :  1 1.029198  1.029198  -10.106771    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     7 -1 " "  0  " " 
   7098 "WADSWORTH 3 "  13.8000 " "  0  :  0 1.040000 1.040000  0.000000    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     7 -1 " "  0  " " 
   7099 "WADSWORTH 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -0.685765    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "WADSWORTH"     7 -1 " "  0  " " 
   7100 "HOUSTON 18 0" 115.0000 " "  0  :  1 1.013174  1.013174  -27.184516    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 969 "HOUSTON 18"     7 -1 " "  0  " " 
   7101 "HOUSTON 88 0" 115.0000 " "  0  :  1 1.016295  1.016295  -26.690687    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 970 "HOUSTON 88"     7 -1 " "  0  " " 
   7102 "TOMBALL 1 0 " 115.0000 " "  0  :  1 1.020000 1.013559  -27.243006    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 971 "TOMBALL 1"     7 -1 " "  0  " " 
   7103 "HOUSTON 22 0" 115.0000 " "  0  :  1 1.014019  1.014019  -27.222202    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 972 "HOUSTON 22"     7 -1 " "  0  " " 
   7104 "DEER PARK 0 " 500.0000 " "  0  :  1 1.031820  1.031820  -21.193661    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     7 -1 " "  0  " " 
   7105 "DEER PARK 1 " 230.0000 " "  0  :  1 1.026380  1.026380  -22.959522    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     7 -1 " "  0  " " 
   7106 "DEER PARK 2 " 115.0000 " "  0  :  1 1.023430  1.023430  -26.564046    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     7 -1 " "  0  " " 
   7107 "DEER PARK 3 "  24.0000 " "  0  :  2 1.040000 1.031820  -21.193661    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     7 -1 " "  0  " " 
   7108 "DEER PARK 4 "  24.0000 " "  0  :  2 1.040000 1.031820  -21.193661    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     7 -1 " "  0  " " 
   7109 "DEER PARK 5 "  24.0000 " "  0  :  2 1.040000 1.031820  -21.193661    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     7 -1 " "  0  " " 
   7110 "DEER PARK 6 "  24.0000 " "  0  :  2 1.040000 1.031820  -21.193661    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     7 -1 " "  0  " " 
   7111 "DEER PARK 7 "  24.0000 " "  0  :  2 1.040000 1.031820  -21.193661    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     7 -1 " "  0  " " 
   7112 "DEER PARK 8 "  24.0000 " "  0  :  2 1.040000 1.031820  -21.193661    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "DEER PARK"     7 -1 " "  0  " " 
   7116 "WALLIS 0    " 115.0000 " "  0  :  2 1.040000 1.002939  -23.798336    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 974 "WALLIS"     7 -1 " "  0  " " 
   7117 "HOUSTON 67 0" 115.0000 " "  0  :  1 1.016222  1.016222  -24.029254    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 975 "HOUSTON 67"     7 -1 " "  0  " " 
   7118 "SPRING 4 0  " 115.0000 " "  0  :  1 1.009794  1.009794  -26.934444    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 976 "SPRING 4"     7 -1 " "  0  " " 
   7119 "SOUTH HOUS~1" 115.0000 " "  0  :  1 1.013904  1.013904  -27.277643    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 977 "SOUTH HOUSTON"     7 -1 " "  0  " " 
   7120 "HOUSTON 3 0 " 115.0000 " "  0  :  1 1.012770  1.012770  -27.028956    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "HOUSTON 3"     7 -1 " "  0  " " 
   7123 "SEADRIFT 0  " 115.0000 " "  0  :  1 1.035458  1.035458  -4.933357    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 979 "SEADRIFT"     7 -1 " "  0  " " 
   7124 "HOUSTON 34 0" 115.0000 " "  0  :  1 1.010766  1.010766  -27.523473    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 980 "HOUSTON 34"     7 -1 " "  0  " " 
   7125 "SUGAR LAND~2" 500.0000 " "  0  :  1 1.031180  1.031180  -16.389855    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     7 -1 " "  0  " " 
   7126 "SUGAR LAND~3" 230.0000 " "  0  :  1 1.025819  1.025819  -21.159484    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     7 -1 " "  0  " " 
   7127 "SUGAR LAND~4" 115.0000 " "  0  :  1 1.026242  1.026242  -23.308221    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     7 -1 " "  0  " " 
   7128 "CONROE 7 0  " 115.0000 " "  0  :  1 1.009961  1.009961  -23.272687    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 982 "CONROE 7"     7 -1 " "  0  " " 
   7129 "LOLITA 0    " 115.0000 " "  0  :  1 1.035156  1.035156  -6.774697    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 983 "LOLITA"     7 -1 " "  0  " " 
   7130 "LAPORTE 0   " 500.0000 " "  0  :  1 1.031812  1.031812  -21.379360    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     7 -1 " "  0  " " 
   7131 "LAPORTE 1   " 230.0000 " "  0  :  1 1.025380  1.025380  -22.973982    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     7 -1 " "  0  " " 
   7132 "LAPORTE 2   " 115.0000 " "  0  :  1 1.019553  1.019553  -26.157553    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     7 -1 " "  0  " " 
   7133 "LAPORTE 3   "  13.8000 " "  0  :  2 1.040000 1.040000  -15.590996    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     7 -1 " "  0  " " 
   7134 "LAPORTE 4   "  13.8000 " "  0  :  2 1.040000 1.031812  -21.379360    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     7 -1 " "  0  " " 
   7135 "LAPORTE 5   "  13.8000 " "  0  :  2 1.040000 1.040000  -17.932108    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     7 -1 " "  0  " " 
   7136 "LAPORTE 6   "  13.8000 " "  0  :  2 1.040000 1.040000  -20.440086    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     7 -1 " "  0  " " 
   7137 "LAPORTE 7   "  13.8000 " "  0  :  2 1.040000 1.040000  -15.987040    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "LAPORTE"     7 -1 " "  0  " " 
   7143 "NEW CANEY 0 " 115.0000 " "  0  :  1 1.020000 1.019311  -29.317979    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 985 "NEW CANEY"     7 -1 " "  0  " " 
   7144 "HOUSTON 14 0" 115.0000 " "  0  :  2 1.040000 1.014371  -26.911120    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 986 "HOUSTON 14"     7 -1 " "  0  " " 
   7145 "HOUSTON 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -28.488174    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 987 "HOUSTON 2"     7 -1 " "  0  " " 
   7147 "HOUSTON 78 0" 115.0000 " "  0  :  1 1.020000 1.023346  -25.790321    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 988 "HOUSTON 78"     7 -1 " "  0  " " 
   7148 "HOUSTON 40 0" 115.0000 " "  0  :  1 1.007125  1.007125  -27.339659    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 989 "HOUSTON 40"     7 -1 " "  0  " " 
   7149 "BLOOMINGTO~1" 115.0000 " "  0  :  1 1.033880  1.033880  -3.717921    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 990 "BLOOMINGTON"     7 -1 " "  0  " " 
   7150 "WILLIS 2 0  " 230.0000 " "  0  :  1 1.030000 1.030000  -20.054669    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 991 "WILLIS 2"     7 -1 " "  0  " " 
   7151 "WILLIS 2 1  " 115.0000 " "  0  :  1 1.023695  1.023695  -22.785498    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 991 "WILLIS 2"     7 -1 " "  0  " " 
   7152 "HOUSTON 51 0" 115.0000 " "  0  :  1 1.015409  1.015409  -26.597739    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 992 "HOUSTON 51"     7 -1 " "  0  " " 
   7153 "PALACIOS 0  " 115.0000 " "  0  :  1 1.017631  1.017631  -9.496478    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 993 "PALACIOS"     7 -1 " "  0  " " 
   7154 "CONROE 4 0  " 115.0000 " "  0  :  1 1.012645  1.012645  -28.197652    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 994 "CONROE 4"     7 -1 " "  0  " " 
   7155 "HOUSTON 52 0" 115.0000 " "  0  :  1 1.009881  1.009881  -26.217647    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 995 "HOUSTON 52"     7 -1 " "  0  " " 
   7156 "SPRING 2 0  " 230.0000 " "  0  :  1 1.017455  1.017455  -23.879849    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 996 "SPRING 2"     7 -1 " "  0  " " 
   7157 "SPRING 2 1  " 115.0000 " "  0  :  1 1.012685  1.012685  -26.714006    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 996 "SPRING 2"     7 -1 " "  0  " " 
   7158 "KINGWOOD 1 0" 115.0000 " "  0  :  1 1.002769  1.002769  -29.647602    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 997 "KINGWOOD 1"     7 -1 " "  0  " " 
   7159 "HOUSTON 5 0 " 500.0000 " "  0  :  2 1.040000 1.028318  -18.581422    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7160 "HOUSTON 5 1 " 230.0000 " "  0  :  1 1.022877  1.022877  -21.286790    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7161 "HOUSTON 5 2 " 115.0000 " "  0  :  1 1.017189  1.017189  -23.885132    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7162 "HOUSTON 5 3 "  18.0000 " "  0  :  2 1.040000 1.028318  -18.581422    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7163 "HOUSTON 5 4 "  18.0000 " "  0  :  2 1.040000 1.028318  -18.581422    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7164 "HOUSTON 5 5 "  18.0000 " "  0  :  2 1.040000 1.040000  -17.165948    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7165 "HOUSTON 5 6 "  18.0000 " "  0  :  2 1.040000 1.040000  -12.017516    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7166 "HOUSTON 5 7 "  18.0000 " "  0  :  2 1.040000 1.040000  -13.449207    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7167 "HOUSTON 5 8 "  18.0000 " "  0  :  2 1.040000 1.040000  -14.745885    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7168 "HOUSTON 5 9 "  18.0000 " "  0  :  2 1.040000 1.038805  -17.463936    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7169 "HOUSTON 5 10"  18.0000 " "  0  :  2 1.040000 1.040000  -15.128905    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7170 "HOUSTON 5 11"  18.0000 " "  0  :  2 1.040000 1.040000  -14.618030    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "HOUSTON 5"     7 -1 " "  0  " " 
   7171 "TEXAS CITY~1" 230.0000 " "  0  :  1 1.028691  1.028691  -21.805287    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     7 -1 " "  0  " " 
   7172 "TEXAS CITY~2" 115.0000 " "  0  :  1 1.034004  1.034004  -20.950757    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     7 -1 " "  0  " " 
   7173 "KINGWOOD 2 0" 115.0000 " "  0  :  1 1.008982  1.008982  -30.167529    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1000 "KINGWOOD 2"     7 -1 " "  0  " " 
   7174 "HOUSTON 8 0 " 115.0000 " "  0  :  1 1.008767  1.008767  -28.185865    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1001 "HOUSTON 8"     7 -1 " "  0  " " 
   7175 "SPRING 7 0  " 500.0000 " "  0  :  1 1.025752  1.025752  -18.733886    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     7 -1 " "  0  " " 
   7176 "SPRING 7 1  " 230.0000 " "  0  :  1 1.023641  1.023641  -21.870680    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     7 -1 " "  0  " " 
   7177 "SPRING 7 2  " 115.0000 " "  0  :  1 1.012158  1.012158  -26.310739    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "SPRING 7"     7 -1 " "  0  " " 
   7178 "HOUSTON 41 0" 115.0000 " "  0  :  1 1.004883  1.004883  -27.345545    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1003 "HOUSTON 41"     7 -1 " "  0  " " 
   7179 "FRESNO 0    " 115.0000 " "  0  :  1 1.016501  1.016501  -24.745949    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1004 "FRESNO"     7 -1 " "  0  " " 
   7180 "HOUSTON 48 0" 115.0000 " "  0  :  1 1.011525  1.011525  -27.493368    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1005 "HOUSTON 48"     7 -1 " "  0  " " 
   7181 "HOUSTON 58 0" 115.0000 " "  0  :  1 1.005145  1.005145  -27.706396    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1006 "HOUSTON 58"     7 -1 " "  0  " " 
   7182 "PATTISON 0  " 115.0000 " "  0  :  1 1.009763  1.009763  -23.142481    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1007 "PATTISON"     7 -1 " "  0  " " 
   7183 "HOUSTON 77 0" 115.0000 " "  0  :  1 1.030000 1.026392  -27.412730    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1008 "HOUSTON 77"     7 -1 " "  0  " " 
   7184 "MISSOURI C~2" 230.0000 " "  0  :  2 1.040000 1.033931  -19.636175    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1009 "MISSOURI CITY 2"     7 -1 " "  0  " " 
   7185 "MISSOURI C~3" 115.0000 " "  0  :  1 1.027291  1.027291  -23.269035    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1009 "MISSOURI CITY 2"     7 -1 " "  0  " " 
   7186 "HOUSTON 4 0 " 500.0000 " "  0  :  1 1.040000 1.040000  -19.028232    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     7 -1 " "  0  " " 
   7187 "HOUSTON 4 1 " 230.0000 " "  0  :  1 1.026717  1.026717  -22.399750    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     7 -1 " "  0  " " 
   7188 "HOUSTON 4 2 " 115.0000 " "  0  :  1 1.017555  1.017555  -26.057780    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "HOUSTON 4"     7 -1 " "  0  " " 
   7198 "TOMBALL 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -26.584106    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1011 "TOMBALL 2"     7 -1 " "  0  " " 
   7199 "CYPRESS 1 0 " 500.0000 " "  0  :  1 1.029789  1.029789  -17.813792    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     7 -1 " "  0  " " 
   7200 "CYPRESS 1 1 " 230.0000 " "  0  :  1 1.040000 1.040000  -22.119922    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     7 -1 " "  0  " " 
   7201 "CYPRESS 1 2 " 115.0000 " "  0  :  1 1.027074  1.027074  -25.724411    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "CYPRESS 1"     7 -1 " "  0  " " 
   7202 "HEMPSTEAD 0 " 115.0000 " "  0  :  1 0.997765  0.997765  -24.775194    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1013 "HEMPSTEAD"     7 -1 " "  0  " " 
   7203 "WEST COLUM~1" 115.0000 " "  0  :  1 1.029938  1.029938  -16.468351    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1014 "WEST COLUMBIA"     7 -1 " "  0  " " 
   7204 "BAYTOWN 1 0 " 500.0000 " "  0  :  1 1.031595  1.031595  -21.749462    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     7 -1 " "  0  " " 
   7205 "BAYTOWN 1 1 " 230.0000 " "  0  :  1 1.028013  1.028013  -22.761105    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     7 -1 " "  0  " " 
   7206 "BAYTOWN 1 2 " 115.0000 " "  0  :  1 1.023916  1.023916  -25.214205    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "BAYTOWN 1"     7 -1 " "  0  " " 
   7213 "SANTA FE 1 0" 115.0000 " "  0  :  1 1.024438  1.024438  -21.965370    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1016 "SANTA FE 1"     7 -1 " "  0  " " 
   7214 "HOUSTON 27 0" 115.0000 " "  0  :  1 1.012521  1.012521  -26.490999    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1017 "HOUSTON 27"     7 -1 " "  0  " " 
   7215 "SPRING 5 0  " 115.0000 " "  0  :  1 0.995158  0.995158  -27.817141    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1018 "SPRING 5"     7 -1 " "  0  " " 
   7216 "HOUSTON 46 0" 115.0000 " "  0  :  1 1.011559  1.011559  -27.364627    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1019 "HOUSTON 46"     7 -1 " "  0  " " 
   7217 "HOUSTON 23 0" 115.0000 " "  0  :  1 1.010327  1.010327  -28.133957    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1020 "HOUSTON 23"     7 -1 " "  0  " " 
   7218 "MONTGOMERY 0" 115.0000 " "  0  :  1 0.996667  0.996667  -26.177786    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1021 "MONTGOMERY"     7 -1 " "  0  " " 
   7219 "HUNGERFORD 0" 115.0000 " "  0  :  1 1.026141  1.026141  -16.939998    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1022 "HUNGERFORD"     7 -1 " "  0  " " 
   7220 "HOUSTON 84 0" 115.0000 " "  0  :  1 1.019029  1.019029  -26.243267    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1023 "HOUSTON 84"     7 -1 " "  0  " " 
   7221 "HOUSTON 83 0" 115.0000 " "  0  :  1 1.017137  1.017137  -26.449424    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1024 "HOUSTON 83"     7 -1 " "  0  " " 
   7222 "HOUSTON 24 0" 115.0000 " "  0  :  1 1.011017  1.011017  -27.344901    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1025 "HOUSTON 24"     7 -1 " "  0  " " 
   7223 "HOUSTON 76 0" 115.0000 " "  0  :  1 1.015358  1.015358  -24.344068    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1026 "HOUSTON 76"     7 -1 " "  0  " " 
   7224 "HOUSTON 43 0" 115.0000 " "  0  :  2 1.040000 1.015711  -26.327628    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1027 "HOUSTON 43"     7 -1 " "  0  " " 
   7225 "HOUSTON 81 0" 115.0000 " "  0  :  1 1.003244  1.003244  -28.054127    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1028 "HOUSTON 81"     7 -1 " "  0  " " 
   7226 "HOUSTON 35 0" 115.0000 " "  0  :  1 1.015638  1.015638  -27.244937    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1029 "HOUSTON 35"     7 -1 " "  0  " " 
   7227 "HOUSTON 90 0" 500.0000 " "  0  :  1 1.028737  1.028737  -20.052835    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     7 -1 " "  0  " " 
   7228 "HOUSTON 90 1" 230.0000 " "  0  :  1 1.019064  1.019064  -22.589367    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     7 -1 " "  0  " " 
   7229 "HOUSTON 90 2" 115.0000 " "  0  :  1 1.013432  1.013432  -25.243464    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "HOUSTON 90"     7 -1 " "  0  " " 
   7230 "BEASLEY 0   " 115.0000 " "  0  :  2 1.040000 1.026645  -19.395444    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1031 "BEASLEY"     7 -1 " "  0  " " 
   7231 "HOUSTON 7 0 " 115.0000 " "  0  :  1 1.015302  1.015302  -27.354822    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1032 "HOUSTON 7"     7 -1 " "  0  " " 
   7232 "LA MARQUE 0 " 115.0000 " "  0  :  1 1.034659  1.034659  -20.916329    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "LA MARQUE"     7 -1 " "  0  " " 
   7233 "WALLER 0    " 115.0000 " "  0  :  1 0.999298  0.999298  -26.797784    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1034 "WALLER"     7 -1 " "  0  " " 
   7234 "PORTER 0    " 115.0000 " "  0  :  1 1.013618  1.013618  -28.559314    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1035 "PORTER"     7 -1 " "  0  " " 
   7235 "CYPRESS 2 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -29.071725    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1036 "CYPRESS 2"     7 -1 " "  0  " " 
   7236 "HOUSTON 30 0" 115.0000 " "  0  :  1 1.030000 1.030000  -26.770003    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1037 "HOUSTON 30"     7 -1 " "  0  " " 
   7237 "FULSHEAR 0  " 115.0000 " "  0  :  1 1.014822  1.014822  -18.691105    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1038 "FULSHEAR"     7 -1 " "  0  " " 
   7238 "LIBERTY 0   " 115.0000 " "  0  :  1 1.009277  1.009277  -27.750982    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1039 "LIBERTY"     7 -1 " "  0  " " 
   7239 "WINNIE 0    " 115.0000 " "  0  :  1 0.995256  0.995256  -28.718821    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1040 "WINNIE"     7 -1 " "  0  " " 
   7240 "HOUSTON 63 0" 115.0000 " "  0  :  1 1.016913  1.016913  -27.008904    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1041 "HOUSTON 63"     7 -1 " "  0  " " 
   7241 "HOUSTON 70 0" 115.0000 " "  0  :  1 1.004594  1.004594  -27.813968    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1042 "HOUSTON 70"     7 -1 " "  0  " " 
   7242 "HOUSTON 55 0" 115.0000 " "  0  :  1 1.010675  1.010675  -25.790404    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1043 "HOUSTON 55"     7 -1 " "  0  " " 
   7243 "CROSBY 0    " 115.0000 " "  0  :  1 1.023189  1.023189  -25.432433    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1044 "CROSBY"     7 -1 " "  0  " " 
   7244 "MANVEL 0    " 115.0000 " "  0  :  1 1.025489  1.025489  -21.302133    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1045 "MANVEL"     7 -1 " "  0  " " 
   7245 "HOUSTON 54 0" 115.0000 " "  0  :  1 1.011973  1.011973  -27.725369    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1046 "HOUSTON 54"     7 -1 " "  0  " " 
   7246 "HOUSTON 89 0" 115.0000 " "  0  :  1 0.997328  0.997328  -28.017178    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1047 "HOUSTON 89"     7 -1 " "  0  " " 
   7247 "DAMON 0     " 115.0000 " "  0  :  1 1.030015  1.030015  -16.660421    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1048 "DAMON"     7 -1 " "  0  " " 
   7248 "HOUSTON 74 0" 115.0000 " "  0  :  1 1.011357  1.011357  -27.446222    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1049 "HOUSTON 74"     7 -1 " "  0  " " 
   7249 "HOUSTON 26 0" 115.0000 " "  0  :  1 1.008923  1.008923  -27.675735    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1050 "HOUSTON 26"     7 -1 " "  0  " " 
   7250 "HOUSTON 32 0" 115.0000 " "  0  :  1 1.017809  1.017809  -27.046229    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1051 "HOUSTON 32"     7 -1 " "  0  " " 
   7251 "HOCKLEY 0   " 115.0000 " "  0  :  1 0.998317  0.998317  -28.250733    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1052 "HOCKLEY"     7 -1 " "  0  " " 
   7252 "ANGLETON 0  " 230.0000 " "  0  :  1 1.031418  1.031418  -19.260894    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "ANGLETON"     7 -1 " "  0  " " 
   7253 "ANGLETON 1  " 115.0000 " "  0  :  1 1.034802  1.034802  -20.568885    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "ANGLETON"     7 -1 " "  0  " " 
   7254 "CONROE 3 0  " 115.0000 " "  0  :  1 1.015395  1.015395  -25.473262    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1054 "CONROE 3"     7 -1 " "  0  " " 
   7255 "HOUSTON 39 0" 115.0000 " "  0  :  1 1.016036  1.016036  -26.399146    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1055 "HOUSTON 39"     7 -1 " "  0  " " 
   7256 "HOUSTON 59 0" 115.0000 " "  0  :  1 1.016171  1.016171  -25.112215    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1056 "HOUSTON 59"     7 -1 " "  0  " " 
   7257 "PEARLAND 1 0" 115.0000 " "  0  :  1 1.011175  1.011175  -26.347623    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1057 "PEARLAND 1"     7 -1 " "  0  " " 
   7258 "HOUSTON 56 0" 115.0000 " "  0  :  1 1.015406  1.015406  -26.611122    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1058 "HOUSTON 56"     7 -1 " "  0  " " 
   7259 "HOUSTON 13 0" 115.0000 " "  0  :  1 1.017004  1.017004  -27.757054    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1059 "HOUSTON 13"     7 -1 " "  0  " " 
   7260 "CHANNELVIE~9" 115.0000 " "  0  :  1 1.028433  1.028433  -22.820118    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1060 "CHANNELVIEW 2"     7 -1 " "  0  " " 
   7261 "BAY CITY 0  " 230.0000 " "  0  :  1 1.026063  1.026063  -12.663954    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "BAY CITY"     7 -1 " "  0  " " 
   7262 "BAY CITY 1  " 115.0000 " "  0  :  1 1.025726  1.025726  -14.341555    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "BAY CITY"     7 -1 " "  0  " " 
   7263 "PASADENA 3 0" 500.0000 " "  0  :  1 1.030992  1.030992  -21.789735    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     7 -1 " "  0  " " 
   7264 "PASADENA 3 1" 230.0000 " "  0  :  1 1.027324  1.027324  -22.851146    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     7 -1 " "  0  " " 
   7265 "PASADENA 3 2" 115.0000 " "  0  :  1 1.018453  1.018453  -26.449106    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     7 -1 " "  0  " " 
   7266 "PASADENA 3 3"  13.8000 " "  0  :  2 1.040000 1.030992  -21.789735    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     7 -1 " "  0  " " 
   7267 "PASADENA 3 4"  13.8000 " "  0  :  2 1.040000 1.030992  -21.789735    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     7 -1 " "  0  " " 
   7268 "PASADENA 3 5"  13.8000 " "  0  :  2 1.040000 1.030992  -21.789735    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     7 -1 " "  0  " " 
   7269 "PASADENA 3 6"  13.8000 " "  0  :  2 1.040000 1.030992  -21.789735    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "PASADENA 3"     7 -1 " "  0  " " 
   7271 "BROOKSHIRE 0" 115.0000 " "  0  :  1 0.999025  0.999025  -26.939635    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1063 "BROOKSHIRE"     7 -1 " "  0  " " 
   7272 "HOUSTON 25 0" 115.0000 " "  0  :  1 1.016855  1.016855  -26.009135    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1064 "HOUSTON 25"     7 -1 " "  0  " " 
   7273 "TEXAS CITY~9" 115.0000 " "  0  :  1 1.030000 1.035577  -20.996762    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1065 "TEXAS CITY 2"     7 -1 " "  0  " " 
   7274 "VICTORIA 3 0" 230.0000 " "  0  :  1 1.034797  1.034797  0.712105    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1066 "VICTORIA 3"     7 -1 " "  0  " " 
   7275 "VICTORIA 3 1" 115.0000 " "  0  :  1 1.030737  1.030737  0.674551    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1066 "VICTORIA 3"     7 -1 " "  0  " " 
   7276 "HOUSTON 36 0" 115.0000 " "  0  :  1 1.030000 1.029228  -27.828481    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1067 "HOUSTON 36"     7 -1 " "  0  " " 
   7277 "GANADO 0    " 115.0000 " "  0  :  1 1.030000 1.030000  -7.804996    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1068 "GANADO"     7 -1 " "  0  " " 
   7278 "MONT BELVI~1" 230.0000 " "  0  :  1 1.024394  1.024394  -23.099618    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     7 -1 " "  0  " " 
   7279 "MONT BELVI~2" 115.0000 " "  0  :  1 1.013597  1.013597  -26.922752    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     7 -1 " "  0  " " 
   7280 "MONT BELVI~3"  13.8000 " "  0  :  2 1.040000 1.024394  -23.099618    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     7 -1 " "  0  " " 
   7281 "MONT BELVI~4"  13.8000 " "  0  :  2 1.040000 1.024394  -23.099618    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     7 -1 " "  0  " " 
   7282 "BAYTOWN 3 0 " 230.0000 " "  0  :  1 1.026687  1.026687  -22.825106    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     7 -1 " "  0  " " 
   7283 "BAYTOWN 3 1 " 115.0000 " "  0  :  1 1.016041  1.016041  -26.545090    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     7 -1 " "  0  " " 
   7284 "BAYTOWN 3 2 "  13.2000 " "  0  :  2 1.040000 1.026687  -22.825106    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     7 -1 " "  0  " " 
   7285 "BAYTOWN 3 3 "  13.2000 " "  0  :  2 1.040000 1.026687  -22.825106    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     7 -1 " "  0  " " 
   7286 "BAYTOWN 3 4 "  13.2000 " "  0  :  2 1.040000 1.026687  -22.825106    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "BAYTOWN 3"     7 -1 " "  0  " " 
   7290 "SPRING 6 0  " 115.0000 " "  0  :  1 1.005081  1.005081  -28.059589    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1071 "SPRING 6"     7 -1 " "  0  " " 
   7291 "HUMBLE 2 0  " 115.0000 " "  0  :  1 0.999803  0.999803  -29.852359    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1072 "HUMBLE 2"     7 -1 " "  0  " " 
   7292 "HOUSTON 69 0" 115.0000 " "  0  :  1 1.023207  1.023207  -22.083938    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1073 "HOUSTON 69"     7 -1 " "  0  " " 
   7293 "SANTA FE 2 0" 115.0000 " "  0  :  1 1.015951  1.015951  -24.255675    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1074 "SANTA FE 2"     7 -1 " "  0  " " 
   7294 "PORT BOLIV~1" 115.0000 " "  0  :  1 1.030000 1.025434  -25.968252    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1075 "PORT BOLIVAR"     7 -1 " "  0  " " 
   7295 "HOUSTON 42 0" 115.0000 " "  0  :  1 1.004633  1.004633  -27.700373    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1076 "HOUSTON 42"     7 -1 " "  0  " " 
   7296 "HOUSTON 85 0" 115.0000 " "  0  :  1 1.012669  1.012669  -27.895477    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1077 "HOUSTON 85"     7 -1 " "  0  " " 
   7297 "HOUSTON 50 0" 115.0000 " "  0  :  1 1.034234  1.034234  -21.975124    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1078 "HOUSTON 50"     7 -1 " "  0  " " 
   7298 "HOUSTON 62 0" 115.0000 " "  0  :  1 1.009086  1.009086  -27.642220    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1079 "HOUSTON 62"     7 -1 " "  0  " " 
   7299 "EAGLE LAKE 0" 115.0000 " "  0  :  1 1.013456  1.013456  -18.986106    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1080 "EAGLE LAKE"     7 -1 " "  0  " " 
   7300 "CONROE 2 0  " 115.0000 " "  0  :  1 1.030000 1.030000  -28.702730    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1081 "CONROE 2"     7 -1 " "  0  " " 
   7301 "WEBSTER 0   " 115.0000 " "  0  :  1 1.004615  1.004615  -28.778554    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1082 "WEBSTER"     7 -1 " "  0  " " 
   7302 "SWEENY 0    " 115.0000 " "  0  :  1 1.028732  1.028732  -16.654259    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1083 "SWEENY"     7 -1 " "  0  " " 
   7303 "BLESSING 0  " 115.0000 " "  0  :  1 1.030384  1.030384  -9.700540    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1084 "BLESSING"     7 -1 " "  0  " " 
   7304 "WHARTON 1 0 " 500.0000 " "  0  :  1 1.033311  1.033311  -10.323997    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     7 -1 " "  0  " " 
   7305 "WHARTON 1 1 " 230.0000 " "  0  :  1 1.032666  1.032666  -13.048313    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     7 -1 " "  0  " " 
   7306 "WHARTON 1 2 " 115.0000 " "  0  :  1 1.032409  1.032409  -11.828963    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     7 -1 " "  0  " " 
   7307 "WHARTON 1 3 "  24.0000 " "  0  :  2 1.040000 1.040000  -9.928669    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     7 -1 " "  0  " " 
   7308 "WHARTON 1 4 "  24.0000 " "  0  :  2 1.040000 1.033311  -10.323997    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     7 -1 " "  0  " " 
   7309 "WHARTON 1 5 "  24.0000 " "  0  :  2 1.040000 1.033311  -10.323997    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "WHARTON 1"     7 -1 " "  0  " " 
   7312 "LAKE JACKS~1" 230.0000 " "  0  :  2 1.040000 1.030660  -19.563586    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "LAKE JACKSON"     7 -1 " "  0  " " 
   7313 "LAKE JACKS~2" 115.0000 " "  0  :  1 1.028125  1.028125  -19.885331    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "LAKE JACKSON"     7 -1 " "  0  " " 
   7314 "BELLVILLE 0 " 115.0000 " "  0  :  1 0.982174  0.982174  -21.093770    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1087 "BELLVILLE"     7 -1 " "  0  " " 
   7315 "KATY 4 0    " 115.0000 " "  0  :  1 1.013162  1.013162  -27.449731    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1088 "KATY 4"     7 -1 " "  0  " " 
   7316 "HOUSTON 38 0" 115.0000 " "  0  :  1 1.020789  1.020789  -24.270191    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1089 "HOUSTON 38"     7 -1 " "  0  " " 
   7317 "FRIENDSWOO~1" 115.0000 " "  0  :  1 1.011350  1.011350  -26.842495    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1090 "FRIENDSWOOD"     7 -1 " "  0  " " 
   7318 "HOUSTON 17 0" 115.0000 " "  0  :  1 1.008562  1.008562  -27.574152    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1091 "HOUSTON 17"     7 -1 " "  0  " " 
   7319 "HOUSTON 66 0" 115.0000 " "  0  :  1 1.011529  1.011529  -25.677242    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1092 "HOUSTON 66"     7 -1 " "  0  " " 
   7320 "FREEPORT 1 0" 500.0000 " "  0  :  1 1.032629  1.032629  -21.377468    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     7 -1 " "  0  " " 
   7321 "FREEPORT 1 1" 230.0000 " "  0  :  1 1.029595  1.029595  -20.589255    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     7 -1 " "  0  " " 
   7322 "FREEPORT 1 2" 115.0000 " "  0  :  1 1.019817  1.019817  -22.474666    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     7 -1 " "  0  " " 
   7323 "FREEPORT 1 3"  13.8000 " "  0  :  2 1.040000 1.032629  -21.377468    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     7 -1 " "  0  " " 
   7324 "FREEPORT 1 4"  13.8000 " "  0  :  2 1.040000 1.032629  -21.377468    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     7 -1 " "  0  " " 
   7325 "FREEPORT 1 5"  13.8000 " "  0  :  2 1.040000 1.032629  -21.377468    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     7 -1 " "  0  " " 
   7326 "FREEPORT 1 6"  13.8000 " "  0  :  2 1.040000 1.032629  -21.377468    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "FREEPORT 1"     7 -1 " "  0  " " 
   7327 "NEWGULF 0   " 230.0000 " "  0  :  1 1.032067  1.032067  -14.608085    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     7 -1 " "  0  " " 
   7328 "NEWGULF 1   " 115.0000 " "  0  :  1 1.032447  1.032447  -14.156005    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     7 -1 " "  0  " " 
   7329 "NEWGULF 2   "  13.8000 " "  0  :  2 1.040000 1.032067  -14.608085    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "NEWGULF"     7 -1 " "  0  " " 
   7330 "HOUSTON 60 0" 115.0000 " "  0  :  1 1.014248  1.014248  -26.952591    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1095 "HOUSTON 60"     7 -1 " "  0  " " 
   7331 "PASADENA 1 0" 500.0000 " "  0  :  1 1.030679  1.030679  -19.933892    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     7 -1 " "  0  " " 
   7332 "PASADENA 1 1" 230.0000 " "  0  :  1 1.025143  1.025143  -22.862548    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     7 -1 " "  0  " " 
   7333 "PASADENA 1 2" 115.0000 " "  0  :  1 1.015873  1.015873  -26.530883    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     7 -1 " "  0  " " 
   7334 "PASADENA 1 3"  20.0000 " "  0  :  2 1.040000 1.030679  -19.933892    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     7 -1 " "  0  " " 
   7335 "PASADENA 1 4"  20.0000 " "  0  :  2 1.040000 1.030679  -19.933892    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     7 -1 " "  0  " " 
   7336 "STAFFORD 0  " 115.0000 " "  0  :  1 1.021976  1.021976  -25.010259    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1097 "STAFFORD"     7 -1 " "  0  " " 
   7337 "EDNA 0      " 115.0000 " "  0  :  1 1.015608  1.015608  -7.941978    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1098 "EDNA"     7 -1 " "  0  " " 
   7338 "HOUSTON 21 0" 115.0000 " "  0  :  1 1.009880  1.009880  -27.514543    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1099 "HOUSTON 21"     7 -1 " "  0  " " 
   7339 "NEEDVILLE 0 " 115.0000 " "  0  :  1 1.034699  1.034699  -13.590771    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1100 "NEEDVILLE"     7 -1 " "  0  " " 
   7340 "SEALY 0     " 115.0000 " "  0  :  1 0.989897  0.989897  -25.383992    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1101 "SEALY"     7 -1 " "  0  " " 
   7341 "KATY 3 0    " 500.0000 " "  0  :  1 1.030048  1.030048  -14.862764    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     7 -1 " "  0  " " 
   7342 "KATY 3 1    " 230.0000 " "  0  :  1 1.022515  1.022515  -20.775210    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     7 -1 " "  0  " " 
   7343 "KATY 3 2    " 115.0000 " "  0  :  1 1.003378  1.003378  -24.278966    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "KATY 3"     7 -1 " "  0  " " 
   7344 "HOUSTON 37 0" 115.0000 " "  0  :  1 1.004340  1.004340  -27.989026    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1103 "HOUSTON 37"     7 -1 " "  0  " " 
   7345 "HOUSTON 19 0" 115.0000 " "  0  :  1 1.012674  1.012674  -27.229078    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1104 "HOUSTON 19"     7 -1 " "  0  " " 
   7346 "THOMPSONS 0 " 500.0000 " "  0  :  1 1.033830  1.033830  -16.246327    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7347 "THOMPSONS 1 " 230.0000 " "  0  :  1 1.033361  1.033361  -19.150769    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7348 "THOMPSONS 2 " 115.0000 " "  0  :  1 1.027252  1.027252  -23.131513    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7349 "THOMPSONS 3 "  13.8000 " "  0  :  2 1.040000 1.040000  -15.856867    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7350 "THOMPSONS 4 "  13.8000 " "  0  :  2 1.040000 1.033830  -16.246327    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7351 "THOMPSONS 5 "  13.8000 " "  0  :  2 1.040000 1.033830  -16.246327    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7352 "THOMPSONS 6 "  13.8000 " "  0  :  2 1.040000 1.033830  -16.246327    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7353 "THOMPSONS 7 "  13.8000 " "  0  :  2 1.040000 1.040000  -15.730305    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7354 "THOMPSONS 8 "  13.8000 " "  0  :  2 1.040000 1.033830  -16.246327    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7355 "THOMPSONS 9 "  13.8000 " "  0  :  2 1.040000 1.040000  -15.516859    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7356 "THOMPSONS 10"  13.8000 " "  0  :  2 1.040000 1.033830  -16.246327    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7357 "THOMPSONS 11"  13.8000 " "  0  :  2 1.040000 1.040000  -11.972436    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "THOMPSONS"     7 -1 " "  0  " " 
   7362 "HOUSTON 61 0" 115.0000 " "  0  :  1 1.007232  1.007232  -27.619573    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1106 "HOUSTON 61"     7 -1 " "  0  " " 
   7363 "GALVESTON ~4" 115.0000 " "  0  :  1 1.018328  1.018328  -22.840307    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1107 "GALVESTON 3"     7 -1 " "  0  " " 
   7364 "EAST BERNA~1" 115.0000 " "  0  :  1 1.009166  1.009166  -21.700620    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1108 "EAST BERNARD"     7 -1 " "  0  " " 
   7365 "HOUSTON 20 0" 115.0000 " "  0  :  1 1.014810  1.014810  -26.789258    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1109 "HOUSTON 20"     7 -1 " "  0  " " 
   7366 "CHANNELVIE~1" 500.0000 " "  0  :  1 1.031635  1.031635  -21.068847    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     7 -1 " "  0  " " 
   7367 "CHANNELVIE~2" 230.0000 " "  0  :  1 1.027506  1.027506  -22.433522    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     7 -1 " "  0  " " 
   7368 "CHANNELVIE~3" 115.0000 " "  0  :  1 1.027980  1.027980  -22.648589    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     7 -1 " "  0  " " 
   7369 "CHANNELVIE~4"  18.0000 " "  0  :  2 1.040000 1.031635  -21.068847    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     7 -1 " "  0  " " 
   7370 "CHANNELVIE~5"  18.0000 " "  0  :  2 1.040000 1.031635  -21.068847    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     7 -1 " "  0  " " 
   7371 "CHANNELVIE~6"  18.0000 " "  0  :  2 1.040000 1.031635  -21.068847    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     7 -1 " "  0  " " 
   7372 "CHANNELVIE~7"  18.0000 " "  0  :  2 1.040000 1.031635  -21.068847    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     7 -1 " "  0  " " 
   7373 "CHANNELVIE~8"  18.0000 " "  0  :  2 1.040000 1.031635  -21.068847    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "CHANNELVIEW 1"     7 -1 " "  0  " " 
   7380 "FREEPORT 3 0" 115.0000 " "  0  :  1 1.014195  1.014195  -23.111386    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1111 "FREEPORT 3"     7 -1 " "  0  " " 
   7381 "HOUSTON 15 0" 115.0000 " "  0  :  1 1.008855  1.008855  -27.975335    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1112 "HOUSTON 15"     7 -1 " "  0  " " 
   7382 "HOUSTON 31 0" 115.0000 " "  0  :  1 1.011498  1.011498  -27.274969    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1113 "HOUSTON 31"     7 -1 " "  0  " " 
   7383 "ROSHARON 0  " 115.0000 " "  0  :  1 1.031236  1.031236  -22.046711    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1114 "ROSHARON"     7 -1 " "  0  " " 
   7384 "HOUSTON 44 0" 115.0000 " "  0  :  1 1.017915  1.017915  -25.756177    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1115 "HOUSTON 44"     7 -1 " "  0  " " 
   7385 "HOUSTON 75 0" 115.0000 " "  0  :  1 1.009227  1.009227  -27.756690    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1116 "HOUSTON 75"     7 -1 " "  0  " " 
   7386 "HOUSTON 71 0" 115.0000 " "  0  :  1 1.019852  1.019852  -27.028586    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1117 "HOUSTON 71"     7 -1 " "  0  " " 
   7387 "HUMBLE 1 0  " 115.0000 " "  0  :  1 1.014027  1.014027  -29.768838    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1118 "HUMBLE 1"     7 -1 " "  0  " " 
   7388 "HOUSTON 68 0" 115.0000 " "  0  :  1 1.011306  1.011306  -27.922720    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1119 "HOUSTON 68"     7 -1 " "  0  " " 
   7389 "WILLIS 1 0  " 500.0000 " "  0  :  1 1.022310  1.022310  -15.882604    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     7 -1 " "  0  " " 
   7390 "WILLIS 1 1  " 230.0000 " "  0  :  1 1.024827  1.024827  -19.472602    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     7 -1 " "  0  " " 
   7391 "WILLIS 1 2  " 115.0000 " "  0  :  1 1.019534  1.019534  -21.177509    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "WILLIS 1"     7 -1 " "  0  " " 
   7392 "BAYTOWN 4 0 " 115.0000 " "  0  :  2 1.040000 1.007737  -27.772892    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1121 "BAYTOWN 4"     7 -1 " "  0  " " 
   7393 "VAN VLECK 0 " 115.0000 " "  0  :  1 1.031898  1.031898  -15.161555    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1122 "VAN VLECK"     7 -1 " "  0  " " 
   7394 "HUFFMAN 0   " 115.0000 " "  0  :  1 1.003743  1.003743  -28.829165    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1123 "HUFFMAN"     7 -1 " "  0  " " 
   7395 "HOUSTON 53 0" 115.0000 " "  0  :  1 1.012402  1.012402  -27.117960    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1124 "HOUSTON 53"     7 -1 " "  0  " " 
   7396 "HOUSTON 91 0" 115.0000 " "  0  :  1 1.013818  1.013818  -26.083413    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1125 "HOUSTON 91"     7 -1 " "  0  " " 
   7397 "ROSENBERG 0 " 115.0000 " "  0  :  1 1.030000 1.030000  -22.165077    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1126 "ROSENBERG"     7 -1 " "  0  " " 
   7398 "PASADENA 5 0" 115.0000 " "  0  :  1 1.018220  1.018220  -27.838471    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1127 "PASADENA 5"     7 -1 " "  0  " " 
   7399 "HOUSTON 45 0" 115.0000 " "  0  :  1 1.014880  1.014880  -26.732526    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1128 "HOUSTON 45"     7 -1 " "  0  " " 
   7400 "HOUSTON 6 0 " 500.0000 " "  0  :  2 1.040000 1.031906  -20.929977    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     7 -1 " "  0  " " 
   7401 "HOUSTON 6 1 " 230.0000 " "  0  :  1 1.028445  1.028445  -22.094052    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     7 -1 " "  0  " " 
   7402 "HOUSTON 6 2 " 115.0000 " "  0  :  1 1.028088  1.028088  -22.517262    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     7 -1 " "  0  " " 
   7403 "PASADENA 4 0" 115.0000 " "  0  :  2 1.040000 1.018794  -27.488630    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1130 "PASADENA 4"     7 -1 " "  0  " " 
   7404 "HOUSTON 57 0" 115.0000 " "  0  :  1 1.008381  1.008381  -26.439550    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1131 "HOUSTON 57"     7 -1 " "  0  " " 
   7405 "GALVESTON ~3" 115.0000 " "  0  :  1 1.009431  1.009431  -24.679078    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1132 "GALVESTON 2"     7 -1 " "  0  " " 
   7406 "POINT COMF~1" 500.0000 " "  0  :  1 1.037155  1.037155  -5.047983    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     7 -1 " "  0  " " 
   7407 "POINT COMF~2" 230.0000 " "  0  :  1 1.036312  1.036312  -3.836043    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     7 -1 " "  0  " " 
   7408 "POINT COMF~3" 115.0000 " "  0  :  1 1.039764  1.039764  -3.305417    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     7 -1 " "  0  " " 
   7409 "KATY 2 0    " 230.0000 " "  0  :  1 1.022041  1.022041  -21.710047    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1134 "KATY 2"     7 -1 " "  0  " " 
   7410 "KATY 2 1    " 115.0000 " "  0  :  1 1.014633  1.014633  -25.382973    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1134 "KATY 2"     7 -1 " "  0  " " 
   7411 "SPRING 3 0  " 115.0000 " "  0  :  1 1.003778  1.003778  -28.093837    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1135 "SPRING 3"     7 -1 " "  0  " " 
   7412 "DANBURY 0   " 115.0000 " "  0  :  1 1.032803  1.032803  -21.101421    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1136 "DANBURY"     7 -1 " "  0  " " 
   7413 "WHARTON 2 0 " 115.0000 " "  0  :  1 1.025287  1.025287  -15.472698    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1137 "WHARTON 2"     7 -1 " "  0  " " 
   7414 "VICTORIA 1 0" 500.0000 " "  0  :  2 1.040000 1.037530  -2.958459    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     7 -1 " "  0  " " 
   7415 "VICTORIA 1 1" 230.0000 " "  0  :  1 1.038009  1.038009  -1.200578    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     7 -1 " "  0  " " 
   7416 "VICTORIA 1 2" 115.0000 " "  0  :  1 1.039935  1.039935  -0.928054    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "VICTORIA 1"     7 -1 " "  0  " " 
   7417 "HOUSTON 64 0" 115.0000 " "  0  :  1 1.017005  1.017005  -26.972692    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1139 "HOUSTON 64"     7 -1 " "  0  " " 
   7418 "HOUSTON 65 0" 115.0000 " "  0  :  1 1.019730  1.019730  -26.535105    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1140 "HOUSTON 65"     7 -1 " "  0  " " 
   7419 "LA PORTE 0  " 115.0000 " "  0  :  1 1.018552  1.018552  -26.662568    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1141 "LA PORTE"     7 -1 " "  0  " " 
   7420 "MAGNOLIA 1 0" 230.0000 " "  0  :  1 1.020068  1.020068  -22.706926    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1142 "MAGNOLIA 1"     7 -1 " "  0  " " 
   7421 "MAGNOLIA 1 1" 115.0000 " "  0  :  1 0.999968  0.999968  -26.852192    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1142 "MAGNOLIA 1"     7 -1 " "  0  " " 
   7422 "ALVIN 0     " 500.0000 " "  0  :  2 1.040000 1.031462  -21.750382    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     7 -1 " "  0  " " 
   7423 "ALVIN 1     " 230.0000 " "  0  :  1 1.024237  1.024237  -22.869163    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     7 -1 " "  0  " " 
   7424 "ALVIN 2     " 115.0000 " "  0  :  1 1.012915  1.012915  -25.724244    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "ALVIN"     7 -1 " "  0  " " 
   7425 "HOUSTON 86 0" 115.0000 " "  0  :  1 1.001841  1.001841  -27.511194    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1144 "HOUSTON 86"     7 -1 " "  0  " " 
   7426 "BRAZORIA 0  " 115.0000 " "  0  :  1 1.022496  1.022496  -17.327233    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1145 "BRAZORIA"     7 -1 " "  0  " " 
   7427 "HOUSTON 87 0" 115.0000 " "  0  :  1 1.012488  1.012488  -27.711288    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1146 "HOUSTON 87"     7 -1 " "  0  " " 
   7428 "FREEPORT 2 0" 500.0000 " "  0  :  2 1.040000 1.036709  -20.049531    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     7 -1 " "  0  " " 
   7429 "FREEPORT 2 1" 230.0000 " "  0  :  1 1.030946  1.030946  -19.146595    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     7 -1 " "  0  " " 
   7430 "FREEPORT 2 2" 115.0000 " "  0  :  1 1.028478  1.028478  -19.853212    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     7 -1 " "  0  " " 
   7431 "CONROE 6 0  " 115.0000 " "  0  :  1 1.005799  1.005799  -26.211220    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1148 "CONROE 6"     7 -1 " "  0  " " 
   7432 "MADISONVIL~1" 115.0000 " "  0  :  1 1.012806  1.012806  -10.039628    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1149 "MADISONVILLE"     7 -1 " "  0  " " 
   8001 "NORMANGEE 0 " 115.0000 " "  0  :  1 1.021343  1.021343  -5.804544    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1150 "NORMANGEE"     8 -1 " "  0  " " 
   8002 "ARP 0       " 115.0000 " "  0  :  1 1.026164  1.026164  -6.466150    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1151 "ARP"     8 -1 " "  0  " " 
   8003 "CENTERVILL~1" 115.0000 " "  0  :  1 1.030000 1.030000  -8.112761    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1152 "CENTERVILLE"     8 -1 " "  0  " " 
   8004 "LUFKIN 3 0  " 230.0000 " "  0  :  1 1.029033  1.029033  -9.988473    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1153 "LUFKIN 3"     8 -1 " "  0  " " 
   8005 "LUFKIN 3 1  " 115.0000 " "  0  :  1 1.030000 1.029502  -10.674355    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1153 "LUFKIN 3"     8 -1 " "  0  " " 
   8006 "FLINT 0     " 115.0000 " "  0  :  1 1.023068  1.023068  -6.110959    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1154 "FLINT"     8 -1 " "  0  " " 
   8007 "BULLARD 0   " 115.0000 " "  0  :  1 1.010503  1.010503  -5.932651    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1155 "BULLARD"     8 -1 " "  0  " " 
   8008 "CHANDLER 0  " 115.0000 " "  0  :  1 1.000206  1.000206  -6.007974    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1156 "CHANDLER"     8 -1 " "  0  " " 
   8009 "PLANTERSVI~1" 115.0000 " "  0  :  1 1.020000 1.020000  -23.784189    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1157 "PLANTERSVILLE"     8 -1 " "  0  " " 
   8010 "MARQUEZ 0   " 115.0000 " "  0  :  1 1.018260  1.018260  -3.833776    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1158 "MARQUEZ"     8 -1 " "  0  " " 
   8011 "TENNESSEE ~1" 115.0000 " "  0  :  1 1.016953  1.016953  0.413088    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1159 "TENNESSEE COLONY"     8 -1 " "  0  " " 
   8012 "ANDERSON 0  " 115.0000 " "  0  :  1 1.011147  1.011147  -15.517600    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1160 "ANDERSON"     8 -1 " "  0  " " 
   8013 "MINEOLA 0   " 115.0000 " "  0  :  1 1.030000 1.020785  -6.362690    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1161 "MINEOLA"     8 -1 " "  0  " " 
   8014 "LOVELADY 0  " 115.0000 " "  0  :  1 1.001044  1.001044  -11.459908    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1162 "LOVELADY"     8 -1 " "  0  " " 
   8015 "HUNTINGTON 0" 115.0000 " "  0  :  1 1.029378  1.029378  -10.407382    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1163 "HUNTINGTON"     8 -1 " "  0  " " 
   8016 "BRYAN 4 0   " 115.0000 " "  0  :  1 1.030000 1.022652  -11.403249    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1164 "BRYAN 4"     8 -1 " "  0  " " 
   8017 "FRANKSTON 0 " 115.0000 " "  0  :  1 1.008017  1.008017  -5.649405    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1165 "FRANKSTON"     8 -1 " "  0  " " 
   8018 "TYLER 4 0   " 230.0000 " "  0  :  1 1.040000 1.040000  -4.142289    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1166 "TYLER 4"     8 -1 " "  0  " " 
   8019 "TYLER 4 1   " 115.0000 " "  0  :  1 1.030000 1.030000  -6.224621    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1166 "TYLER 4"     8 -1 " "  0  " " 
   8020 "BEN WHEELE~1" 115.0000 " "  0  :  2 1.040000 1.019289  -3.978365    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1167 "BEN WHEELER"     8 -1 " "  0  " " 
   8021 "GARRISON 0  " 115.0000 " "  0  :  1 1.030599  1.030599  -8.460072    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1168 "GARRISON"     8 -1 " "  0  " " 
   8022 "ETOILE 0    " 115.0000 " "  0  :  1 1.029177  1.029177  -9.990835    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1169 "ETOILE"     8 -1 " "  0  " " 
   8023 "LUFKIN 1 0  " 115.0000 " "  0  :  1 1.027493  1.027493  -10.828727    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1170 "LUFKIN 1"     8 -1 " "  0  " " 
   8025 "PALESTINE ~1" 115.0000 " "  0  :  1 1.030000 1.015822  -10.707334    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1171 "PALESTINE 1"     8 -1 " "  0  " " 
   8026 "LINDALE 0   " 115.0000 " "  0  :  1 1.020000 1.020000  -7.746827    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1172 "LINDALE"     8 -1 " "  0  " " 
   8027 "WHITEHOUSE 0" 115.0000 " "  0  :  1 1.026226  1.026226  -6.156409    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1173 "WHITEHOUSE"     8 -1 " "  0  " " 
   8028 "OVERTON 0   " 115.0000 " "  0  :  1 1.025768  1.025768  -6.088950    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1174 "OVERTON"     8 -1 " "  0  " " 
   8029 "GRAND SALI~1" 115.0000 " "  0  :  1 1.020000 1.020000  -4.889495    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1175 "GRAND SALINE"     8 -1 " "  0  " " 
   8030 "SHIRO 0     " 500.0000 " "  0  :  1 1.023097  1.023097  -11.071322    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     8 -1 " "  0  " " 
   8031 "SHIRO 1     " 230.0000 " "  0  :  1 1.022006  1.022006  -11.005621    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     8 -1 " "  0  " " 
   8032 "SHIRO 2     " 115.0000 " "  0  :  1 1.015535  1.015535  -12.437376    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     8 -1 " "  0  " " 
   8033 "SHIRO 3     "  13.8000 " "  0  :  2 1.040000 1.023097  -11.071322    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "SHIRO"     8 -1 " "  0  " " 
   8037 "MIDWAY 0    " 115.0000 " "  0  :  1 1.006204  1.006204  -10.839806    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1177 "MIDWAY"     8 -1 " "  0  " " 
   8038 "SULPHUR SP~1" 115.0000 " "  0  :  1 1.010335  1.010335  6.628522    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1178 "SULPHUR SPRINGS"     8 -1 " "  0  " " 
   8039 "VAN 0       " 115.0000 " "  0  :  1 1.011603  1.011603  -6.869243    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1179 "VAN"     8 -1 " "  0  " " 
   8040 "MURCHISON 0 " 115.0000 " "  0  :  1 1.004353  1.004353  -3.013301    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1180 "MURCHISON"     8 -1 " "  0  " " 
   8041 "NACOGDOCHE~2" 115.0000 " "  0  :  1 1.030000 1.030000  -8.641647    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1181 "NACOGDOCHES 2"     8 -1 " "  0  " " 
   8042 "DIBOLL 0    " 115.0000 " "  0  :  1 1.002921  1.002921  -11.814402    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1182 "DIBOLL"     8 -1 " "  0  " " 
   8043 "FAIRFIELD ~1" 500.0000 " "  0  :  1 1.037555  1.037555  2.358053    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     8 -1 " "  0  " " 
   8044 "FAIRFIELD ~2" 230.0000 " "  0  :  1 1.034299  1.034299  1.723237    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     8 -1 " "  0  " " 
   8045 "FAIRFIELD ~3" 115.0000 " "  0  :  1 1.023123  1.023123  1.637815    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     8 -1 " "  0  " " 
   8046 "FAIRFIELD ~4"  18.0000 " "  0  :  2 1.040000 1.040000  3.653854    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     8 -1 " "  0  " " 
   8047 "FAIRFIELD ~5"  18.0000 " "  0  :  2 1.040000 1.037555  2.358053    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     8 -1 " "  0  " " 
   8048 "FAIRFIELD ~6"  18.0000 " "  0  :  2 1.040000 1.037555  2.358053    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     8 -1 " "  0  " " 
   8049 "FAIRFIELD ~7"  18.0000 " "  0  :  2 1.040000 1.040000  7.163868    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     8 -1 " "  0  " " 
   8050 "FAIRFIELD ~8"  18.0000 " "  0  :  2 1.040000 1.040000  3.339042    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     8 -1 " "  0  " " 
   8051 "FAIRFIELD ~9"  18.0000 " "  0  :  2 1.040000 1.040000  5.422203    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "FAIRFIELD 1"     8 -1 " "  0  " " 
   8052 "TYLER 8 0   " 115.0000 " "  0  :  1 1.024970  1.024970  -6.387854    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1184 "TYLER 8"     8 -1 " "  0  " " 
   8053 "ATHENS 1 0  " 115.0000 " "  0  :  1 1.000604  1.000604  -3.254723    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1185 "ATHENS 1"     8 -1 " "  0  " " 
   8054 "BUFFALO 0   " 115.0000 " "  0  :  1 1.009031  1.009031  -5.167611    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1186 "BUFFALO"     8 -1 " "  0  " " 
   8055 "RUSK 0      " 115.0000 " "  0  :  1 1.020865  1.020865  -9.025259    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1187 "RUSK"     8 -1 " "  0  " " 
   8056 "WINONA 0    " 115.0000 " "  0  :  1 1.025482  1.025482  -6.671977    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1188 "WINONA"     8 -1 " "  0  " " 
   8057 "FAIRFIELD~10" 500.0000 " "  0  :  1 1.037714  1.037714  1.904897    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     8 -1 " "  0  " " 
   8058 "FAIRFIELD~11" 230.0000 " "  0  :  1 1.034415  1.034415  1.442031    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     8 -1 " "  0  " " 
   8059 "FAIRFIELD~12" 115.0000 " "  0  :  1 1.024542  1.024542  0.556871    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "FAIRFIELD 2"     8 -1 " "  0  " " 
   8062 "CUSHING 2 0 " 115.0000 " "  0  :  1 1.031233  1.031233  -6.662179    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1190 "CUSHING 2"     8 -1 " "  0  " " 
   8063 "NACOGDOCHE~3" 115.0000 " "  0  :  1 1.021135  1.021135  -9.717178    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1191 "NACOGDOCHES 3"     8 -1 " "  0  " " 
   8064 "FAIRFIELD~13" 115.0000 " "  0  :  1 1.020803  1.020803  0.328131    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1192 "FAIRFIELD 3"     8 -1 " "  0  " " 
   8065 "TRINIDAD 2 0" 115.0000 " "  0  :  1 1.006505  1.006505  1.534999    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1193 "TRINIDAD 2"     8 -1 " "  0  " " 
   8066 "DIKE 0      " 115.0000 " "  0  :  1 1.023433  1.023433  10.991029    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1194 "DIKE"     8 -1 " "  0  " " 
   8067 "JEWETT 1 0  " 500.0000 " "  0  :  1 1.037969  1.037969  3.666848    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     8 -1 " "  0  " " 
   8068 "JEWETT 1 1  " 230.0000 " "  0  :  1 1.034463  1.034463  0.532737    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     8 -1 " "  0  " " 
   8069 "JEWETT 1 2  " 115.0000 " "  0  :  1 1.023631  1.023631  -2.072533    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     8 -1 " "  0  " " 
   8070 "JEWETT 1 3  "  13.8000 " "  0  :  2 1.040000 1.040000  4.335848    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     8 -1 " "  0  " " 
   8071 "JEWETT 1 4  "  13.8000 " "  0  :  2 1.040000 1.040000  5.821864    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "JEWETT 1"     8 -1 " "  0  " " 
   8072 "PALESTINE ~2" 115.0000 " "  0  :  1 1.002964  1.002964  -2.005046    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1196 "PALESTINE 2"     8 -1 " "  0  " " 
   8073 "EMORY 0     " 115.0000 " "  0  :  1 1.017819  1.017819  -4.524982    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1197 "EMORY"     8 -1 " "  0  " " 
   8074 "MT. ENTERP~1" 500.0000 " "  0  :  1 1.043414  1.043414  -2.183760    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     8 -1 " "  0  " " 
   8075 "MT. ENTERP~2" 230.0000 " "  0  :  1 1.041112  1.041112  -3.836637    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     8 -1 " "  0  " " 
   8076 "MT. ENTERP~3" 115.0000 " "  0  :  1 1.037069  1.037069  -6.069646    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     8 -1 " "  0  " " 
   8077 "MT. ENTERP~4"  13.8000 " "  0  :  2 1.040000 1.043414  -2.183760    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     8 -1 " "  0  " " 
   8078 "MT. ENTERP~5"  13.8000 " "  0  :  2 1.040000 1.040000  3.733659    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     8 -1 " "  0  " " 
   8079 "MT. ENTERP~6"  13.8000 " "  0  :  2 1.040000 1.040000  1.630581    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     8 -1 " "  0  " " 
   8080 "MT. ENTERP~7"  13.8000 " "  0  :  2 1.040000 1.040000  0.429471    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "MT. ENTERPRISE"     8 -1 " "  0  " " 
   8081 "TYLER 9 0   " 115.0000 " "  0  :  1 1.009416  1.009416  -6.642611    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1199 "TYLER 9"     8 -1 " "  0  " " 
   8082 "FRANKLIN 0  " 500.0000 " "  0  :  1 1.036808  1.036808  -1.702757    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     8 -1 " "  0  " " 
   8083 "FRANKLIN 1  " 230.0000 " "  0  :  1 1.032210  1.032210  -4.503831    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     8 -1 " "  0  " " 
   8084 "FRANKLIN 2  " 161.0000 " "  0  :  1 1.018054  1.018054  -2.910830    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     8 -1 " "  0  " " 
   8086 "FRANKLIN 4  " 115.0000 " "  0  :  1 1.010721  1.010721  -1.430394    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     8 -1 " "  0  " " 
   8087 "FRANKLIN 5  "  18.0000 " "  0  :  2 1.040000 1.040000  -1.034011    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     8 -1 " "  0  " " 
   8088 "FRANKLIN 6  "  18.0000 " "  0  :  2 1.040000 1.040000  1.086662    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "FRANKLIN"     8 -1 " "  0  " " 
   8089 "TYLER 3 0   " 115.0000 " "  0  :  1 1.024636  1.024636  -6.666765    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1201 "TYLER 3"     8 -1 " "  0  " " 
   8090 "ELKHART 0   " 115.0000 " "  0  :  1 1.004487  1.004487  -9.224153    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1202 "ELKHART"     8 -1 " "  0  " " 
   8091 "WORTHAM 0   " 115.0000 " "  0  :  1 1.030000 1.030000  9.963167    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1203 "WORTHAM"     8 -1 " "  0  " " 
   8092 "OAKWOOD 0   " 115.0000 " "  0  :  1 1.006163  1.006163  -6.891224    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1204 "OAKWOOD"     8 -1 " "  0  " " 
   8093 "COOKVILLE 0 " 115.0000 " "  0  :  1 1.030000 1.030000  8.043759    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1205 "COOKVILLE"     8 -1 " "  0  " " 
   8094 "COLLEGE ST~1" 230.0000 " "  0  :  1 1.026241  1.026241  -9.009375    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1206 "COLLEGE STATION 1"     8 -1 " "  0  " " 
   8095 "COLLEGE ST~2" 115.0000 " "  0  :  1 1.016715  1.016715  -11.314953    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1206 "COLLEGE STATION 1"     8 -1 " "  0  " " 
   8096 "EDGEWOOD 0  " 115.0000 " "  0  :  1 1.017108  1.017108  -3.046935    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1207 "EDGEWOOD"     8 -1 " "  0  " " 
   8097 "CUSHING 1 0 " 230.0000 " "  0  :  1 1.038593  1.038593  -4.503353    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     8 -1 " "  0  " " 
   8098 "CUSHING 1 1 " 115.0000 " "  0  :  1 1.033926  1.033926  -5.978724    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     8 -1 " "  0  " " 
   8099 "CUSHING 1 2 "  13.8000 " "  0  :  2 1.040000 1.029845  3.714638    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "CUSHING 1"     8 -1 " "  0  " " 
   8100 "TYLER 2 0   " 115.0000 " "  0  :  1 1.025559  1.025559  -6.534682    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1209 "TYLER 2"     8 -1 " "  0  " " 
   8101 "ALTO 0      " 115.0000 " "  0  :  1 1.017264  1.017264  -10.953165    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1210 "ALTO"     8 -1 " "  0  " " 
   8102 "CALVERT 0   " 115.0000 " "  0  :  1 1.015647  1.015647  1.931159    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1211 "CALVERT"     8 -1 " "  0  " " 
   8103 "JEWETT 2 0  " 115.0000 " "  0  :  1 1.019622  1.019622  -3.062086    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1212 "JEWETT 2"     8 -1 " "  0  " " 
   8104 "NAVASOTA 0  " 115.0000 " "  0  :  1 1.011691  1.011691  -20.162497    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1213 "NAVASOTA"     8 -1 " "  0  " " 
   8105 "MOUNT PLEA~4" 230.0000 " "  0  :  1 1.036688  1.036688  4.979344    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1214 "MOUNT PLEASANT 2"     8 -1 " "  0  " " 
   8106 "MOUNT PLEA~5" 115.0000 " "  0  :  1 1.023526  1.023526  9.094659    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1214 "MOUNT PLEASANT 2"     8 -1 " "  0  " " 
   8107 "SCROGGINS 0 " 115.0000 " "  0  :  1 1.030000 1.026901  6.658761    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1215 "SCROGGINS"     8 -1 " "  0  " " 
   8108 "WILLS POIN~1" 115.0000 " "  0  :  1 1.019234  1.019234  -4.593391    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1216 "WILLS POINT"     8 -1 " "  0  " " 
   8109 "ATHENS 2 0  " 115.0000 " "  0  :  1 0.992668  0.992668  0.125030    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1217 "ATHENS 2"     8 -1 " "  0  " " 
   8110 "POINT 0     " 115.0000 " "  0  :  1 1.030000 1.030000  0.559823    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1218 "POINT"     8 -1 " "  0  " " 
   8111 "LUFKIN 2 0  " 115.0000 " "  0  :  1 1.021150  1.021150  -11.328362    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1219 "LUFKIN 2"     8 -1 " "  0  " " 
   8112 "JACKSONVIL~1" 500.0000 " "  0  :  1 1.042146  1.042146  -2.100034    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     8 -1 " "  0  " " 
   8113 "JACKSONVIL~2" 230.0000 " "  0  :  1 1.040739  1.040739  -3.556915    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     8 -1 " "  0  " " 
   8114 "JACKSONVIL~3" 115.0000 " "  0  :  1 1.033297  1.033297  -5.517823    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     8 -1 " "  0  " " 
   8115 "JACKSONVIL~4"  13.8000 " "  0  :  2 1.040000 1.040000  -1.886864    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     8 -1 " "  0  " " 
   8116 "JACKSONVIL~5"  13.8000 " "  0  :  2 1.040000 1.040000  3.632966    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "JACKSONVILLE 1"     8 -1 " "  0  " " 
   8118 "CROCKETT 0  " 115.0000 " "  0  :  1 1.001300  1.001300  -11.392065    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1221 "CROCKETT"     8 -1 " "  0  " " 
   8119 "HENDERSON ~1" 115.0000 " "  0  :  1 1.033001  1.033001  -7.210234    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1222 "HENDERSON 1"     8 -1 " "  0  " " 
   8120 "BRYAN 3 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -11.209857    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1223 "BRYAN 3"     8 -1 " "  0  " " 
   8121 "JACKSONVIL~6" 115.0000 " "  0  :  1 1.015233  1.015233  -9.408035    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1224 "JACKSONVILLE 2"     8 -1 " "  0  " " 
   8122 "BRYAN 5 0   " 115.0000 " "  0  :  1 1.022964  1.022964  -11.039728    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1225 "BRYAN 5"     8 -1 " "  0  " " 
   8123 "MALAKOFF 0  " 115.0000 " "  0  :  1 0.999237  0.999237  0.667393    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1226 "MALAKOFF"     8 -1 " "  0  " " 
   8124 "CUMBY 0     " 115.0000 " "  0  :  1 1.020000 1.020000  2.941942    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1227 "CUMBY"     8 -1 " "  0  " " 
   8125 "NACOGDOCHE~1" 115.0000 " "  0  :  1 1.020000 1.018997  -11.725335    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1228 "NACOGDOCHES 1"     8 -1 " "  0  " " 
   8126 "MOUNT PLEA~1" 500.0000 " "  0  :  1 1.042760  1.042760  3.117216    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     8 -1 " "  0  " " 
   8127 "MOUNT PLEA~2" 230.0000 " "  0  :  1 1.039182  1.039182  3.701326    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     8 -1 " "  0  " " 
   8128 "MOUNT PLEA~3" 115.0000 " "  0  :  1 1.028522  1.028522  6.015534    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "MOUNT PLEASANT 1"     8 -1 " "  0  " " 
   8132 "TEAGUE 0    " 115.0000 " "  0  :  1 1.018836  1.018836  -2.530133    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1230 "TEAGUE"     8 -1 " "  0  " " 
   8133 "TYLER 7 0   " 230.0000 " "  0  :  1 1.038163  1.038163  -4.032825    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1231 "TYLER 7"     8 -1 " "  0  " " 
   8134 "TYLER 7 1   " 115.0000 " "  0  :  1 1.028571  1.028571  -5.733577    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1231 "TYLER 7"     8 -1 " "  0  " " 
   8135 "TYLER 6 0   " 115.0000 " "  0  :  1 1.026073  1.026073  -6.462993    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1232 "TYLER 6"     8 -1 " "  0  " " 
   8136 "YANTIS 0    " 115.0000 " "  0  :  1 1.020000 1.020000  -3.212311    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1233 "YANTIS"     8 -1 " "  0  " " 
   8137 "POLLOK 0    " 115.0000 " "  0  :  1 1.017977  1.017977  -11.392210    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1234 "POLLOK"     8 -1 " "  0  " " 
   8138 "TYLER 1 0   " 115.0000 " "  0  :  1 1.030000 1.030000  -6.435831    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1235 "TYLER 1"     8 -1 " "  0  " " 
   8139 "COLLEGE ST~3" 230.0000 " "  0  :  2 1.040000 1.026869  -8.673089    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1236 "COLLEGE STATION 2"     8 -1 " "  0  " " 
   8140 "COLLEGE ST~4" 115.0000 " "  0  :  1 1.021071  1.021071  -11.292286    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1236 "COLLEGE STATION 2"     8 -1 " "  0  " " 
   8141 "HEARNE 0    " 115.0000 " "  0  :  2 1.040000 1.027143  -10.064609    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1237 "HEARNE"     8 -1 " "  0  " " 
   8142 "MOUNT VERN~1" 115.0000 " "  0  :  1 1.024540  1.024540  8.929528    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1238 "MOUNT VERNON"     8 -1 " "  0  " " 
   8143 "IOLA 0      " 115.0000 " "  0  :  1 1.021078  1.021078  -10.770159    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1239 "IOLA"     8 -1 " "  0  " " 
   8144 "STREETMAN 0 " 115.0000 " "  0  :  1 1.021094  1.021094  -0.102646    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1240 "STREETMAN"     8 -1 " "  0  " " 
   8145 "COMO 0      " 115.0000 " "  0  :  1 1.018372  1.018372  0.293495    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1241 "COMO"     8 -1 " "  0  " " 
   8146 "HENDERSON ~2" 115.0000 " "  0  :  1 1.034552  1.034552  -4.544302    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1242 "HENDERSON 2"     8 -1 " "  0  " " 
   8147 "TRINIDAD 1 0" 230.0000 " "  0  :  1 1.032674  1.032674  1.061111    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     8 -1 " "  0  " " 
   8148 "TRINIDAD 1 1" 161.0000 " "  0  :  1 1.023538  1.023538  0.511851    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     8 -1 " "  0  " " 
   8149 "TRINIDAD 1 2" 115.0000 " "  0  :  1 1.006361  1.006361  1.331164    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     8 -1 " "  0  " " 
   8150 "ZAVALLA 0   " 115.0000 " "  0  :  1 1.032724  1.032724  -9.933382    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1244 "ZAVALLA"     8 -1 " "  0  " " 
   8151 "GRAPELAND 0 " 115.0000 " "  0  :  1 1.003780  1.003780  -10.600078    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1245 "GRAPELAND"     8 -1 " "  0  " " 
   8152 "BRYAN 2 0   " 115.0000 " "  0  :  2 1.040000 1.022284  -11.201441    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1246 "BRYAN 2"     8 -1 " "  0  " " 
   8153 "CANTON 0    " 115.0000 " "  0  :  1 1.020000 1.020000  -4.004081    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1247 "CANTON"     8 -1 " "  0  " " 
   8154 "TYLER 5 0   " 115.0000 " "  0  :  1 1.021848  1.021848  -6.746255    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1248 "TYLER 5"     8 -1 " "  0  " " 
   8155 "BREMOND 0   " 500.0000 " "  0  :  1 1.034326  1.034326  -1.655550    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     8 -1 " "  0  " " 
   8156 "BREMOND 1   " 230.0000 " "  0  :  1 1.031814  1.031814  -3.962127    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     8 -1 " "  0  " " 
   8157 "BREMOND 2   " 115.0000 " "  0  :  1 1.014781  1.014781  1.571715    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     8 -1 " "  0  " " 
   8158 "BRYAN 1 0   " 500.0000 " "  0  :  2 1.040000 1.030939  -6.082252    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     8 -1 " "  0  " " 
   8159 "BRYAN 1 1   " 230.0000 " "  0  :  1 1.030000 1.030000  -7.573041    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     8 -1 " "  0  " " 
   8160 "BRYAN 1 2   " 115.0000 " "  0  :  1 1.023638  1.023638  -10.382704    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     8 -1 " "  0  " " 
  12500 "TATUM 1 1   " 115.0000 " "  0  :  1 1.042844  1.042844  -3.061786    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1271 "TATUM 1"     8 -1 " "  0  " " 
  12501 "TATUM 1 500 " 500.0000 " "  0  :  1 1.043733  1.043733  -2.639519    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1271 "TATUM 1"     8 -1 " "  0  " " 
  12502 "TATUM 1 3   "  20.0000 " "  0  :  2 1.040000 1.040000  -1.164123    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1271 "TATUM 1"     8 -1 " "  0  " " 
  12503 "TATUM 1 4   "  20.0000 " "  0  :  2 1.040000 1.040000  -1.348703    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1271 "TATUM 1"     8 -1 " "  0  " " 
  12504 "TATUM 1 5   "  20.0000 " "  0  :  2 1.040000 1.040000  -1.744637    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1271 "TATUM 1"     8 -1 " "  0  " " 
  12505 "FORNEY 500  " 500.0000 " "  0  :  1 1.022657  1.022657  -1.751961    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     5 -1 " "  0  " " 
  12506 "FORNEY 3    "  20.0000 " "  0  :  2 1.040000 1.040000  0.021956    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     5 -1 " "  0  " " 
  12507 "FORNEY 4    "  20.0000 " "  0  :  2 1.040000 1.040000  -1.292962    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     5 -1 " "  0  " " 
  12508 "FORNEY 5    "  20.0000 " "  0  :  2 1.040000 1.040000  3.712926    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     5 -1 " "  0  " " 
  12509 "FORNEY 6    "  20.0000 " "  0  :  2 1.040000 1.022657  -1.751961    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     5 -1 " "  0  " " 
  12510 "FORNEY 7    "  20.0000 " "  0  :  2 1.040000 1.022657  -1.751961    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     5 -1 " "  0  " " 
  12511 "FORNEY 8    "  20.0000 " "  0  :  2 1.040000 1.022657  -1.751961    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     5 -1 " "  0  " " 
  12512 "FORNEY 9    "  20.0000 " "  0  :  2 1.040000 1.022657  -1.751961    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     5 -1 " "  0  " " 
  12513 "FORNEY 10   "  20.0000 " "  0  :  2 1.040000 1.022657  -1.751961    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "FORNEY"     5 -1 " "  0  " " 
  12514 "MIDLOTHIAN~3"  20.0000 " "  0  :  2 1.040000 1.016663  1.738554    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     5 -1 " "  0  " " 
  12515 "MIDLOTHIAN~4"  20.0000 " "  0  :  2 1.040000 1.016663  1.738554    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     5 -1 " "  0  " " 
  12516 "MIDLOTHIAN~5"  20.0000 " "  0  :  2 1.040000 1.016663  1.738554    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     5 -1 " "  0  " " 
  12517 "MIDLOTHIAN~6"  20.0000 " "  0  :  2 1.040000 1.040000  5.974167    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     5 -1 " "  0  " " 
  12518 "MIDLOTHIAN~7"  20.0000 " "  0  :  2 1.040000 1.016663  1.738554    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     5 -1 " "  0  " " 
  12519 "MIDLOTHIAN~8"  20.0000 " "  0  :  2 1.040000 1.016663  1.738554    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "MIDLOTHIAN 1"     5 -1 " "  0  " " 
  12520 "TEMPLE 1 6  "  13.8000 " "  0  :  2 1.040000 1.022481  0.239951    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     5 -1 " "  0  " " 
  12521 "TEMPLE 1 7  "  13.8000 " "  0  :  2 1.040000 1.022481  0.239951    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     5 -1 " "  0  " " 
  12522 "TEMPLE 1 8  "  13.8000 " "  0  :  2 1.040000 1.022481  0.239951    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "TEMPLE 1"     5 -1 " "  0  " " 
  12523 "SAN ANTON~75" 500.0000 " "  0  :  1 1.023225  1.023225  -6.589958    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 895 "SAN ANTONIO 7"     6 -1 " "  0  " " 
  12524 "SAN ANTON~73"  20.0000 " "  0  :  2 1.040000 1.040000  -3.281648    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 895 "SAN ANTONIO 7"     6 -1 " "  0  " " 
  12525 "SAN ANTON~74"  20.0000 " "  0  :  2 1.040000 1.040000  -5.510520    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 895 "SAN ANTONIO 7"     6 -1 " "  0  " " 
  12526 "MARION 1 9  "  18.0000 " "  0  :  2 1.040000 1.040000  -2.036158    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
  12527 "MARION 1 10 "  18.0000 " "  0  :  2 1.040000 1.040000  -4.368985    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "MARION 1"     6 -1 " "  0  " " 
  12528 "FORT WORT~28" 500.0000 " "  0  :  1 1.017178  1.017178  1.153724    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 670 "FORT WORTH 3"     5 -1 " "  0  " " 
  12529 "FORT WORT~25"  20.0000 " "  0  :  2 1.040000 1.040000  2.895542    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 670 "FORT WORTH 3"     5 -1 " "  0  " " 
  12530 "FORT WORT~26"  20.0000 " "  0  :  2 1.040000 1.040000  2.891500    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 670 "FORT WORTH 3"     5 -1 " "  0  " " 
  12531 "FORT WORT~27"  20.0000 " "  0  :  2 1.040000 1.017178  1.153724    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 670 "FORT WORTH 3"     5 -1 " "  0  " " 
  12532 "POOLVILLE 6 "  13.8000 " "  0  :  2 1.040000 1.007181  13.370598    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     5 -1 " "  0  " " 
  12533 "POOLVILLE 7 "  13.8000 " "  0  :  2 1.040000 1.007181  13.370598    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     5 -1 " "  0  " " 
  12534 "POOLVILLE 8 "  13.8000 " "  0  :  2 1.040000 1.007181  13.370598    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "POOLVILLE"     5 -1 " "  0  " " 
  12535 "CORPUS CH~29" 500.0000 " "  0  :  1 1.036929  1.036929  7.657040    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "CORPUS CHRISTI 3"     4 -1 " "  0  " " 
  12536 "SUNNYVALE ~1" 500.0000 " "  0  :  1 1.020480  1.020480  -1.871533    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 592 "SUNNYVALE"     5 -1 " "  0  " " 
  12537 "SUNNYVALE 3 "  20.0000 " "  0  :  2 1.040000 1.040000  -1.297693    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 592 "SUNNYVALE"     5 -1 " "  0  " " 
  12538 "SUNNYVALE 4 "  20.0000 " "  0  :  2 1.040000 1.020480  -1.871533    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 592 "SUNNYVALE"     5 -1 " "  0  " " 
  12540 "MONT BELVI~5"  13.8000 " "  0  :  2 1.040000 1.024394  -23.099618    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     7 -1 " "  0  " " 
  12541 "MONT BELVI~6"  13.8000 " "  0  :  2 1.040000 1.024394  -23.099618    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "MONT BELVIEU"     7 -1 " "  0  " " 
  12542 "POINT COM~16"  13.8000 " "  0  :  2 1.040000 1.037858  -4.801452    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
  12543 "POINT COMF~8"  13.8000 " "  0  :  2 1.040000 1.037858  -4.801452    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "POINT COMFORT 2"     7 -1 " "  0  " " 
  12544 "VAN VLECK ~1" 500.0000 " "  0  :  1 1.033471  1.033471  -15.403343    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1122 "VAN VLECK"     7 -1 " "  0  " " 
  12545 "VAN VLECK 3 "  20.0000 " "  0  :  2 1.040000 1.031503  -11.234254    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1122 "VAN VLECK"     7 -1 " "  0  " " 
  12546 "VAN VLECK 4 "  20.0000 " "  0  :  2 1.040000 1.033471  -15.403343    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1122 "VAN VLECK"     7 -1 " "  0  " " 
  12547 "CLIFTON 1 ~1" 500.0000 " "  0  :  1 1.014741  1.014741  8.884480    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     5 -1 " "  0  " " 
  12548 "CLIFTON 1 4 "  13.8000 " "  0  :  2 1.040000 1.014741  8.884480    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     5 -1 " "  0  " " 
  12549 "CLIFTON 1 5 "  13.8000 " "  0  :  2 1.040000 1.040000  15.114290    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     5 -1 " "  0  " " 
  12550 "CLIFTON 1 6 "  13.8000 " "  0  :  2 1.040000 1.014741  8.884480    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     5 -1 " "  0  " " 
  12551 "CLIFTON 1 7 "  13.8000 " "  0  :  2 1.040000 1.014741  8.884480    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "CLIFTON 1"     5 -1 " "  0  " " 
  12552 "PASADENA 1 5"  20.0000 " "  0  :  2 1.040000 1.030679  -19.933892    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     7 -1 " "  0  " " 
  12553 "PASADENA 1 6"  20.0000 " "  0  :  2 1.040000 1.030679  -19.933892    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "PASADENA 1"     7 -1 " "  0  " " 
  12554 "WINGATE 500 " 500.0000 " "  0  :  1 1.008275  1.008275  30.223744    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "WINGATE"     3 -1 " "  0  " " 
  12555 "POOLVILLE ~1" 161.0000 " "  0  :  1 1.011807  1.011807  10.117934    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1272 "POOLVILLE 1"     5 -1 " "  0  " " 
  12556 "POOLVILLE ~5" 500.0000 " "  0  :  1 1.007430  1.007430  12.466253    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1272 "POOLVILLE 1"     5 -1 " "  0  " " 
  12557 "POOLVILLE ~2"  20.0000 " "  0  :  2 1.040000 1.007430  12.466253    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1272 "POOLVILLE 1"     5 -1 " "  0  " " 
  12558 "POOLVILLE ~3"  20.0000 " "  0  :  2 1.040000 1.007430  12.466253    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1272 "POOLVILLE 1"     5 -1 " "  0  " " 
  12559 "POOLVILLE ~4"  20.0000 " "  0  :  2 1.040000 1.007430  12.466253    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1272 "POOLVILLE 1"     5 -1 " "  0  " " 
  12560 "EDINBURG 2~1" 500.0000 " "  0  :  1 1.036139  1.036139  14.635750    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 244 "EDINBURG 2"     4 -1 " "  0  " " 
  12561 "EDINBURG 2 3"  20.0000 " "  0  :  2 1.040000 1.040000  20.178625    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 244 "EDINBURG 2"     4 -1 " "  0  " " 
  12562 "EDINBURG 2 4"  20.0000 " "  0  :  2 1.040000 1.040000  18.214334    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 244 "EDINBURG 2"     4 -1 " "  0  " " 
  12563 "EDINBURG 2 5"  20.0000 " "  0  :  2 1.040000 1.040000  15.930358    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 244 "EDINBURG 2"     4 -1 " "  0  " " 
  12564 "STERLING C~7" 500.0000 " "  0  :  1 0.984473  0.984473  40.395339    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "STERLING CITY 1"     3 -1 " "  0  " " 
  12565 "FANNIN 500  " 500.0000 " "  0  :  1 1.037229  1.037229  -0.948466    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "FANNIN"     4 -1 " "  0  " " 
  12566 "CORPUS CHR~6" 500.0000 " "  0  :  1 1.036360  1.036360  6.539036    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "CORPUS CHRISTI 1"     4 -1 " "  0  " " 
  12567 "TEXAS CITY~6" 500.0000 " "  0  :  1 1.039401  1.039401  -20.107610    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     7 -1 " "  0  " " 
  12568 "TEXAS CITY~3"  20.0000 " "  0  :  2 1.040000 1.039401  -20.107610    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     7 -1 " "  0  " " 
  12569 "TEXAS CITY~4"  20.0000 " "  0  :  2 1.040000 1.039401  -20.107610    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     7 -1 " "  0  " " 
  12570 "TEXAS CITY~5"  20.0000 " "  0  :  2 1.040000 1.039401  -20.107610    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     7 -1 " "  0  " " 
  12571 "TEXAS CITY~7"  20.0000 " "  0  :  2 1.040000 1.039401  -20.107610    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     7 -1 " "  0  " " 
  12572 "TEXAS CITY~8"  20.0000 " "  0  :  2 1.040000 1.039401  -20.107610    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "TEXAS CITY 1"     7 -1 " "  0  " " 
  12573 "WHARTON 3 1 " 115.0000 " "  0  :  1 1.032786  1.032786  -11.735101    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1273 "WHARTON 3"     7 -1 " "  0  " " 
  12574 "WHARTON 3 ~1" 500.0000 " "  0  :  2 1.040000 1.033282  -10.255559    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1273 "WHARTON 3"     7 -1 " "  0  " " 
  12575 "WHARTON 3 3 "  20.0000 " "  0  :  2 1.040000 1.033282  -10.255559    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1273 "WHARTON 3"     7 -1 " "  0  " " 
  12576 "WHARTON 3 4 "  20.0000 " "  0  :  2 1.040000 1.033282  -10.255559    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1273 "WHARTON 3"     7 -1 " "  0  " " 
  12577 "WHARTON 3 5 "  20.0000 " "  0  :  2 1.040000 1.040000  -5.434564    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1273 "WHARTON 3"     7 -1 " "  0  " " 
  12578 "WHARTON 3 6 "  20.0000 " "  0  :  2 1.040000 1.033282  -10.255559    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1273 "WHARTON 3"     7 -1 " "  0  " " 
  12579 "WHARTON 3 7 "  20.0000 " "  0  :  2 1.040000 1.033282  -10.255559    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1273 "WHARTON 3"     7 -1 " "  0  " " 
  12580 "WHARTON 3 8 "  20.0000 " "  0  :  2 1.040000 1.033282  -10.255559    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1273 "WHARTON 3"     7 -1 " "  0  " " 
  12581 "TULIA 1 1   " 161.0000 " "  0  :  1 1.045812  1.045812  61.210478    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1274 "TULIA 1"     2 -1 " "  0  " " 
  12582 "TULIA 1 500 " 500.0000 " "  0  :  1 1.046002  1.046002  60.518191    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1274 "TULIA 1"     2 -1 " "  0  " " 
  12583 "TULIA 1 3   "  20.0000 " "  0  :  2 1.040000 1.045400  63.002349    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1274 "TULIA 1"     2 -1 " "  0  " " 
  12584 "EL CAMPO 1 1" 115.0000 " "  0  :  1 1.035657  1.035657  -6.641865    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1275 "EL CAMPO 1"     7 -1 " "  0  " " 
  12585 "EL CAMPO 1~1" 500.0000 " "  0  :  1 1.035652  1.035652  -6.546029    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1275 "EL CAMPO 1"     7 -1 " "  0  " " 
  12586 "EL CAMPO 1 3"  20.0000 " "  0  :  2 1.040000 1.034667  -2.828705    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1275 "EL CAMPO 1"     7 -1 " "  0  " " 
  12588 "ROGERS 3    "  20.0000 " "  0  :  2 1.040000 1.015467  2.462461    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "ROGERS"     5 -1 " "  0  " " 
  12589 "ROGERS 4    "  20.0000 " "  0  :  2 1.040000 1.015403  4.021872    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "ROGERS"     5 -1 " "  0  " " 
  12590 "RIESEL 3 1  " 161.0000 " "  0  :  1 1.026954  1.026954  5.324143    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1276 "RIESEL 3"     5 -1 " "  0  " " 
  12591 "RIESEL 3 500" 500.0000 " "  0  :  2 1.040000 1.029530  4.090322    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1276 "RIESEL 3"     5 -1 " "  0  " " 
  12592 "RIESEL 3 3  "  20.0000 " "  0  :  2 1.040000 1.024200  10.633470    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1276 "RIESEL 3"     5 -1 " "  0  " " 
  12593 "RANKIN 1 1  " 115.0000 " "  0  :  1 1.009089  1.009089  63.400962    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1277 "RANKIN 1"     1 -1 " "  0  " " 
  12594 "RANKIN 1 230" 230.0000 " "  0  :  2 1.040000 1.008938  62.159908    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1277 "RANKIN 1"     1 -1 " "  0  " " 
  12595 "RANKIN 1 3  "  20.0000 " "  0  :  2 1.040000 1.026154  66.703669    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1277 "RANKIN 1"     1 -1 " "  0  " " 
  12596 "RICHMOND 1~1" 500.0000 " "  0  :  1 1.030924  1.030924  -22.067803    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 944 "RICHMOND 1"     7 -1 " "  0  " " 
  12597 "RICHMOND 1 3"  20.0000 " "  0  :  2 1.040000 1.040000  -18.988727    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 944 "RICHMOND 1"     7 -1 " "  0  " " 
  12598 "RICHMOND 1 4"  20.0000 " "  0  :  2 1.040000 1.030924  -22.067803    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 944 "RICHMOND 1"     7 -1 " "  0  " " 
  12599 "RICHMOND 1 5"  20.0000 " "  0  :  2 1.040000 1.030924  -22.067803    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 944 "RICHMOND 1"     7 -1 " "  0  " " 
  12600 "GRANBURY 4 1" 161.0000 " "  0  :  1 1.020507  1.020507  6.131106    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "GRANBURY 4"     5 -1 " "  0  " " 
  12601 "GRANBURY 4~1" 500.0000 " "  0  :  1 1.020568  1.020568  6.554746    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "GRANBURY 4"     5 -1 " "  0  " " 
  12602 "GRANBURY 4 3"  20.0000 " "  0  :  2 1.040000 1.020568  6.554746    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "GRANBURY 4"     5 -1 " "  0  " " 
  12603 "GRANBURY 4 4"  20.0000 " "  0  :  2 1.040000 1.020568  6.554746    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "GRANBURY 4"     5 -1 " "  0  " " 
  12604 "GRANBURY 4 5"  20.0000 " "  0  :  2 1.040000 1.020568  6.554746    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "GRANBURY 4"     5 -1 " "  0  " " 
  12605 "GRANBURY 4 6"  20.0000 " "  0  :  2 1.040000 1.020568  6.554746    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "GRANBURY 4"     5 -1 " "  0  " " 
  12606 "GRANBURY 4 7"  20.0000 " "  0  :  2 1.040000 1.020568  6.554746    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "GRANBURY 4"     5 -1 " "  0  " " 
  12607 "ROBERT LEE~1" 115.0000 " "  0  :  1 1.032968  1.032968  49.492658    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1279 "ROBERT LEE 1"     3 -1 " "  0  " " 
  12609 "ROBERT LEE~2"  20.0000 " "  0  :  2 1.040000 1.039093  50.891844    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1279 "ROBERT LEE 1"     3 -1 " "  0  " " 
  12610 "SAN ANTON~23"  20.0000 " "  0  :  2 1.040000 1.040000  -4.359263    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "SAN ANTONIO 22"     6 -1 " "  0  " " 
  12611 "SAN ANTON~24"  20.0000 " "  0  :  2 1.040000 1.040000  -2.970003    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "SAN ANTONIO 22"     6 -1 " "  0  " " 
  12612 "SAN ANTON~25"  20.0000 " "  0  :  2 1.040000 1.040000  -3.862025    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "SAN ANTONIO 22"     6 -1 " "  0  " " 
  12613 "HORSESHOE ~5" 500.0000 " "  0  :  1 1.005247  1.005247  1.395189    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 728 "HORSESHOE BAY"     6 -1 " "  0  " " 
  12614 "HORSESHOE ~2"  20.0000 " "  0  :  2 1.040000 1.040000  4.470272    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 728 "HORSESHOE BAY"     6 -1 " "  0  " " 
  12615 "HORSESHOE ~3"  20.0000 " "  0  :  2 1.040000 1.005247  1.395189    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 728 "HORSESHOE BAY"     6 -1 " "  0  " " 
  12616 "HORSESHOE ~4"  20.0000 " "  0  :  2 1.040000 1.040000  6.268827    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 728 "HORSESHOE BAY"     6 -1 " "  0  " " 
  12617 "DAWN 1 1    " 161.0000 " "  0  :  1 1.044117  1.044117  60.922624    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1280 "DAWN 1"     2 -1 " "  0  " " 
  12618 "DAWN 1 500  " 500.0000 " "  0  :  1 1.047567  1.047567  59.756140    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1280 "DAWN 1"     2 -1 " "  0  " " 
  12619 "DAWN 1 3    "  20.0000 " "  0  :  2 1.040000 1.044525  65.188054    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1280 "DAWN 1"     2 -1 " "  0  " " 
  12620 "BASTROP 1 1 " 115.0000 " "  0  :  1 1.032436  1.032436  -5.948020    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1281 "BASTROP 1"     6 -1 " "  0  " " 
  12621 "BASTROP 1 ~1" 500.0000 " "  0  :  1 1.033256  1.033256  -4.858896    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1281 "BASTROP 1"     6 -1 " "  0  " " 
  12622 "BASTROP 1 3 "  20.0000 " "  0  :  2 1.040000 1.040000  -3.644679    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1281 "BASTROP 1"     6 -1 " "  0  " " 
  12623 "BASTROP 1 4 "  20.0000 " "  0  :  2 1.040000 1.040000  -2.370617    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1281 "BASTROP 1"     6 -1 " "  0  " " 
  12624 "BASTROP 1 5 "  20.0000 " "  0  :  2 1.040000 1.033256  -4.858896    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1281 "BASTROP 1"     6 -1 " "  0  " " 
  12626 "CORPUS CH~12"  20.0000 " "  0  :  2 1.040000 1.040000  14.611370    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 338 "CORPUS CHRISTI 14"     4 -1 " "  0  " " 
  12627 "CORPUS CH~13"  20.0000 " "  0  :  2 1.040000 1.040000  10.299083    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 338 "CORPUS CHRISTI 14"     4 -1 " "  0  " " 
  12628 "CORPUS CH~14"  20.0000 " "  0  :  2 1.040000 1.040000  12.452287    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 338 "CORPUS CHRISTI 14"     4 -1 " "  0  " " 
  12629 "OZONA 1 1   " 115.0000 " "  0  :  1 1.028024  1.028024  61.976627    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1282 "OZONA 1"     1 -1 " "  0  " " 
  12630 "OZONA 1 230 " 230.0000 " "  0  :  1 1.028161  1.028161  61.843003    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1282 "OZONA 1"     1 -1 " "  0  " " 
  12631 "OZONA 1 3   "  20.0000 " "  0  :  2 1.040000 1.040000  67.432519    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1282 "OZONA 1"     1 -1 " "  0  " " 
  12632 "KRESS 1 1   " 161.0000 " "  0  :  1 1.043250  1.043250  59.503716    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1283 "KRESS 1"     2 -1 " "  0  " " 
  12633 "KRESS 1 500 " 500.0000 " "  0  :  1 1.043041  1.043041  59.181355    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1283 "KRESS 1"     2 -1 " "  0  " " 
  12634 "KRESS 1 3   "  20.0000 " "  0  :  2 1.040000 1.038011  65.469955    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1283 "KRESS 1"     2 -1 " "  0  " " 
  12635 "EL CAMPO 3  "  20.0000 " "  0  :  2 1.040000 1.030348  -13.816709    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "EL CAMPO"     7 -1 " "  0  " " 
  12636 "GRAHAM 1 1  " 161.0000 " "  0  :  1 1.010256  1.010256  22.674441    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1284 "GRAHAM 1"     5 -1 " "  0  " " 
  12637 "GRAHAM 1 500" 500.0000 " "  0  :  1 1.008981  1.008981  22.854470    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1284 "GRAHAM 1"     5 -1 " "  0  " " 
  12638 "GRAHAM 1 3  "  20.0000 " "  0  :  2 1.040000 1.029272  29.226089    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1284 "GRAHAM 1"     5 -1 " "  0  " " 
  12639 "EL CAMPO 2 1" 115.0000 " "  0  :  1 1.035497  1.035497  -6.685471    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1285 "EL CAMPO 2"     7 -1 " "  0  " " 
  12640 "EL CAMPO 2~1" 500.0000 " "  0  :  1 1.035480  1.035480  -6.781305    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1285 "EL CAMPO 2"     7 -1 " "  0  " " 
  12641 "EL CAMPO 2 3"  20.0000 " "  0  :  2 1.040000 1.035495  -4.994116    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1285 "EL CAMPO 2"     7 -1 " "  0  " " 
  12643 "MCALLEN 1 3 "  20.0000 " "  0  :  2 1.040000 1.040000  21.231859    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 310 "MCALLEN 1"     4 -1 " "  0  " " 
  12644 "MCALLEN 1 4 "  20.0000 " "  0  :  2 1.040000 1.040000  21.249644    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 310 "MCALLEN 1"     4 -1 " "  0  " " 
  12645 "MCALLEN 1 5 "  20.0000 " "  0  :  2 1.040000 1.040000  19.522424    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 310 "MCALLEN 1"     4 -1 " "  0  " " 
  12646 "EDEN 230    " 230.0000 " "  0  :  1 0.998500  0.998500  43.960703    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 222 "EDEN"     3 -1 " "  0  " " 
  12647 "EDEN 3      "  20.0000 " "  0  :  2 1.040000 1.003130  45.133644    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 222 "EDEN"     3 -1 " "  0  " " 
  12648 "HOUSTON 9 ~1" 500.0000 " "  0  :  1 1.031752  1.031752  -21.072166    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     7 -1 " "  0  " " 
  12649 "HOUSTON 9 3 "  20.0000 " "  0  :  2 1.040000 1.031752  -21.072166    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     7 -1 " "  0  " " 
  12650 "HOUSTON 9 4 "  20.0000 " "  0  :  2 1.040000 1.031752  -21.072166    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     7 -1 " "  0  " " 
  12651 "HOUSTON 9 5 "  20.0000 " "  0  :  2 1.040000 1.031752  -21.072166    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     7 -1 " "  0  " " 
  12652 "HOUSTON 9 6 "  20.0000 " "  0  :  2 1.040000 1.031752  -21.072166    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     7 -1 " "  0  " " 
  12653 "HOUSTON 9 7 "  20.0000 " "  0  :  2 1.040000 1.031752  -21.072166    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     7 -1 " "  0  " " 
  12654 "HOUSTON 9 8 "  20.0000 " "  0  :  2 1.040000 1.031752  -21.072166    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     7 -1 " "  0  " " 
  12655 "HOUSTON 9 9 "  20.0000 " "  0  :  2 1.040000 1.031752  -21.072166    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "HOUSTON 9"     7 -1 " "  0  " " 
  12656 "RICHLAND S~2" 230.0000 " "  0  :  1 0.967738  0.967738  24.878801    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 171 "RICHLAND SPRINGS"     3 -1 " "  0  " " 
  12657 "RICHLAND S~3"  20.0000 " "  0  :  2 1.040000 0.967906  26.594917    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 171 "RICHLAND SPRINGS"     3 -1 " "  0  " " 
  12658 "RICHLAND S~4"  20.0000 " "  0  :  2 1.040000 0.964260  31.122674    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 171 "RICHLAND SPRINGS"     3 -1 " "  0  " " 
  12659 "SNYDER 3 1  " 115.0000 " "  0  :  1 1.029326  1.029326  66.936274    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1286 "SNYDER 3"     3 -1 " "  0  " " 
  12661 "SNYDER 3 3  "  20.0000 " "  0  :  2 1.040000 1.029273  69.727920    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1286 "SNYDER 3"     3 -1 " "  0  " " 
  12662 "SNYDER 3 4  "  20.0000 " "  0  :  2 1.040000 1.024998  73.769367    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1286 "SNYDER 3"     3 -1 " "  0  " " 
  12663 "SNYDER 4 1  " 115.0000 " "  0  :  1 1.022537  1.022537  64.449481    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1287 "SNYDER 4"     3 -1 " "  0  " " 
  12664 "SNYDER 4 230" 230.0000 " "  0  :  1 1.021806  1.021806  63.702198    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1287 "SNYDER 4"     3 -1 " "  0  " " 
  12665 "SNYDER 4 3  "  20.0000 " "  0  :  2 1.040000 1.021806  63.702198    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1287 "SNYDER 4"     3 -1 " "  0  " " 
  12666 "SNYDER 4 4  "  20.0000 " "  0  :  2 1.040000 1.019842  68.705002    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1287 "SNYDER 4"     3 -1 " "  0  " " 
  12667 "ODESSA 2 230" 230.0000 " "  0  :  1 1.020668  1.020668  56.672966    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "ODESSA 2"     1 -1 " "  0  " " 
  12668 "ODESSA 2 3  "  20.0000 " "  0  :  2 1.040000 1.020668  56.672966    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "ODESSA 2"     1 -1 " "  0  " " 
  12669 "ODESSA 2 4  "  20.0000 " "  0  :  2 1.040000 1.040000  60.186382    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "ODESSA 2"     1 -1 " "  0  " " 
  12670 "ODESSA 2 5  "  20.0000 " "  0  :  2 1.040000 1.040000  61.878956    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "ODESSA 2"     1 -1 " "  0  " " 
  12671 "ODESSA 2 6  "  20.0000 " "  0  :  2 1.040000 1.040000  61.328741    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "ODESSA 2"     1 -1 " "  0  " " 
  12672 "ODESSA 2 7  "  20.0000 " "  0  :  2 1.040000 1.040000  61.149097    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "ODESSA 2"     1 -1 " "  0  " " 
  12673 "ODESSA 2 8  "  20.0000 " "  0  :  2 1.040000 1.040000  64.854768    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "ODESSA 2"     1 -1 " "  0  " " 
  12675 "PATTONVILL~2"  20.0000 " "  0  :  2 1.040000 1.012083  20.434935    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "PATTONVILLE"     2 -1 " "  0  " " 
  12676 "THROCKMORT~8" 500.0000 " "  0  :  1 1.008841  1.008841  26.803892    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "THROCKMORTON"     5 -1 " "  0  " " 
  12677 "THROCKMORT~6"  20.0000 " "  0  :  2 1.040000 1.030100  34.584954    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "THROCKMORTON"     5 -1 " "  0  " " 
  12678 "THROCKMORT~7"  20.0000 " "  0  :  2 1.040000 1.008841  26.803892    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "THROCKMORTON"     5 -1 " "  0  " " 
  12679 "ANDREWS 1 1 " 115.0000 " "  0  :  1 1.020138  1.020138  56.589400    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1288 "ANDREWS 1"     1 -1 " "  0  " " 
  12680 "ANDREWS 1 ~1" 230.0000 " "  0  :  2 1.040000 1.020166  56.769563    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1288 "ANDREWS 1"     1 -1 " "  0  " " 
  12681 "ANDREWS 1 3 "  20.0000 " "  0  :  2 1.040000 1.018793  60.553569    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1288 "ANDREWS 1"     1 -1 " "  0  " " 
  12682 "FREEPORT 2 3"  20.0000 " "  0  :  2 1.040000 1.036709  -20.049531    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     7 -1 " "  0  " " 
  12683 "FREEPORT 2 4"  20.0000 " "  0  :  2 1.040000 1.036709  -20.049531    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     7 -1 " "  0  " " 
  12684 "FREEPORT 2 5"  20.0000 " "  0  :  2 1.040000 1.036709  -20.049531    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     7 -1 " "  0  " " 
  12685 "FREEPORT 2 6"  20.0000 " "  0  :  2 1.040000 1.036709  -20.049531    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     7 -1 " "  0  " " 
  12686 "FREEPORT 2 7"  20.0000 " "  0  :  2 1.040000 1.036709  -20.049531    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "FREEPORT 2"     7 -1 " "  0  " " 
  12687 "MCCAMEY 1 3 "  20.0000 " "  0  :  2 1.040000 1.019243  65.746540    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 25 "MCCAMEY 1"     1 -1 " "  0  " " 
  12688 "MCCAMEY 1 4 "  20.0000 " "  0  :  2 1.040000 1.013212  73.384323    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 25 "MCCAMEY 1"     1 -1 " "  0  " " 
  12689 "TEXAS CIT~10" 500.0000 " "  0  :  2 1.040000 1.040000  -20.055247    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1065 "TEXAS CITY 2"     7 -1 " "  0  " " 
  12690 "OLD OCEAN ~1" 115.0000 " "  0  :  1 1.031091  1.031091  -16.956247    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1289 "OLD OCEAN 1"     7 -1 " "  0  " " 
  12691 "OLD OCEAN ~5" 500.0000 " "  0  :  1 1.034744  1.034744  -17.365310    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1289 "OLD OCEAN 1"     7 -1 " "  0  " " 
  12692 "OLD OCEAN ~2"  20.0000 " "  0  :  2 1.040000 1.040000  -12.888490    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1289 "OLD OCEAN 1"     7 -1 " "  0  " " 
  12693 "OLD OCEAN ~3"  20.0000 " "  0  :  2 1.040000 1.034744  -17.365310    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1289 "OLD OCEAN 1"     7 -1 " "  0  " " 
  12694 "OLD OCEAN ~4"  20.0000 " "  0  :  2 1.040000 1.034744  -17.365310    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1289 "OLD OCEAN 1"     7 -1 " "  0  " " 
  12695 "OLD OCEAN ~6"  20.0000 " "  0  :  2 1.040000 1.034744  -17.365310    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1289 "OLD OCEAN 1"     7 -1 " "  0  " " 
  12696 "NEEDVILLE ~1" 500.0000 " "  0  :  1 1.032074  1.032074  -11.638105    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1100 "NEEDVILLE"     7 -1 " "  0  " " 
  12697 "NEEDVILLE 3 "  20.0000 " "  0  :  2 1.040000 1.032074  -11.638105    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1100 "NEEDVILLE"     7 -1 " "  0  " " 
  12699 "LA MARQUE ~1" 500.0000 " "  0  :  1 1.039408  1.039408  -20.098556    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "LA MARQUE"     7 -1 " "  0  " " 
  12700 "LA MARQUE 3 "  20.0000 " "  0  :  2 1.040000 1.039408  -20.098556    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "LA MARQUE"     7 -1 " "  0  " " 
  12701 "LA MARQUE 4 "  20.0000 " "  0  :  2 1.040000 1.040000  -11.948784    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "LA MARQUE"     7 -1 " "  0  " " 
  12702 "LA MARQUE 5 "  20.0000 " "  0  :  2 1.040000 1.040000  -15.032397    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "LA MARQUE"     7 -1 " "  0  " " 
  12703 "LA MARQUE 6 "  20.0000 " "  0  :  2 1.040000 1.039408  -20.098556    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "LA MARQUE"     7 -1 " "  0  " " 
  12704 "HOUSTON 69~1" 500.0000 " "  0  :  1 1.027175  1.027175  -18.503110    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1073 "HOUSTON 69"     7 -1 " "  0  " " 
  12705 "HOUSTON 69 3"  20.0000 " "  0  :  2 1.040000 1.040000  -15.073965    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1073 "HOUSTON 69"     7 -1 " "  0  " " 
  12706 "HOUSTON 69 4"  20.0000 " "  0  :  2 1.040000 1.040000  -16.920812    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1073 "HOUSTON 69"     7 -1 " "  0  " " 
  12708 "MILFORD 3   "  20.0000 " "  0  :  2 1.040000 1.010658  -0.376674    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 413 "MILFORD"     5 -1 " "  0  " " 
  12709 "DENTON 6 500" 500.0000 " "  0  :  1 1.019834  1.019834  0.070904    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 599 "DENTON 6"     5 -1 " "  0  " " 
  12710 "DENTON 6 3  "  20.0000 " "  0  :  2 1.040000 1.019834  0.070904    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 599 "DENTON 6"     5 -1 " "  0  " " 
  12711 "DENTON 6 4  "  20.0000 " "  0  :  2 1.040000 1.011805  7.975675    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 599 "DENTON 6"     5 -1 " "  0  " " 
  12712 "COOLIDGE 500" 500.0000 " "  0  :  1 1.024942  1.024942  7.591445    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 511 "COOLIDGE"     5 -1 " "  0  " " 
  12713 "COOLIDGE 3  "  20.0000 " "  0  :  2 1.040000 1.024942  7.591445    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 511 "COOLIDGE"     5 -1 " "  0  " " 
  12715 "SULPHUR SP~4" 500.0000 " "  0  :  1 1.040631  1.040631  -2.080794    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1290 "SULPHUR SPRINGS 1"     5 -1 " "  0  " " 
  12716 "SULPHUR SP~2"  20.0000 " "  0  :  2 1.040000 1.040631  -2.080794    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1290 "SULPHUR SPRINGS 1"     5 -1 " "  0  " " 
  12717 "SULPHUR SP~3"  20.0000 " "  0  :  2 1.040000 1.040631  -2.080794    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1290 "SULPHUR SPRINGS 1"     5 -1 " "  0  " " 
  12718 "GAIL 1 1    " 115.0000 " "  0  :  1 1.015426  1.015426  57.489069    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1291 "GAIL 1"     1 -1 " "  0  " " 
  12719 "GAIL 1 230  " 230.0000 " "  0  :  1 1.012649  1.012649  56.241972    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1291 "GAIL 1"     1 -1 " "  0  " " 
  12720 "GAIL 1 3    "  20.0000 " "  0  :  2 1.040000 1.010072  63.218134    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1291 "GAIL 1"     1 -1 " "  0  " " 
  12721 "COLORADO C~4" 230.0000 " "  0  :  1 1.016535  1.016535  47.692555    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "COLORADO CITY"     3 -1 " "  0  " " 
  12722 "COLORADO C~5"  20.0000 " "  0  :  2 1.040000 1.029593  48.377772    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "COLORADO CITY"     3 -1 " "  0  " " 
  12723 "COLORADO C~6"  20.0000 " "  0  :  2 1.040000 1.040000  50.936886    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "COLORADO CITY"     3 -1 " "  0  " " 
  12724 "COLORADO C~7"  20.0000 " "  0  :  2 1.040000 1.016535  47.692555    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "COLORADO CITY"     3 -1 " "  0  " " 
  12725 "COLORADO C~8"  20.0000 " "  0  :  2 1.040000 1.032469  48.538958    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "COLORADO CITY"     3 -1 " "  0  " " 
  12726 "COLORADO C~9"  20.0000 " "  0  :  2 1.040000 1.040000  50.534009    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "COLORADO CITY"     3 -1 " "  0  " " 
  12727 "COLORADO ~10"  20.0000 " "  0  :  2 1.040000 1.040000  49.076158    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "COLORADO CITY"     3 -1 " "  0  " " 
  12728 "LAVON 500   " 500.0000 " "  0  :  1 1.018958  1.018958  -1.761140    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 559 "LAVON"     5 -1 " "  0  " " 
  12729 "LAVON 3     "  20.0000 " "  0  :  2 1.040000 1.040000  1.248974    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 559 "LAVON"     5 -1 " "  0  " " 
  12730 "LAVON 4     "  20.0000 " "  0  :  2 1.040000 1.018958  -1.761140    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 559 "LAVON"     5 -1 " "  0  " " 
  12731 "LAVON 5     "  20.0000 " "  0  :  2 1.040000 1.018958  -1.761140    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 559 "LAVON"     5 -1 " "  0  " " 
  12732 "LAVON 6     "  20.0000 " "  0  :  2 1.040000 1.018958  -1.761140    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 559 "LAVON"     5 -1 " "  0  " " 
  12733 "O DONNELL ~3"  20.0000 " "  0  :  2 1.040000 1.034615  62.402818    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "O DONNELL 1"     1 -1 " "  0  " " 
  12734 "O DONNELL ~4"  20.0000 " "  0  :  2 1.040000 1.037415  63.145172    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "O DONNELL 1"     1 -1 " "  0  " " 
  12735 "ELECTRA 1 1 " 161.0000 " "  0  :  1 1.029706  1.029706  35.610008    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1292 "ELECTRA 1"     2 -1 " "  0  " " 
  12736 "ELECTRA 1 ~1" 500.0000 " "  0  :  1 1.028821  1.028821  35.852252    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1292 "ELECTRA 1"     2 -1 " "  0  " " 
  12737 "ELECTRA 1 3 "  20.0000 " "  0  :  2 1.040000 1.040000  42.582163    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1292 "ELECTRA 1"     2 -1 " "  0  " " 
  12739 "INGLESIDE 3 "  20.0000 " "  0  :  2 1.040000 1.034710  12.188190    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 299 "INGLESIDE"     4 -1 " "  0  " " 
  12740 "INGLESIDE 4 "  20.0000 " "  0  :  2 1.040000 1.040000  19.766959    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 299 "INGLESIDE"     4 -1 " "  0  " " 
  12741 "INGLESIDE 5 "  20.0000 " "  0  :  2 1.040000 1.040000  14.595189    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 299 "INGLESIDE"     4 -1 " "  0  " " 
  12742 "HOUSTON 50~1" 500.0000 " "  0  :  2 1.040000 1.038639  -19.539356    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1078 "HOUSTON 50"     7 -1 " "  0  " " 
  12743 "CHANNELVI~10" 500.0000 " "  0  :  2 1.040000 1.032297  -21.340848    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1060 "CHANNELVIEW 2"     7 -1 " "  0  " " 
  12745 "VERNON 2 3  "  20.0000 " "  0  :  2 1.040000 1.040000  42.862627    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 62 "VERNON 2"     2 -1 " "  0  " " 
  12746 "PIERCE 1 1  " 115.0000 " "  0  :  1 1.034014  1.034014  -9.598833    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1293 "PIERCE 1"     7 -1 " "  0  " " 
  12747 "PIERCE 1 500" 500.0000 " "  0  :  1 1.033974  1.033974  -9.598803    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1293 "PIERCE 1"     7 -1 " "  0  " " 
  12748 "PIERCE 1 3  "  20.0000 " "  0  :  2 1.040000 1.033974  -9.598803    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1293 "PIERCE 1"     7 -1 " "  0  " " 
  12749 "LIVERPOOL ~1" 500.0000 " "  0  :  1 1.039266  1.039266  -20.086363    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 958 "LIVERPOOL"     7 -1 " "  0  " " 
  12750 "LIVERPOOL 3 "  20.0000 " "  0  :  2 1.040000 1.039266  -20.086363    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 958 "LIVERPOOL"     7 -1 " "  0  " " 
  12751 "WILSON 1 1  " 115.0000 " "  0  :  1 1.025004  1.025004  60.460604    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1294 "WILSON 1"     1 -1 " "  0  " " 
  12752 "WILSON 1 230" 230.0000 " "  0  :  1 1.026155  1.026155  59.914393    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1294 "WILSON 1"     1 -1 " "  0  " " 
  12753 "WILSON 1 3  "  20.0000 " "  0  :  2 1.040000 1.040000  66.029220    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1294 "WILSON 1"     1 -1 " "  0  " " 
  12754 "TRUSCOTT 1 1" 161.0000 " "  0  :  1 1.024690  1.024690  35.321549    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1295 "TRUSCOTT 1"     2 -1 " "  0  " " 
  12755 "TRUSCOTT 1~1" 500.0000 " "  0  :  1 1.026710  1.026710  33.309892    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1295 "TRUSCOTT 1"     2 -1 " "  0  " " 
  12756 "TRUSCOTT 1 3"  20.0000 " "  0  :  2 1.040000 1.037638  36.190011    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1295 "TRUSCOTT 1"     2 -1 " "  0  " " 
  12758 "MOUNT VERN~2"  20.0000 " "  0  :  2 1.040000 1.024540  8.929528    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1238 "MOUNT VERNON"     8 -1 " "  0  " " 
  12759 "MOUNT VERN~3"  20.0000 " "  0  :  2 1.040000 1.019196  15.493673    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1238 "MOUNT VERNON"     8 -1 " "  0  " " 
  12760 "HOUSTON 6 3 "  20.0000 " "  0  :  2 1.040000 1.031906  -20.929977    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "HOUSTON 6"     7 -1 " "  0  " " 
  12761 "BACLIFF 500 " 500.0000 " "  0  :  2 1.040000 1.040000  -20.042784    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 932 "BACLIFF"     7 -1 " "  0  " " 
  12763 "CORSICANA ~7" 500.0000 " "  0  :  1 1.037748  1.037748  2.635489    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1296 "CORSICANA 3"     5 -1 " "  0  " " 
  12764 "CORSICANA ~5"  20.0000 " "  0  :  2 1.040000 1.034231  8.831568    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1296 "CORSICANA 3"     5 -1 " "  0  " " 
  12765 "CORSICANA ~6"  20.0000 " "  0  :  2 1.040000 1.037748  2.635489    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1296 "CORSICANA 3"     5 -1 " "  0  " " 
  12766 "ANGLETON 3  "  20.0000 " "  0  :  2 1.040000 1.031418  -19.260894    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "ANGLETON"     7 -1 " "  0  " " 
  12769 "DEPORT 3    "  20.0000 " "  0  :  2 1.040000 1.021503  15.126584    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 72 "DEPORT"     2 -1 " "  0  " " 
  12771 "CLIFTON 2 3 "  20.0000 " "  0  :  2 1.040000 1.020923  6.798514    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 653 "CLIFTON 2"     5 -1 " "  0  " " 
  12773 "MATHIS 3    "  20.0000 " "  0  :  2 1.040000 1.040000  17.688226    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 339 "MATHIS"     4 -1 " "  0  " " 
  12774 "CRANE 230   " 230.0000 " "  0  :  1 1.013992  1.013992  70.515551    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 27 "CRANE"     1 -1 " "  0  " " 
  12775 "CRANE 3     "  20.0000 " "  0  :  2 1.040000 1.013686  74.178657    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 27 "CRANE"     1 -1 " "  0  " " 
  12776 "BREMOND 3   "  20.0000 " "  0  :  2 1.040000 1.040000  2.932817    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     8 -1 " "  0  " " 
  12777 "BREMOND 4   "  20.0000 " "  0  :  2 1.040000 1.040000  -0.742361    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "BREMOND"     8 -1 " "  0  " " 
  12779 "COOPER 3    "  20.0000 " "  0  :  2 1.040000 1.011135  5.380739    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 455 "COOPER"     5 -1 " "  0  " " 
  12780 "COOPER 4    "  20.0000 " "  0  :  2 1.040000 1.011135  5.380739    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 455 "COOPER"     5 -1 " "  0  " " 
  12782 "MANVEL 3    "  20.0000 " "  0  :  2 1.040000 1.021062  -15.080040    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1045 "MANVEL"     7 -1 " "  0  " " 
  12783 "HASKELL 1 1 " 161.0000 " "  0  :  1 1.022723  1.022723  33.660598    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1297 "HASKELL 1"     2 -1 " "  0  " " 
  12785 "HASKELL 1 3 "  20.0000 " "  0  :  2 1.040000 1.022723  33.660598    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1297 "HASKELL 1"     2 -1 " "  0  " " 
  12786 "HASKELL 1 4 "  20.0000 " "  0  :  2 1.040000 1.017050  40.512503    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1297 "HASKELL 1"     2 -1 " "  0  " " 
  12788 "LAMESA 1 230" 230.0000 " "  0  :  1 1.015505  1.015505  58.253064    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1298 "LAMESA 1"     1 -1 " "  0  " " 
  12789 "LAMESA 1 3  "  20.0000 " "  0  :  2 1.040000 1.011664  64.543312    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1298 "LAMESA 1"     1 -1 " "  0  " " 
  12790 "LAMESA 1 4  "  20.0000 " "  0  :  2 1.040000 1.009928  65.640496    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1298 "LAMESA 1"     1 -1 " "  0  " " 
  12791 "BIG LAKE 230" 230.0000 " "  0  :  1 1.018416  1.018416  56.655918    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 32 "BIG LAKE"     1 -1 " "  0  " " 
  12792 "BIG LAKE 3  "  20.0000 " "  0  :  2 1.040000 1.036580  62.198559    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 32 "BIG LAKE"     1 -1 " "  0  " " 
  12794 "GOLDTHWAIT~6"  20.0000 " "  0  :  2 1.040000 1.036809  9.550885    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 449 "GOLDTHWAITE 2"     5 -1 " "  0  " " 
  12795 "STERLING ~11" 115.0000 " "  0  :  1 1.015916  1.015916  56.211385    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1299 "STERLING CITY 3"     1 -1 " "  0  " " 
  12796 "STERLING ~12" 230.0000 " "  0  :  1 1.015562  1.015562  56.083296    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1299 "STERLING CITY 3"     1 -1 " "  0  " " 
  12797 "STERLING ~13"  20.0000 " "  0  :  2 1.040000 1.015562  56.083296    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1299 "STERLING CITY 3"     1 -1 " "  0  " " 
  12799 "HASKELL 3   "  20.0000 " "  0  :  2 1.040000 1.026518  34.930941    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 142 "HASKELL"     2 -1 " "  0  " " 
  12800 "SAN PERLIT~5"  20.0000 " "  0  :  2 1.040000 1.040000  18.923078    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 351 "SAN PERLITA"     4 -1 " "  0  " " 
  12802 "BRUNI 1 4   "  13.8000 " "  0  :  2 1.040000 1.040000  31.038584    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 346 "BRUNI 1"     4 -1 " "  0  " " 
  12803 "GOLDSMITH ~1" 115.0000 " "  0  :  1 1.017560  1.017560  55.903081    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1300 "GOLDSMITH 1"     1 -1 " "  0  " " 
  12804 "GOLDSMITH ~2" 230.0000 " "  0  :  1 1.020279  1.020279  56.688879    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1300 "GOLDSMITH 1"     1 -1 " "  0  " " 
  12805 "GOLDSMITH ~3"  20.0000 " "  0  :  2 1.040000 1.040000  61.205273    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1300 "GOLDSMITH 1"     1 -1 " "  0  " " 
  12806 "GOLDSMITH ~4"  20.0000 " "  0  :  2 1.040000 1.040000  58.563463    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1300 "GOLDSMITH 1"     1 -1 " "  0  " " 
  12807 "LOCKNEY 1 1 " 161.0000 " "  0  :  1 1.039161  1.039161  58.149436    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1301 "LOCKNEY 1"     2 -1 " "  0  " " 
  12808 "LOCKNEY 1 ~1" 500.0000 " "  0  :  1 1.040000 1.040000  56.869399    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1301 "LOCKNEY 1"     2 -1 " "  0  " " 
  12809 "LOCKNEY 1 3 "  20.0000 " "  0  :  2 1.040000 1.040000  64.381184    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1301 "LOCKNEY 1"     2 -1 " "  0  " " 
  12810 "BIG LAKE 1 1" 115.0000 " "  0  :  1 1.020413  1.020413  57.565738    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1302 "BIG LAKE 1"     1 -1 " "  0  " " 
  12811 "BIG LAKE 1~1" 230.0000 " "  0  :  1 1.019498  1.019498  56.993424    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1302 "BIG LAKE 1"     1 -1 " "  0  " " 
  12812 "BIG LAKE 1 3"  20.0000 " "  0  :  2 1.040000 1.026542  58.829422    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1302 "BIG LAKE 1"     1 -1 " "  0  " " 
  12813 "TAHOKA 1 1  " 115.0000 " "  0  :  1 1.022632  1.022632  62.133796    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1303 "TAHOKA 1"     1 -1 " "  0  " " 
  12814 "TAHOKA 1 230" 230.0000 " "  0  :  1 1.025141  1.025141  61.038877    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1303 "TAHOKA 1"     1 -1 " "  0  " " 
  12815 "TAHOKA 1 3  "  20.0000 " "  0  :  2 1.040000 1.040000  68.112039    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1303 "TAHOKA 1"     1 -1 " "  0  " " 
  12816 "BRUNI 3 1   " 115.0000 " "  0  :  1 1.042133  1.042133  30.711479    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1304 "BRUNI 3"     4 -1 " "  0  " " 
  12818 "BRUNI 3 3   "  20.0000 " "  0  :  2 1.040000 1.040000  32.182529    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1304 "BRUNI 3"     4 -1 " "  0  " " 
  12819 "IRAAN 4 1   " 115.0000 " "  0  :  1 1.032205  1.032205  63.919686    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1305 "IRAAN 4"     1 -1 " "  0  " " 
  12820 "IRAAN 4 230 " 230.0000 " "  0  :  1 1.031850  1.031850  64.318274    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1305 "IRAAN 4"     1 -1 " "  0  " " 
  12821 "IRAAN 4 3   "  20.0000 " "  0  :  2 1.040000 1.040000  73.248194    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1305 "IRAAN 4"     1 -1 " "  0  " " 
  12822 "ANDREWS 2 1 " 115.0000 " "  0  :  1 1.020707  1.020707  57.551861    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1306 "ANDREWS 2"     1 -1 " "  0  " " 
  12823 "ANDREWS 2 ~1" 230.0000 " "  0  :  1 1.020008  1.020008  56.766945    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1306 "ANDREWS 2"     1 -1 " "  0  " " 
  12824 "ANDREWS 2 3 "  20.0000 " "  0  :  2 1.040000 1.020008  56.766945    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1306 "ANDREWS 2"     1 -1 " "  0  " " 
  12826 "MART 1 500  " 500.0000 " "  0  :  1 1.030111  1.030111  3.479965    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1307 "MART 1"     5 -1 " "  0  " " 
  12827 "MART 1 3    "  20.0000 " "  0  :  2 1.040000 1.030111  3.479965    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1307 "MART 1"     5 -1 " "  0  " " 
  12828 "MOUNT PLEA~6"  20.0000 " "  0  :  2 1.040000 1.036688  4.979344    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1214 "MOUNT PLEASANT 2"     8 -1 " "  0  " " 
  12829 "MOUNT CALM~1" 500.0000 " "  0  :  1 1.024991  1.024991  7.499076    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 603 "MOUNT CALM"     5 -1 " "  0  " " 
  12830 "MOUNT CALM 3"  20.0000 " "  0  :  2 1.040000 1.024991  7.499076    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 603 "MOUNT CALM"     5 -1 " "  0  " " 
  12831 "GOLLAD 1 1  " 115.0000 " "  0  :  1 1.036055  1.036055  8.649311    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1308 "GOLLAD 1"     4 -1 " "  0  " " 
  12833 "GOLLAD 1 3  "  20.0000 " "  0  :  2 1.040000 1.036374  12.735682    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1308 "GOLLAD 1"     4 -1 " "  0  " " 
  12834 "PECOS 1 1   " 115.0000 " "  0  :  1 1.002089  1.002089  71.595826    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1309 "PECOS 1"     1 -1 " "  0  " " 
  12835 "PECOS 1 230 " 230.0000 " "  0  :  1 1.006394  1.006394  69.591365    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1309 "PECOS 1"     1 -1 " "  0  " " 
  12836 "PECOS 1 3   "  20.0000 " "  0  :  2 1.040000 1.006394  69.591365    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1309 "PECOS 1"     1 -1 " "  0  " " 
  12837 "HEREFORD 1 1" 161.0000 " "  0  :  1 1.040000 1.042573  60.296198    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1310 "HEREFORD 1"     2 -1 " "  0  " " 
  12838 "HEREFORD 1~1" 500.0000 " "  0  :  1 1.046726  1.046726  59.031133    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1310 "HEREFORD 1"     2 -1 " "  0  " " 
  12839 "HEREFORD 1 3"  20.0000 " "  0  :  2 1.040000 1.040000  61.879592    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1310 "HEREFORD 1"     2 -1 " "  0  " " 
  12841 "DAWSON 3    "  20.0000 " "  0  :  2 1.040000 1.020000  1.376310    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 572 "DAWSON"     5 -1 " "  0  " " 
  12842 "BAIRD 1 1   " 161.0000 " "  0  :  1 1.018991  1.018991  23.433741    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1311 "BAIRD 1"     5 -1 " "  0  " " 
  12844 "BAIRD 1 3   "  20.0000 " "  0  :  2 1.040000 1.018991  23.433741    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1311 "BAIRD 1"     5 -1 " "  0  " " 
  12845 "MIAMI 3     "  20.0000 " "  0  :  2 1.040000 1.040000  51.093232    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 140 "MIAMI"     2 -1 " "  0  " " 
  12846 "NAZARETH 1 1" 161.0000 " "  0  :  1 1.045944  1.045944  60.809886    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1312 "NAZARETH 1"     2 -1 " "  0  " " 
  12847 "NAZARETH 1~1" 500.0000 " "  0  :  1 1.046469  1.046469  60.533737    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1312 "NAZARETH 1"     2 -1 " "  0  " " 
  12848 "NAZARETH 1 3"  20.0000 " "  0  :  2 1.040000 1.040000  66.879098    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1312 "NAZARETH 1"     2 -1 " "  0  " " 
  12849 "POINT COMF~4"  20.0000 " "  0  :  2 1.040000 1.037155  -5.047983    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     7 -1 " "  0  " " 
  12850 "POINT COMF~5"  20.0000 " "  0  :  2 1.040000 1.037155  -5.047983    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "POINT COMFORT 1"     7 -1 " "  0  " " 
  12852 "ROSANKY 1 ~1" 500.0000 " "  0  :  1 1.034905  1.034905  -5.960291    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1313 "ROSANKY 1"     6 -1 " "  0  " " 
  12853 "ROSANKY 1 3 "  20.0000 " "  0  :  2 1.040000 1.034988  -3.576323    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1313 "ROSANKY 1"     6 -1 " "  0  " " 
  12854 "ROSANKY 1 4 "  20.0000 " "  0  :  2 1.040000 1.034905  -5.960291    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1313 "ROSANKY 1"     6 -1 " "  0  " " 
  12855 "MCCAMEY 2 ~1" 230.0000 " "  0  :  1 1.015064  1.015064  66.652619    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 53 "MCCAMEY 2"     1 -1 " "  0  " " 
  12856 "MCCAMEY 2 3 "  20.0000 " "  0  :  2 1.040000 1.023163  68.688622    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 53 "MCCAMEY 2"     1 -1 " "  0  " " 
  12858 "PETTUS 230  " 230.0000 " "  0  :  1 1.028380  1.028380  7.692493    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 313 "PETTUS"     4 -1 " "  0  " " 
  12859 "PETTUS 3    "  20.0000 " "  0  :  2 1.040000 1.040000  10.920143    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 313 "PETTUS"     4 -1 " "  0  " " 
  12860 "ANGLETON 1 1" 115.0000 " "  0  :  1 1.035359  1.035359  -20.582256    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1314 "ANGLETON 1"     7 -1 " "  0  " " 
  12861 "ANGLETON 1~1" 500.0000 " "  0  :  2 1.040000 1.040000  -19.966499    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1314 "ANGLETON 1"     7 -1 " "  0  " " 
  12862 "ROSHARON 500" 500.0000 " "  0  :  2 1.040000 1.037016  -21.038413    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1114 "ROSHARON"     7 -1 " "  0  " " 
  12863 "CLEBURNE 1~1" 500.0000 " "  0  :  1 1.015708  1.015708  4.840400    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 687 "CLEBURNE 1"     5 -1 " "  0  " " 
  12864 "CLEBURNE 1 3"  20.0000 " "  0  :  2 1.040000 1.015708  4.840400    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 687 "CLEBURNE 1"     5 -1 " "  0  " " 
  12865 "CLEBURNE 1 4"  20.0000 " "  0  :  2 1.040000 1.015708  4.840400    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 687 "CLEBURNE 1"     5 -1 " "  0  " " 
  12866 "CLAUDE 1 1  " 161.0000 " "  0  :  1 1.039111  1.039111  57.207040    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1315 "CLAUDE 1"     2 -1 " "  0  " " 
  12867 "CLAUDE 1 500" 500.0000 " "  0  :  1 1.042815  1.042815  55.905884    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1315 "CLAUDE 1"     2 -1 " "  0  " " 
  12868 "CLAUDE 1 3  "  20.0000 " "  0  :  2 1.040000 1.040000  59.019481    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1315 "CLAUDE 1"     2 -1 " "  0  " " 
  12870 "LA PORTE 3  "  20.0000 " "  0  :  2 1.040000 1.018552  -26.662568    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1141 "LA PORTE"     7 -1 " "  0  " " 
  12871 "LA PORTE 4  "  20.0000 " "  0  :  2 1.040000 1.018552  -26.662568    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1141 "LA PORTE"     7 -1 " "  0  " " 
  12872 "LA PORTE 5  "  20.0000 " "  0  :  2 1.040000 1.018552  -26.662568    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1141 "LA PORTE"     7 -1 " "  0  " " 
  12873 "LA PORTE 6  "  20.0000 " "  0  :  2 1.040000 1.018552  -26.662568    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1141 "LA PORTE"     7 -1 " "  0  " " 
  12874 "IOLA 500    " 500.0000 " "  0  :  2 1.040000 1.022705  -10.900817    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1239 "IOLA"     8 -1 " "  0  " " 
  12875 "IOLA 3      "  20.0000 " "  0  :  2 1.040000 1.013110  -2.429215    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1239 "IOLA"     8 -1 " "  0  " " 
  12876 "VAN HORN 1 1" 115.0000 " "  0  :  1 1.033398  1.033398  93.844951    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1316 "VAN HORN 1"     1 -1 " "  0  " " 
  12878 "VAN HORN 1 3"  20.0000 " "  0  :  2 1.040000 1.040000  98.469485    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1316 "VAN HORN 1"     1 -1 " "  0  " " 
  12879 "LANE CITY ~1" 115.0000 " "  0  :  1 1.034245  1.034245  -16.369290    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1317 "LANE CITY 1"     7 -1 " "  0  " " 
  12880 "LANE CITY ~3" 500.0000 " "  0  :  1 1.033681  1.033681  -15.677187    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1317 "LANE CITY 1"     7 -1 " "  0  " " 
  12881 "LANE CITY ~2"  20.0000 " "  0  :  2 1.040000 1.033231  -12.241377    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1317 "LANE CITY 1"     7 -1 " "  0  " " 
  12882 "FLOYDADA 1 1" 161.0000 " "  0  :  1 1.022522  1.022522  52.854552    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1318 "FLOYDADA 1"     2 -1 " "  0  " " 
  12883 "FLOYDADA 1~1" 500.0000 " "  0  :  1 1.022779  1.022779  50.806100    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1318 "FLOYDADA 1"     2 -1 " "  0  " " 
  12884 "FLOYDADA 1 3"  20.0000 " "  0  :  2 1.040000 1.040000  57.220334    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1318 "FLOYDADA 1"     2 -1 " "  0  " " 
  12885 "CISCO 1 1   " 161.0000 " "  0  :  1 1.017505  1.017505  23.253218    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1319 "CISCO 1"     5 -1 " "  0  " " 
  12887 "CISCO 1 3   "  20.0000 " "  0  :  2 1.040000 1.017505  23.253218    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1319 "CISCO 1"     5 -1 " "  0  " " 
  12888 "PETTUS 1 1  " 115.0000 " "  0  :  1 1.045333  1.045333  5.844516    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1320 "PETTUS 1"     4 -1 " "  0  " " 
  12890 "PETTUS 1 3  "  20.0000 " "  0  :  2 1.040000 1.045133  9.485198    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1320 "PETTUS 1"     4 -1 " "  0  " " 
  12891 "GRANDFALLS~1" 230.0000 " "  0  :  1 1.009744  1.009744  74.449535    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 10 "GRANDFALLS"     1 -1 " "  0  " " 
  12892 "GRANDFALLS 3"  20.0000 " "  0  :  2 1.040000 1.009652  79.158113    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 10 "GRANDFALLS"     1 -1 " "  0  " " 
  12893 "FORT STOCK~9" 115.0000 " "  0  :  1 1.016978  1.016978  72.243554    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1321 "FORT STOCKTON 4"     1 -1 " "  0  " " 
  12894 "FORT STOC~10" 230.0000 " "  0  :  1 1.017034  1.017034  70.416742    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1321 "FORT STOCKTON 4"     1 -1 " "  0  " " 
  12895 "FORT STOC~11"  20.0000 " "  0  :  2 1.040000 1.016645  73.209115    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1321 "FORT STOCKTON 4"     1 -1 " "  0  " " 
  12896 "BROWNSVILL~3"  20.0000 " "  0  :  2 1.040000 1.013897  15.937135    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 359 "BROWNSVILLE 1"     4 -1 " "  0  " " 
  12897 "SNYDER 5 1  " 115.0000 " "  0  :  1 1.023179  1.023179  64.620071    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1322 "SNYDER 5"     3 -1 " "  0  " " 
  12898 "SNYDER 5 230" 230.0000 " "  0  :  1 1.024106  1.024106  62.704521    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1322 "SNYDER 5"     3 -1 " "  0  " " 
  12899 "SNYDER 5 3  "  20.0000 " "  0  :  2 1.040000 1.035933  66.006517    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1322 "SNYDER 5"     3 -1 " "  0  " " 
  12900 "SPUR 1 1    " 161.0000 " "  0  :  1 1.028137  1.028137  50.428548    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1323 "SPUR 1"     2 -1 " "  0  " " 
  12902 "SPUR 1 3    "  20.0000 " "  0  :  2 1.040000 1.028137  50.428548    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1323 "SPUR 1"     2 -1 " "  0  " " 
  12903 "TERRELL 1 ~1" 500.0000 " "  0  :  1 1.019740  1.019740  -1.570575    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 404 "TERRELL 1"     5 -1 " "  0  " " 
  12904 "TERRELL 1 3 "  20.0000 " "  0  :  2 1.040000 1.017696  3.358007    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 404 "TERRELL 1"     5 -1 " "  0  " " 
  12905 "TERRELL 1 4 "  20.0000 " "  0  :  2 1.040000 1.019740  -1.570575    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 404 "TERRELL 1"     5 -1 " "  0  " " 
  12906 "MCCOOK 1 1  " 115.0000 " "  0  :  1 1.036049  1.036049  23.514461    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1324 "MCCOOK 1"     4 -1 " "  0  " " 
  12907 "MCCOOK 1 3  "  20.0000 " "  0  :  2 1.040000 1.040000  27.216940    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1324 "MCCOOK 1"     4 -1 " "  0  " " 
  12908 "ROCHESTER 3 "  20.0000 " "  0  :  2 1.040000 1.040000  42.858158    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 128 "ROCHESTER"     2 -1 " "  0  " " 
  12909 "IND W TWFV~1"  20.0000 " "  0  :  2 1.040000 1.010342  63.277020    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1251 "IND W TWFV 0"     1 -1 " "  0  " " 
  12910 "PAINT ROCK~1" 115.0000 " "  0  :  1 1.027471  1.027471  43.883742    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1325 "PAINT ROCK 1"     3 -1 " "  0  " " 
  12911 "PAINT ROCK~2"  20.0000 " "  0  :  2 1.040000 1.026526  48.856484    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1325 "PAINT ROCK 1"     3 -1 " "  0  " " 
  12912 "CUNNINGHAM~1" 115.0000 " "  0  :  1 1.025422  1.025422  9.908150    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1326 "CUNNINGHAM 1"     8 -1 " "  0  " " 
  12913 "CUNNINGHAM~2"  20.0000 " "  0  :  2 1.040000 1.023956  14.995875    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1326 "CUNNINGHAM 1"     8 -1 " "  0  " " 
  12914 "PAWNEE 1 1  " 115.0000 " "  0  :  1 1.026591  1.026591  9.949643    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1327 "PAWNEE 1"     6 -1 " "  0  " " 
  12915 "PAWNEE 1 3  "  20.0000 " "  0  :  2 1.040000 1.022387  19.611312    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1327 "PAWNEE 1"     6 -1 " "  0  " " 
  12916 "CUNNINGHAM~3" 115.0000 " "  0  :  1 1.022243  1.022243  11.494397    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1328 "CUNNINGHAM 2"     8 -1 " "  0  " " 
  12917 "CUNNINGHAM~4"  20.0000 " "  0  :  2 1.040000 1.019759  20.431134    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1328 "CUNNINGHAM 2"     8 -1 " "  0  " " 
  12918 "ANDREWS 3 1 " 115.0000 " "  0  :  1 1.021467  1.021467  57.874230    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1329 "ANDREWS 3"     1 -1 " "  0  " " 
  12919 "ANDREWS 3 3 "  20.0000 " "  0  :  2 1.040000 1.020889  62.515878    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1329 "ANDREWS 3"     1 -1 " "  0  " " 
  12920 "ABBOTT 3    "  20.0000 " "  0  :  2 1.040000 1.020417  4.602377    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 705 "ABBOTT"     5 -1 " "  0  " " 
  12921 "WORTHAM 3   "  20.0000 " "  0  :  2 1.040000 1.028791  15.695242    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1203 "WORTHAM"     8 -1 " "  0  " " 
  12922 "TEXAS CIT~11" 115.0000 " "  0  :  1 1.034007  1.034007  -20.950801    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1330 "TEXAS CITY 3"     7 -1 " "  0  " " 
  12923 "TEXAS CIT~12"  20.0000 " "  0  :  2 1.040000 1.034007  -20.950801    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1330 "TEXAS CITY 3"     7 -1 " "  0  " " 
  12924 "BURLINGTON 3"  20.0000 " "  0  :  2 1.040000 1.024411  10.619502    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 856 "BURLINGTON"     6 -1 " "  0  " " 
  12925 "ROSEBUD 3   "  20.0000 " "  0  :  2 1.040000 1.005826  0.171872    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 477 "ROSEBUD"     5 -1 " "  0  " " 
  12926 "RIESEL 4 1  " 161.0000 " "  0  :  1 1.027642  1.027642  5.711813    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1331 "RIESEL 4"     5 -1 " "  0  " " 
  12927 "RIESEL 4 3  "  20.0000 " "  0  :  2 1.040000 1.027525  8.327015    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1331 "RIESEL 4"     5 -1 " "  0  " " 
  12928 "RIESEL 4 4  "  20.0000 " "  0  :  2 1.040000 1.027642  5.711813    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1331 "RIESEL 4"     5 -1 " "  0  " " 
  12929 "DIKE 3      "  20.0000 " "  0  :  2 1.040000 1.021935  17.904586    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1194 "DIKE"     8 -1 " "  0  " " 
  12930 "BRUNI 2 3   "  20.0000 " "  0  :  2 1.040000 1.040000  30.819657    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 238 "BRUNI 2"     4 -1 " "  0  " " 
  12931 "CORPUS CH~17"  20.0000 " "  0  :  2 1.040000 1.022829  9.840590    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 250 "CORPUS CHRISTI 16"     4 -1 " "  0  " " 
  12932 "KRUM 3      "  20.0000 " "  0  :  2 1.040000 1.014385  1.727188    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 435 "KRUM"     5 -1 " "  0  " " 
  12933 "HOUSTON 10 3"  20.0000 " "  0  :  2 1.040000 1.028971  -27.784507    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 955 "HOUSTON 10"     7 -1 " "  0  " " 
  12934 "HOUSTON 10 4"  20.0000 " "  0  :  2 1.040000 1.028971  -27.784507    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 955 "HOUSTON 10"     7 -1 " "  0  " " 
  12935 "BAY CITY 1 1" 115.0000 " "  0  :  1 1.026133  1.026133  -13.962615    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1332 "BAY CITY 1"     7 -1 " "  0  " " 
  12936 "BAY CITY 1 3"  20.0000 " "  0  :  2 1.040000 1.026133  -13.962615    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1332 "BAY CITY 1"     7 -1 " "  0  " " 
  12937 "TRUSCOTT 2 1" 161.0000 " "  0  :  1 1.030794  1.030794  37.079264    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1333 "TRUSCOTT 2"     2 -1 " "  0  " " 
  12938 "TRUSCOTT 2 3"  20.0000 " "  0  :  2 1.040000 1.040000  40.143545    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1333 "TRUSCOTT 2"     2 -1 " "  0  " " 
  12939 "SNYDER 6 1  " 115.0000 " "  0  :  1 1.033529  1.033529  68.456038    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1334 "SNYDER 6"     3 -1 " "  0  " " 
  12940 "SNYDER 6 3  "  20.0000 " "  0  :  2 1.040000 1.040000  72.811752    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1334 "SNYDER 6"     3 -1 " "  0  " " 
  12941 "ROSCOE 5 3  "  20.0000 " "  0  :  2 1.040000 1.012642  27.446324    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "ROSCOE 5"     3 -1 " "  0  " " 
  12942 "VICTORIA 4 1" 115.0000 " "  0  :  1 1.032215  1.032215  -3.290377    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1335 "VICTORIA 4"     7 -1 " "  0  " " 
  12943 "VICTORIA 4 3"  20.0000 " "  0  :  2 1.040000 1.032215  -3.290377    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1335 "VICTORIA 4"     7 -1 " "  0  " " 
  12944 "VICTORIA 4 4"  20.0000 " "  0  :  2 1.040000 1.033215  -0.603083    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1335 "VICTORIA 4"     7 -1 " "  0  " " 
  12945 "CHILDRESS ~1" 161.0000 " "  0  :  1 1.017121  1.017121  45.657948    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1336 "CHILDRESS 1"     2 -1 " "  0  " " 
  12946 "CHILDRESS ~2"  20.0000 " "  0  :  2 1.040000 1.013411  53.193156    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1336 "CHILDRESS 1"     2 -1 " "  0  " " 
  12947 "FULSHEAR 3  "  20.0000 " "  0  :  2 1.040000 1.010271  -10.531356    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1038 "FULSHEAR"     7 -1 " "  0  " " 
  12948 "MULDOON 1 1 " 115.0000 " "  0  :  1 1.035975  1.035975  -3.156941    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1337 "MULDOON 1"     6 -1 " "  0  " " 
  12949 "MULDOON 1 3 "  20.0000 " "  0  :  2 1.040000 1.035666  1.047635    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1337 "MULDOON 1"     6 -1 " "  0  " " 
  12950 "MART 3      "  20.0000 " "  0  :  2 1.040000 1.025092  11.128923    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 573 "MART"     5 -1 " "  0  " " 
  12951 "ROSEBUD 1 1 " 115.0000 " "  0  :  1 1.017375  1.017375  3.473541    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1338 "ROSEBUD 1"     6 -1 " "  0  " " 
  12952 "ROSEBUD 1 3 "  20.0000 " "  0  :  2 1.040000 1.013186  11.137536    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1338 "ROSEBUD 1"     6 -1 " "  0  " " 
  12953 "PARIS 4 1   " 161.0000 " "  0  :  1 1.023642  1.023642  8.169567    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1339 "PARIS 4"     2 -1 " "  0  " " 
  12954 "PARIS 4 3   "  20.0000 " "  0  :  2 1.040000 1.024962  10.196241    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1339 "PARIS 4"     2 -1 " "  0  " " 
  12955 "SEAGOVILLE 3"  20.0000 " "  0  :  2 1.040000 1.010257  -4.765942    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 634 "SEAGOVILLE"     5 -1 " "  0  " " 
  12956 "EDCOUCH 3   "  20.0000 " "  0  :  2 1.040000 1.040000  25.296916    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 251 "EDCOUCH"     4 -1 " "  0  " " 
  12957 "SINTON 3    "  20.0000 " "  0  :  2 1.040000 1.040000  15.938518    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 263 "SINTON"     4 -1 " "  0  " " 
  12958 "PARIS 2 5   "  13.8000 " "  0  :  2 1.040000 1.040000  5.942055    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "PARIS 2"     2 -1 " "  0  " " 
  12959 "EDINBURG 3 3"  20.0000 " "  0  :  2 1.040000 1.040000  21.219011    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 236 "EDINBURG 3"     4 -1 " "  0  " " 
  12960 "FALCON HEI~6"  20.0000 " "  0  :  2 1.040000 1.040000  41.715889    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 267 "FALCON HEIGHTS 2"     4 -1 " "  0  " " 
  12961 "TRINIDAD 1 3"  20.0000 " "  0  :  2 1.040000 1.040000  3.742429    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "TRINIDAD 1"     8 -1 " "  0  " " 
  12962 "FRIONA 1 1  " 161.0000 " "  0  :  1 1.048284  1.048284  60.788079    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1340 "FRIONA 1"     2 -1 " "  0  " " 
  12963 "FRIONA 1 3  "  20.0000 " "  0  :  2 1.040000 1.048284  60.788079    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1340 "FRIONA 1"     2 -1 " "  0  " " 
  12964 "ELECTRA 3   "  20.0000 " "  0  :  2 1.040000 1.040000  38.098976    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 93 "ELECTRA"     2 -1 " "  0  " " 
  12965 "WEINERT 1 1 " 161.0000 " "  0  :  1 1.033473  1.033473  36.831074    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1341 "WEINERT 1"     2 -1 " "  0  " " 
  12966 "WEINERT 1 3 "  20.0000 " "  0  :  2 1.040000 1.040000  40.793942    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1341 "WEINERT 1"     2 -1 " "  0  " " 
  12967 "HUNGERFORD 3"  20.0000 " "  0  :  2 1.040000 1.026141  -16.939998    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1022 "HUNGERFORD"     7 -1 " "  0  " " 
  12968 "TRINIDAD 2 3"  20.0000 " "  0  :  2 1.040000 1.006648  4.440889    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1193 "TRINIDAD 2"     8 -1 " "  0  " " 
  12969 "TRINIDAD 2 4"  20.0000 " "  0  :  2 1.040000 1.005935  7.309979    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1193 "TRINIDAD 2"     8 -1 " "  0  " " 
  12970 "RAYMONDVIL~2" 115.0000 " "  0  :  1 1.035243  1.035243  27.469369    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1342 "RAYMONDVILLE 1"     4 -1 " "  0  " " 
  12971 "RAYMONDVIL~3"  20.0000 " "  0  :  2 1.040000 1.040000  30.360274    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1342 "RAYMONDVILLE 1"     4 -1 " "  0  " " 
  12972 "NEEDVILLE ~1" 115.0000 " "  0  :  1 1.022657  1.022657  -23.224282    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1343 "NEEDVILLE 1"     7 -1 " "  0  " " 
  12973 "NEEDVILLE ~2"  20.0000 " "  0  :  2 1.040000 1.022657  -23.224282    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1343 "NEEDVILLE 1"     7 -1 " "  0  " " 
  12974 "BAY CITY 2 1" 115.0000 " "  0  :  1 1.028023  1.028023  -11.853082    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1344 "BAY CITY 2"     7 -1 " "  0  " " 
  12975 "BAY CITY 2 3"  20.0000 " "  0  :  2 1.040000 1.028023  -11.853082    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1344 "BAY CITY 2"     7 -1 " "  0  " " 
  12976 "BISHOP 1 1  " 115.0000 " "  0  :  1 1.030386  1.030386  12.625146    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1345 "BISHOP 1"     4 -1 " "  0  " " 
  12977 "BISHOP 1 3  "  20.0000 " "  0  :  2 1.040000 1.040000  17.061960    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1345 "BISHOP 1"     4 -1 " "  0  " " 
  12978 "E SEYMOUR ~1" 161.0000 " "  0  :  1 1.030371  1.030371  37.259007    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1346 "E SEYMOUR 1"     2 -1 " "  0  " " 
  12979 "E SEYMOUR ~2"  20.0000 " "  0  :  2 1.040000 1.040000  43.127411    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1346 "E SEYMOUR 1"     2 -1 " "  0  " " 
  12980 "GAIL 2 1    " 115.0000 " "  0  :  1 1.025654  1.025654  60.376823    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1347 "GAIL 2"     1 -1 " "  0  " " 
  12981 "GAIL 2 3    "  20.0000 " "  0  :  2 1.040000 1.023215  66.544251    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1347 "GAIL 2"     1 -1 " "  0  " " 
  12982 "BONNEY 1 1  " 115.0000 " "  0  :  1 1.035257  1.035257  -20.615467    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1348 "BONNEY 1"     7 -1 " "  0  " " 
  12983 "BONNEY 1 3  "  20.0000 " "  0  :  2 1.040000 1.035257  -20.615467    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1348 "BONNEY 1"     7 -1 " "  0  " " 
  12984 "TBD 1 1     " 115.0000 " "  0  :  1 1.037388  1.037388  62.048797    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1349 "TBD 1"     1 -1 " "  0  " " 
  12985 "TBD 1 3     "  20.0000 " "  0  :  2 1.040000 1.040000  63.473242    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1349 "TBD 1"     1 -1 " "  0  " " 
  12986 "PARIS 5 1   " 161.0000 " "  0  :  2 1.040000 1.022701  7.794331    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1350 "PARIS 5"     2 -1 " "  0  " " 
  12987 "PARIS 5 3   "  20.0000 " "  0  :  2 1.040000 1.021107  12.458458    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1350 "PARIS 5"     2 -1 " "  0  " " 
  12988 "GANADO 3    "  20.0000 " "  0  :  2 1.040000 1.030000  -7.804996    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1068 "GANADO"     7 -1 " "  0  " " 
  12989 "GANADO 4    "  20.0000 " "  0  :  2 1.040000 1.030000  -7.804996    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1068 "GANADO"     7 -1 " "  0  " " 
  12990 "WOODSBORO 3 "  20.0000 " "  0  :  2 1.040000 1.033787  9.531123    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 248 "WOODSBORO"     4 -1 " "  0  " " 
  12991 "KINGSVILLE~1" 115.0000 " "  0  :  1 1.029512  1.029512  12.725523    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1351 "KINGSVILLE 1"     4 -1 " "  0  " " 
  12992 "KINGSVILLE~2"  20.0000 " "  0  :  2 1.040000 1.029512  12.725523    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1351 "KINGSVILLE 1"     4 -1 " "  0  " " 
  12993 "KINGSVILLE~3"  20.0000 " "  0  :  2 1.040000 1.026886  20.326293    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1351 "KINGSVILLE 1"     4 -1 " "  0  " " 
  12994 "FREEPORT 4 1" 115.0000 " "  0  :  2 1.040000 1.028977  -19.823485    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1352 "FREEPORT 4"     7 -1 " "  0  " " 
  12995 "FREEPORT 4 3"  20.0000 " "  0  :  2 1.040000 1.028977  -19.823485    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1352 "FREEPORT 4"     7 -1 " "  0  " " 
  12996 "HAMLIN 1 1  " 115.0000 " "  0  :  1 1.027662  1.027662  41.771032    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1353 "HAMLIN 1"     3 -1 " "  0  " " 
  12997 "HAMLIN 1 3  "  20.0000 " "  0  :  2 1.040000 1.028519  43.496302    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1353 "HAMLIN 1"     3 -1 " "  0  " " 
  12998 "BIG SPRIN~14"  13.8000 " "  0  :  2 1.040000 1.040000  56.504716    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 40 "BIG SPRING 6"     1 -1 " "  0  " " 
  12999 "DELTA 1 1   " 161.0000 " "  0  :  1 1.027133  1.027133  9.736428    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1354 "DELTA 1"     5 -1 " "  0  " " 
  13000 "DELTA 1 3   "  20.0000 " "  0  :  2 1.040000 1.027744  11.104812    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1354 "DELTA 1"     5 -1 " "  0  " " 
  13001 "DELTA 1 4   "  20.0000 " "  0  :  2 1.040000 1.027133  9.736428    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1354 "DELTA 1"     5 -1 " "  0  " " 
  13002 "LAMESA 2 1  " 115.0000 " "  0  :  1 1.023939  1.023939  59.165846    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1355 "LAMESA 2"     1 -1 " "  0  " " 
  13003 "LAMESA 2 3  "  20.0000 " "  0  :  2 1.040000 1.023939  59.165846    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1355 "LAMESA 2"     1 -1 " "  0  " " 
  13004 "VEGA 1 1    " 161.0000 " "  0  :  1 1.043831  1.043831  64.737773    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1356 "VEGA 1"     2 -1 " "  0  " " 
  13005 "VEGA 1 3    "  20.0000 " "  0  :  2 1.040000 1.040000  66.567689    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1356 "VEGA 1"     2 -1 " "  0  " " 
  13006 "ROGERS 1 1  " 115.0000 " "  0  :  1 1.008682  1.008682  8.340114    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1357 "ROGERS 1"     6 -1 " "  0  " " 
  13007 "ROGERS 1 3  "  20.0000 " "  0  :  2 1.040000 1.004338  16.058910    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1357 "ROGERS 1"     6 -1 " "  0  " " 
  13008 "LOLA 1 1    " 115.0000 " "  0  :  1 1.020787  1.020787  -10.077685    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1358 "LOLA 1"     8 -1 " "  0  " " 
  13009 "LOLA 1 3    "  20.0000 " "  0  :  2 1.040000 1.018852  -1.479325    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1358 "LOLA 1"     8 -1 " "  0  " " 
  13010 "SAN YGNACI~2" 115.0000 " "  0  :  1 1.034170  1.034170  29.769979    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1359 "SAN YGNACIO 1"     4 -1 " "  0  " " 
  13011 "SAN YGNACI~3"  20.0000 " "  0  :  2 1.040000 1.040000  34.514923    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1359 "SAN YGNACIO 1"     4 -1 " "  0  " " 
  13012 "THROCKMORT~2" 161.0000 " "  0  :  1 1.013662  1.013662  31.478755    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1360 "THROCKMORTON 1"     5 -1 " "  0  " " 
  13013 "THROCKMORT~3"  20.0000 " "  0  :  2 1.040000 1.013662  31.478755    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1360 "THROCKMORTON 1"     5 -1 " "  0  " " 
  13014 "GARDEN CIT~4"  20.0000 " "  0  :  2 1.040000 1.040000  62.815865    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 12 "GARDEN CITY"     1 -1 " "  0  " " 
  13015 "CROSBY 3    "  20.0000 " "  0  :  2 1.040000 1.023189  -25.432433    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1044 "CROSBY"     7 -1 " "  0  " " 
  13016 "BRYAN 1 3   "  20.0000 " "  0  :  2 1.040000 1.040000  -1.373711    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "BRYAN 1"     8 -1 " "  0  " " 
  13017 "WINDTHORST 3"  20.0000 " "  0  :  2 1.040000 1.040000  31.171785    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 107 "WINDTHORST"     2 -1 " "  0  " " 
  13018 "STEPHENVIL~3" 161.0000 " "  0  :  1 1.018917  1.018917  12.485707    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1361 "STEPHENVILLE 1"     5 -1 " "  0  " " 
  13019 "STEPHENVIL~4"  20.0000 " "  0  :  2 1.040000 1.019274  17.038263    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1361 "STEPHENVILLE 1"     5 -1 " "  0  " " 
  13020 "ANSON 3     "  20.0000 " "  0  :  2 1.040000 1.023784  40.714367    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 176 "ANSON"     3 -1 " "  0  " " 
  13021 "LUEDERS 3   "  20.0000 " "  0  :  2 1.040000 1.027013  44.790588    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 159 "LUEDERS"     3 -1 " "  0  " " 
  13022 "COYANOSA 1 1" 115.0000 " "  0  :  1 1.010110  1.010110  75.848803    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1362 "COYANOSA 1"     1 -1 " "  0  " " 
  13023 "COYANOSA 1 3"  20.0000 " "  0  :  2 1.040000 1.003699  84.784262    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1362 "COYANOSA 1"     1 -1 " "  0  " " 
  13024 "SABINAL 3   "  20.0000 " "  0  :  2 1.040000 1.015373  30.587778    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 216 "SABINAL"     3 -1 " "  0  " " 
  13025 "SAN PERLIT~3" 115.0000 " "  0  :  1 1.023329  1.023329  20.373908    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1363 "SAN PERLITA 1"     4 -1 " "  0  " " 
  13026 "SAN PERLIT~4"  20.0000 " "  0  :  2 1.040000 1.023329  20.373908    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1363 "SAN PERLITA 1"     4 -1 " "  0  " " 
  13027 "CRANE 1 1   " 115.0000 " "  0  :  1 1.012993  1.012993  69.833837    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1364 "CRANE 1"     1 -1 " "  0  " " 
  13028 "CRANE 1 3   "  20.0000 " "  0  :  2 1.040000 1.014604  73.672059    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1364 "CRANE 1"     1 -1 " "  0  " " 
  13029 "CROWELL 1 1 " 161.0000 " "  0  :  1 1.031004  1.031004  37.460990    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1365 "CROWELL 1"     2 -1 " "  0  " " 
  13030 "CROWELL 1 3 "  20.0000 " "  0  :  2 1.040000 1.040000  44.239358    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1365 "CROWELL 1"     2 -1 " "  0  " " 
  13031 "LANE CITY ~4" 115.0000 " "  0  :  1 1.033610  1.033610  -16.402038    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1366 "LANE CITY 2"     7 -1 " "  0  " " 
  13032 "LANE CITY ~5"  20.0000 " "  0  :  2 1.040000 1.033610  -16.402038    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1366 "LANE CITY 2"     7 -1 " "  0  " " 
  13033 "SEBASTIAN ~2"  20.0000 " "  0  :  2 1.040000 1.040000  26.648688    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 361 "SEBASTIAN 1"     4 -1 " "  0  " " 
  13034 "FALCON 1 1  " 115.0000 " "  0  :  1 1.041294  1.041294  36.789656    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1367 "FALCON 1"     4 -1 " "  0  " " 
  13035 "FALCON 1 3  "  20.0000 " "  0  :  2 1.040000 1.040000  38.160836    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1367 "FALCON 1"     4 -1 " "  0  " " 
  13036 "ARMSTRONG ~5" 115.0000 " "  0  :  1 1.038178  1.038178  29.140696    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1368 "ARMSTRONG 3"     4 -1 " "  0  " " 
  13037 "ARMSTRONG ~6"  20.0000 " "  0  :  2 1.040000 1.040000  31.917702    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1368 "ARMSTRONG 3"     4 -1 " "  0  " " 
  13038 "TULIA 2 1   " 161.0000 " "  0  :  1 1.046167  1.046167  61.319764    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1369 "TULIA 2"     2 -1 " "  0  " " 
  13039 "TULIA 2 3   "  20.0000 " "  0  :  2 1.040000 1.047763  64.171712    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1369 "TULIA 2"     2 -1 " "  0  " " 
  13040 "WEST COLUM~6"  20.0000 " "  0  :  2 1.040000 1.029938  -16.468351    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1014 "WEST COLUMBIA"     7 -1 " "  0  " " 
  13041 "SEYMOUR 1 1 " 161.0000 " "  0  :  1 1.031268  1.031268  33.399859    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1370 "SEYMOUR 1"     2 -1 " "  0  " " 
  13042 "SEYMOUR 1 3 "  20.0000 " "  0  :  2 1.040000 1.039734  35.523911    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1370 "SEYMOUR 1"     2 -1 " "  0  " " 
  13043 "SEYMOUR 1 4 "  20.0000 " "  0  :  2 1.040000 1.040000  36.430903    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1370 "SEYMOUR 1"     2 -1 " "  0  " " 
  13044 "BRACKETTVI~6" 115.0000 " "  0  :  2 1.040000 0.987000  25.080223    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1371 "BRACKETTVILLE 4"     3 -1 " "  0  " " 
  13045 "BRACKETTVI~7"  20.0000 " "  0  :  2 1.040000 0.987062  27.682896    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1371 "BRACKETTVILLE 4"     3 -1 " "  0  " " 
  13046 "CHILICOTHE~1" 161.0000 " "  0  :  1 1.040575  1.040575  43.371508    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1372 "CHILICOTHE 1"     2 -1 " "  0  " " 
  13047 "CHILICOTHE~2"  20.0000 " "  0  :  2 1.040000 1.040000  51.081813    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1372 "CHILICOTHE 1"     2 -1 " "  0  " " 
  13048 "SANTA ROSA~4"  20.0000 " "  0  :  2 1.040000 1.040000  30.202605    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 353 "SANTA ROSA 2"     4 -1 " "  0  " " 
  13049 "ODEM 3      "  20.0000 " "  0  :  2 1.040000 1.040000  14.413163    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 291 "ODEM"     4 -1 " "  0  " " 
  13050 "TAFT 1 3    "  20.0000 " "  0  :  2 1.040000 1.040000  13.399806    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 350 "TAFT 1"     4 -1 " "  0  " " 
  13051 "COMANCHE 1 1" 161.0000 " "  0  :  1 1.027447  1.027447  12.782030    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1373 "COMANCHE 1"     5 -1 " "  0  " " 
  13052 "COMANCHE 1 3"  20.0000 " "  0  :  2 1.040000 1.027447  12.782030    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1373 "COMANCHE 1"     5 -1 " "  0  " " 
  13053 "SEBASTIAN ~5" 115.0000 " "  0  :  1 1.040911  1.040911  33.179262    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1374 "SEBASTIAN 3"     4 -1 " "  0  " " 
  13054 "SEBASTIAN ~6"  20.0000 " "  0  :  2 1.040000 1.040000  40.062830    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1374 "SEBASTIAN 3"     4 -1 " "  0  " " 
  13055 "SILVERTON ~1" 161.0000 " "  0  :  1 1.041868  1.041868  59.970165    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1375 "SILVERTON 1"     2 -1 " "  0  " " 
  13056 "SILVERTON ~2"  20.0000 " "  0  :  2 1.040000 1.040000  64.226255    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1375 "SILVERTON 1"     2 -1 " "  0  " " 
  13057 "HEREFORD 2 1" 161.0000 " "  0  :  1 1.043803  1.043803  61.568685    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1376 "HEREFORD 2"     2 -1 " "  0  " " 
  13058 "HEREFORD 2 3"  20.0000 " "  0  :  2 1.040000 1.040000  63.664837    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1376 "HEREFORD 2"     2 -1 " "  0  " " 
  13059 "GROOM 1 1   " 161.0000 " "  0  :  1 1.041377  1.041377  60.137365    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1377 "GROOM 1"     2 -1 " "  0  " " 
  13060 "GROOM 1 3   "  20.0000 " "  0  :  2 1.040000 1.040000  64.076978    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1377 "GROOM 1"     2 -1 " "  0  " " 
  13061 "RIO GRANDE~2" 115.0000 " "  0  :  1 1.036075  1.036075  26.080649    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1378 "RIO GRANDE CITY 1"     4 -1 " "  0  " " 
  13062 "RIO GRANDE~3"  20.0000 " "  0  :  2 1.040000 1.040000  33.594647    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1378 "RIO GRANDE CITY 1"     4 -1 " "  0  " " 
  13063 "RIO GRANDE~4" 115.0000 " "  0  :  1 1.035350  1.035350  25.695731    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1379 "RIO GRANDE CITY 2"     4 -1 " "  0  " " 
  13064 "RIO GRANDE~5"  20.0000 " "  0  :  2 1.040000 1.035350  25.695731    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1379 "RIO GRANDE CITY 2"     4 -1 " "  0  " " 
  13065 "FLOYDADA 2 1" 161.0000 " "  0  :  1 1.039655  1.039655  59.020420    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1380 "FLOYDADA 2"     2 -1 " "  0  " " 
  13066 "FLOYDADA 2 3"  20.0000 " "  0  :  2 1.040000 1.040000  61.573481    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1380 "FLOYDADA 2"     2 -1 " "  0  " " 
  13067 "MIRANDO 1 1 " 115.0000 " "  0  :  1 1.036227  1.036227  27.109846    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1381 "MIRANDO 1"     4 -1 " "  0  " " 
  13068 "MIRANDO 1 3 "  20.0000 " "  0  :  2 1.040000 1.040000  28.714222    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1381 "MIRANDO 1"     4 -1 " "  0  " " 
  13069 "MULLIN 1 1  " 161.0000 " "  0  :  1 1.035441  1.035441  10.197702    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1382 "MULLIN 1"     5 -1 " "  0  " " 
  13070 "MULLIN 1 3  "  20.0000 " "  0  :  2 1.040000 1.035441  10.197702    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1382 "MULLIN 1"     5 -1 " "  0  " " 
  13071 "WINGATE 1 1 " 115.0000 " "  0  :  1 1.019781  1.019781  40.204387    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1383 "WINGATE 1"     3 -1 " "  0  " " 
  13072 "WINGATE 1 3 "  20.0000 " "  0  :  2 1.040000 1.013307  48.709091    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1383 "WINGATE 1"     3 -1 " "  0  " " 
  13073 "SAN ANGELO~4" 115.0000 " "  0  :  1 1.020000 1.032851  56.336807    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1384 "SAN ANGELO 4"     3 -1 " "  0  " " 
  13074 "SAN ANGELO~5"  20.0000 " "  0  :  2 1.040000 1.033312  59.258078    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1384 "SAN ANGELO 4"     3 -1 " "  0  " " 
  13075 "RIO GRANDE~6" 115.0000 " "  0  :  1 1.039020  1.039020  25.706899    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1385 "RIO GRANDE CITY 3"     4 -1 " "  0  " " 
  13076 "RIO GRANDE~7"  20.0000 " "  0  :  2 1.040000 1.040000  34.165867    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1385 "RIO GRANDE CITY 3"     4 -1 " "  0  " " 
  13077 "CUNNINGHAM~5" 115.0000 " "  0  :  1 1.024633  1.024633  9.552034    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1386 "CUNNINGHAM 3"     8 -1 " "  0  " " 
  13078 "CUNNINGHAM~6"  20.0000 " "  0  :  2 1.040000 1.025757  12.134482    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1386 "CUNNINGHAM 3"     8 -1 " "  0  " " 
  13079 "ANSON 1 1   " 115.0000 " "  0  :  1 1.026159  1.026159  41.461870    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1387 "ANSON 1"     3 -1 " "  0  " " 
  13080 "ANSON 1 3   "  20.0000 " "  0  :  2 1.040000 1.025795  46.168837    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1387 "ANSON 1"     3 -1 " "  0  " " 
  13081 "DAMON 3     "  20.0000 " "  0  :  2 1.040000 1.030015  -16.660421    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1048 "DAMON"     7 -1 " "  0  " " 
  13082 "LAREDO 3 3  "  20.0000 " "  0  :  2 1.040000 1.027196  29.180686    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 293 "LAREDO 3"     4 -1 " "  0  " " 
  13083 "CARRIZO SP~2" 115.0000 " "  0  :  1 1.030139  1.030139  32.946173    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1388 "CARRIZO SPRINGS 1"     4 -1 " "  0  " " 
  13084 "CARRIZO SP~3"  20.0000 " "  0  :  2 1.040000 1.031088  34.880537    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1388 "CARRIZO SPRINGS 1"     4 -1 " "  0  " " 
  13085 "AFTON 1 1   " 161.0000 " "  0  :  1 1.031453  1.031453  56.275647    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1389 "AFTON 1"     2 -1 " "  0  " " 
  13086 "AFTON 1 3   "  20.0000 " "  0  :  2 1.040000 1.028764  61.995891    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1389 "AFTON 1"     2 -1 " "  0  " " 
  13087 "FORT STOC~12" 115.0000 " "  0  :  1 1.027225  1.027225  75.737556    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1390 "FORT STOCKTON 5"     1 -1 " "  0  " " 
  13088 "FORT STOC~13"  20.0000 " "  0  :  2 1.040000 1.029134  80.096464    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1390 "FORT STOCKTON 5"     1 -1 " "  0  " " 
  13089 "ABERNATHY ~1" 115.0000 " "  0  :  1 1.051893  1.051893  74.764624    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1391 "ABERNATHY 1"     1 -1 " "  0  " " 
  13090 "ABERNATHY ~2"  20.0000 " "  0  :  2 1.040000 1.050238  80.002278    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1391 "ABERNATHY 1"     1 -1 " "  0  " " 
  13091 "SPUR 2 1    " 161.0000 " "  0  :  1 1.028142  1.028142  50.430608    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1392 "SPUR 2"     2 -1 " "  0  " " 
  13092 "SPUR 2 3    "  20.0000 " "  0  :  2 1.040000 1.028142  50.430608    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1392 "SPUR 2"     2 -1 " "  0  " " 
  13093 "SEGUIN 3 1  " 115.0000 " "  0  :  1 1.033250  1.033250  23.764100    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1393 "SEGUIN 3"     4 -1 " "  0  " " 
  13094 "SEGUIN 3 3  "  20.0000 " "  0  :  2 1.040000 1.027137  32.679474    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1393 "SEGUIN 3"     4 -1 " "  0  " " 
  13095 "WEST COLUM~2" 115.0000 " "  0  :  1 1.030116  1.030116  -16.525873    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1394 "WEST COLUMBIA 1"     7 -1 " "  0  " " 
  13096 "WEST COLUM~3"  20.0000 " "  0  :  2 1.040000 1.030116  -16.525873    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1394 "WEST COLUMBIA 1"     7 -1 " "  0  " " 
  13097 "SWEENY 1 1  " 115.0000 " "  0  :  1 1.030791  1.030791  -16.908416    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1395 "SWEENY 1"     7 -1 " "  0  " " 
  13098 "SWEENY 1 3  "  20.0000 " "  0  :  2 1.040000 1.030791  -16.908416    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1395 "SWEENY 1"     7 -1 " "  0  " " 
  13099 "DAMON 1 1   " 115.0000 " "  0  :  1 1.030665  1.030665  -16.631809    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1396 "DAMON 1"     7 -1 " "  0  " " 
  13100 "DAMON 1 3   "  20.0000 " "  0  :  2 1.040000 1.030665  -16.631809    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1396 "DAMON 1"     7 -1 " "  0  " " 
  13101 "RICHMOND 3 1" 115.0000 " "  0  :  1 1.020600  1.020600  -23.326287    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1397 "RICHMOND 3"     7 -1 " "  0  " " 
  13102 "RICHMOND 3 3"  20.0000 " "  0  :  2 1.040000 1.020600  -23.326287    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1397 "RICHMOND 3"     7 -1 " "  0  " " 
  13103 "CALVERT 3   "  20.0000 " "  0  :  2 1.040000 1.015647  1.931159    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1211 "CALVERT"     8 -1 " "  0  " " 
  13104 "PEARSALL 1 1" 115.0000 " "  0  :  1 0.995662  0.995662  8.611995    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1398 "PEARSALL 1"     6 -1 " "  0  " " 
  13105 "PEARSALL 1 3"  20.0000 " "  0  :  2 1.040000 0.995662  8.611995    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1398 "PEARSALL 1"     6 -1 " "  0  " " 
  13106 "BURLINGTON~1" 115.0000 " "  0  :  1 1.034917  1.034917  11.337336    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1399 "BURLINGTON 1"     6 -1 " "  0  " " 
  13107 "BURLINGTON~2"  20.0000 " "  0  :  2 1.040000 1.036176  12.925710    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1399 "BURLINGTON 1"     6 -1 " "  0  " " 
  13108 "EDINBURG 4 1" 115.0000 " "  0  :  1 1.038374  1.038374  24.292953    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1400 "EDINBURG 4"     4 -1 " "  0  " " 
  13109 "EDINBURG 4 3"  20.0000 " "  0  :  2 1.040000 1.038374  24.292953    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1400 "EDINBURG 4"     4 -1 " "  0  " " 
  13110 "SAN ANTON~34"  20.0000 " "  0  :  2 1.040000 1.006374  -13.939742    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 824 "SAN ANTONIO 3"     6 -1 " "  0  " " 
  13111 "HASKELL 2 1 " 161.0000 " "  0  :  1 1.031481  1.031481  36.320219    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1401 "HASKELL 2"     2 -1 " "  0  " " 
  13112 "HASKELL 2 3 "  20.0000 " "  0  :  2 1.040000 1.040000  44.358102    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1401 "HASKELL 2"     2 -1 " "  0  " " 
  13113 "SUGAR LAND~5"  20.0000 " "  0  :  2 1.040000 1.031180  -16.389855    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "SUGAR LAND 2"     7 -1 " "  0  " " 
  13114 "DEPORT 1 1  " 161.0000 " "  0  :  1 1.022388  1.022388  10.235103    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1402 "DEPORT 1"     2 -1 " "  0  " " 
  13115 "DEPORT 1 3  "  20.0000 " "  0  :  2 1.040000 1.020783  14.812814    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1402 "DEPORT 1"     2 -1 " "  0  " " 
  13116 "RIO HONDO 3 "  20.0000 " "  0  :  2 1.040000 1.040000  26.567957    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 287 "RIO HONDO"     4 -1 " "  0  " " 
  13117 "GOLDTHWAIT~7" 161.0000 " "  0  :  1 1.036626  1.036626  8.900187    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1403 "GOLDTHWAITE 3"     5 -1 " "  0  " " 
  13118 "GOLDTHWAIT~8"  20.0000 " "  0  :  2 1.040000 1.036626  8.900187    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1403 "GOLDTHWAITE 3"     5 -1 " "  0  " " 
  13119 "ST. LAWREN~1" 115.0000 " "  0  :  1 1.031313  1.031313  52.428158    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1404 "ST. LAWRENCE 1"     1 -1 " "  0  " " 
  13120 "ST. LAWREN~2"  20.0000 " "  0  :  2 1.040000 1.040000  54.477646    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1404 "ST. LAWRENCE 1"     1 -1 " "  0  " " 
  13121 "SCURRY 3    "  20.0000 " "  0  :  2 1.040000 1.011222  -4.820821    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 525 "SCURRY"     5 -1 " "  0  " " 
  13122 "PORT LAVAC~3" 115.0000 " "  0  :  1 1.040923  1.040923  -2.866692    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1405 "PORT LAVACA 1"     7 -1 " "  0  " " 
  13123 "PORT LAVAC~4"  20.0000 " "  0  :  2 1.040000 1.040981  0.888780    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1405 "PORT LAVACA 1"     7 -1 " "  0  " " 
  13124 "ADRIAN 1 1  " 161.0000 " "  0  :  1 1.043493  1.043493  73.984684    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1406 "ADRIAN 1"     2 -1 " "  0  " " 
  13125 "ADRIAN 1 3  "  20.0000 " "  0  :  2 1.040000 1.040000  76.638250    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1406 "ADRIAN 1"     2 -1 " "  0  " " 
  13126 "ELMENDORF ~1" 115.0000 " "  0  :  2 1.040000 1.014475  -10.735629    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1407 "ELMENDORF 1"     6 -1 " "  0  " " 
  13127 "GREENVILLE~6"  20.0000 " "  0  :  2 1.040000 1.015031  -3.844057    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 688 "GREENVILLE 2"     5 -1 " "  0  " " 
  13128 "RIO HONDO ~1" 115.0000 " "  0  :  2 1.040000 1.031041  21.202287    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1408 "RIO HONDO 1"     4 -1 " "  0  " " 
  13129 "RIO HONDO ~2"  20.0000 " "  0  :  2 1.040000 1.040000  24.501656    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1408 "RIO HONDO 1"     4 -1 " "  0  " " 
  13130 "GOLDSMITH 3 "  20.0000 " "  0  :  2 1.040000 1.040000  66.525395    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 55 "GOLDSMITH"     1 -1 " "  0  " " 
  13131 "SARITA 4 1  " 115.0000 " "  0  :  1 1.040710  1.040710  26.235990    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1409 "SARITA 4"     4 -1 " "  0  " " 
  13132 "SARITA 4 3  "  20.0000 " "  0  :  2 1.040000 1.040000  28.780384    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1409 "SARITA 4"     4 -1 " "  0  " " 
  13133 "THROCKMORT~4" 161.0000 " "  0  :  1 1.032981  1.032981  36.480700    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1410 "THROCKMORTON 2"     2 -1 " "  0  " " 
  13134 "THROCKMORT~5"  20.0000 " "  0  :  2 1.040000 1.040000  38.694080    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1410 "THROCKMORTON 2"     2 -1 " "  0  " " 
  13135 "VERNON 3 1  " 161.0000 " "  0  :  1 1.033702  1.033702  37.663855    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1411 "VERNON 3"     2 -1 " "  0  " " 
  13136 "VERNON 3 3  "  20.0000 " "  0  :  2 1.040000 1.040000  43.317500    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1411 "VERNON 3"     2 -1 " "  0  " " 
  13137 "FORT STOC~14" 115.0000 " "  0  :  1 1.026540  1.026540  75.577034    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1412 "FORT STOCKTON 6"     1 -1 " "  0  " " 
  13138 "FORT STOC~15"  20.0000 " "  0  :  2 1.040000 1.023691  82.367436    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1412 "FORT STOCKTON 6"     1 -1 " "  0  " " 
  13139 "PANHANDLE ~2"  20.0000 " "  0  :  2 1.040000 1.041700  60.722796    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 136 "PANHANDLE 1"     2 -1 " "  0  " " 
  13140 "MCCARNEY 1 1" 115.0000 " "  0  :  1 1.011938  1.011938  69.529625    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1413 "MCCARNEY 1"     1 -1 " "  0  " " 
  13141 "MCCARNEY 1 3"  20.0000 " "  0  :  2 1.040000 1.011938  69.529625    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1413 "MCCARNEY 1"     1 -1 " "  0  " " 
  13142 "BRADY 1 1   " 115.0000 " "  0  :  1 1.032100  1.032100  44.551792    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1414 "BRADY 1"     3 -1 " "  0  " " 
  13143 "BRADY 1 3   "  20.0000 " "  0  :  2 1.040000 1.039494  46.244466    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1414 "BRADY 1"     3 -1 " "  0  " " 
  13144 "VAN HORN 2 1" 115.0000 " "  0  :  1 1.031362  1.031362  93.344224    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1415 "VAN HORN 2"     1 -1 " "  0  " " 
  13145 "VAN HORN 2 3"  20.0000 " "  0  :  2 1.040000 1.032431  96.687378    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1415 "VAN HORN 2"     1 -1 " "  0  " " 
  13146 "LINDSAY 3   "  20.0000 " "  0  :  2 1.040000 1.027720  5.005527    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "LINDSAY"     2 -1 " "  0  " " 
  13147 "FORT STOC~16" 115.0000 " "  0  :  1 1.023025  1.023025  73.885511    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1416 "FORT STOCKTON 7"     1 -1 " "  0  " " 
  13148 "FORT STOC~17"  20.0000 " "  0  :  2 1.040000 1.023025  73.885511    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1416 "FORT STOCKTON 7"     1 -1 " "  0  " " 
  13149 "CLARENDON ~1" 161.0000 " "  0  :  1 1.042578  1.042578  61.826842    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1417 "CLARENDON 1"     2 -1 " "  0  " " 
  13150 "CLARENDON ~2"  20.0000 " "  0  :  2 1.040000 1.040000  63.766480    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1417 "CLARENDON 1"     2 -1 " "  0  " " 
  13151 "DANBURY 3   "  20.0000 " "  0  :  2 1.040000 1.032803  -21.101421    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1136 "DANBURY"     7 -1 " "  0  " " 
  13152 "TEXAS CIT~13" 115.0000 " "  0  :  2 1.040000 1.034468  -20.919517    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1418 "TEXAS CITY 4"     7 -1 " "  0  " " 
  13153 "TEXAS CIT~14"  20.0000 " "  0  :  2 1.040000 1.034468  -20.919517    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1418 "TEXAS CITY 4"     7 -1 " "  0  " " 
  13154 "TEXAS CIT~15"  20.0000 " "  0  :  2 1.040000 1.034468  -20.919517    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1418 "TEXAS CITY 4"     7 -1 " "  0  " " 
  13155 "RANKIN 2 1  " 115.0000 " "  0  :  1 1.014700  1.014700  64.071729    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1419 "RANKIN 2"     1 -1 " "  0  " " 
  13156 "RANKIN 2 3  "  20.0000 " "  0  :  2 1.040000 1.028515  67.803176    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1419 "RANKIN 2"     1 -1 " "  0  " " 
  13157 "BLACKWELL ~1" 115.0000 " "  0  :  1 1.032886  1.032886  41.792264    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1420 "BLACKWELL 1"     3 -1 " "  0  " " 
  13158 "BLACKWELL ~2"  20.0000 " "  0  :  2 1.040000 1.040000  44.633266    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1420 "BLACKWELL 1"     3 -1 " "  0  " " 
  13159 "AMARILLO 1 1" 161.0000 " "  0  :  1 1.045097  1.045097  64.688435    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1421 "AMARILLO 1"     2 -1 " "  0  " " 
  13160 "AMARILLO 1 3"  20.0000 " "  0  :  2 1.040000 1.040000  71.755040    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1421 "AMARILLO 1"     2 -1 " "  0  " " 
  13161 "CASTRO 1 1  " 161.0000 " "  0  :  1 1.046119  1.046119  61.651912    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1422 "CASTRO 1"     2 -1 " "  0  " " 
  13162 "CASTRO 1 3  "  20.0000 " "  0  :  2 1.040000 1.040000  64.746357    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1422 "CASTRO 1"     2 -1 " "  0  " " 
  13163 "EL CAMPO 3 1" 115.0000 " "  0  :  1 1.034086  1.034086  -9.599789    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1423 "EL CAMPO 3"     7 -1 " "  0  " " 
  13164 "EL CAMPO 3 3"  20.0000 " "  0  :  2 1.040000 1.034086  -9.599789    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1423 "EL CAMPO 3"     7 -1 " "  0  " " 
  13165 "HAPPY 1 1   " 161.0000 " "  0  :  1 1.045191  1.045191  62.129025    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1424 "HAPPY 1"     2 -1 " "  0  " " 
  13166 "HAPPY 1 3   "  20.0000 " "  0  :  2 1.040000 1.040000  68.719987    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1424 "HAPPY 1"     2 -1 " "  0  " " 
  13167 "TAFT 3 1    " 115.0000 " "  0  :  1 1.036044  1.036044  12.461258    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1425 "TAFT 3"     4 -1 " "  0  " " 
  13168 "TAFT 3 3    "  20.0000 " "  0  :  2 1.040000 1.040000  16.613210    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1425 "TAFT 3"     4 -1 " "  0  " " 
  13169 "GARDEN CIT~2" 115.0000 " "  0  :  1 1.022021  1.022021  51.221768    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1426 "GARDEN CITY 1"     1 -1 " "  0  " " 
  13170 "GARDEN CIT~3"  20.0000 " "  0  :  2 1.040000 1.040000  57.046868    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1426 "GARDEN CITY 1"     1 -1 " "  0  " " 
  13171 "ADRIAN 2 1  " 161.0000 " "  0  :  1 1.044004  1.044004  74.246921    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1427 "ADRIAN 2"     2 -1 " "  0  " " 
  13172 "ADRIAN 2 3  "  20.0000 " "  0  :  2 1.040000 1.040000  79.465850    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1427 "ADRIAN 2"     2 -1 " "  0  " " 
  13173 "CHINA SPRI~2"  20.0000 " "  0  :  2 1.040000 1.009863  15.896894    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 649 "CHINA SPRING"     5 -1 " "  0  " " 
  13174 "ANDREWS 4 1 " 115.0000 " "  0  :  1 1.027978  1.027978  56.145146    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1428 "ANDREWS 4"     1 -1 " "  0  " " 
  13175 "ANDREWS 4 3 "  20.0000 " "  0  :  2 1.040000 1.027978  56.145146    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1428 "ANDREWS 4"     1 -1 " "  0  " " 
  13176 "LA PORTE 1 1" 115.0000 " "  0  :  1 1.018803  1.018803  -27.488753    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1429 "LA PORTE 1"     7 -1 " "  0  " " 
  13177 "LA PORTE 1 3"  20.0000 " "  0  :  2 1.040000 1.018803  -27.488753    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1429 "LA PORTE 1"     7 -1 " "  0  " " 
  13178 "LA PORTE 1 4"  20.0000 " "  0  :  2 1.040000 1.018803  -27.488753    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1429 "LA PORTE 1"     7 -1 " "  0  " " 
  13179 "BRADY 2 1   " 115.0000 " "  0  :  1 1.038252  1.038252  46.391280    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1430 "BRADY 2"     3 -1 " "  0  " " 
  13180 "BRADY 2 3   "  20.0000 " "  0  :  2 1.040000 1.040000  49.402463    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1430 "BRADY 2"     3 -1 " "  0  " " 
  13181 "FORT STOC~18" 115.0000 " "  0  :  1 1.018725  1.018725  82.356742    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1431 "FORT STOCKTON 8"     1 -1 " "  0  " " 
  13182 "FORT STOC~19"  20.0000 " "  0  :  2 1.040000 1.016574  88.404844    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1431 "FORT STOCKTON 8"     1 -1 " "  0  " " 
  13183 "SAN ANGELO~6" 115.0000 " "  0  :  1 1.029635  1.029635  43.860225    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1432 "SAN ANGELO 5"     3 -1 " "  0  " " 
  13184 "SAN ANGELO~7"  20.0000 " "  0  :  2 1.040000 1.029635  43.860225    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1432 "SAN ANGELO 5"     3 -1 " "  0  " " 
  13185 "COAHOMA 3   "  20.0000 " "  0  :  2 1.040000 1.040000  69.692548    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 21 "COAHOMA"     1 -1 " "  0  " " 
  13186 "FORT STOC~20" 115.0000 " "  0  :  1 1.018763  1.018763  80.371112    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1433 "FORT STOCKTON 9"     1 -1 " "  0  " " 
  13187 "FORT STOC~21"  20.0000 " "  0  :  2 1.040000 1.017113  88.785787    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1433 "FORT STOCKTON 9"     1 -1 " "  0  " " 
  13188 "RIO VISTA 3 "  20.0000 " "  0  :  2 1.040000 1.018738  6.729151    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 472 "RIO VISTA"     5 -1 " "  0  " " 
  13189 "FT. STOCKT~1" 115.0000 " "  0  :  1 1.031016  1.031016  73.418494    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1434 "FT. STOCKTON 1"     1 -1 " "  0  " " 
  13190 "FT. STOCKT~2"  20.0000 " "  0  :  2 1.040000 1.031016  73.418494    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1434 "FT. STOCKTON 1"     1 -1 " "  0  " " 
  13191 "STEPHENS 1 1" 161.0000 " "  0  :  1 1.014795  1.014795  21.106043    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1435 "STEPHENS 1"     5 -1 " "  0  " " 
  13192 "STEPHENS 1 3"  20.0000 " "  0  :  2 1.040000 1.014795  21.106043    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1435 "STEPHENS 1"     5 -1 " "  0  " " 
  13193 "BAIRD 3     "  20.0000 " "  0  :  2 1.040000 1.017320  23.117254    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 440 "BAIRD"     5 -1 " "  0  " " 
  13194 "FLOYDADA 3 1" 161.0000 " "  0  :  1 1.040943  1.040943  59.786550    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1436 "FLOYDADA 3"     2 -1 " "  0  " " 
  13195 "FLOYDADA 3 3"  20.0000 " "  0  :  2 1.040000 1.040000  61.737661    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1436 "FLOYDADA 3"     2 -1 " "  0  " " 
  13196 "BAY CITY 3  "  20.0000 " "  0  :  2 1.040000 1.026063  -12.663954    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "BAY CITY"     7 -1 " "  0  " " 
  13197 "CROSBYTON 3 "  20.0000 " "  0  :  2 1.040000 1.040000  60.505307    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 92 "CROSBYTON"     2 -1 " "  0  " " 
  13198 "CHRISTOVAL~1" 115.0000 " "  0  :  1 1.019137  1.019137  51.214095    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1437 "CHRISTOVAL 1"     3 -1 " "  0  " " 
  13199 "CHRISTOVAL~2"  20.0000 " "  0  :  2 1.040000 1.030389  54.143791    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1437 "CHRISTOVAL 1"     3 -1 " "  0  " " 
  13200 "PANHANDLE~13" 161.0000 " "  0  :  1 1.042321  1.042321  60.878050    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1438 "PANHANDLE 7"     2 -1 " "  0  " " 
  13201 "PANHANDLE~14"  20.0000 " "  0  :  2 1.040000 1.040000  63.663878    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1438 "PANHANDLE 7"     2 -1 " "  0  " " 
  13202 "SEYMOUR 2 1 " 161.0000 " "  0  :  1 1.025970  1.025970  35.564343    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1439 "SEYMOUR 2"     2 -1 " "  0  " " 
  13203 "SEYMOUR 2 3 "  20.0000 " "  0  :  2 1.040000 1.025970  35.564343    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1439 "SEYMOUR 2"     2 -1 " "  0  " " 
  13204 "SEYMOUR 3 1 " 161.0000 " "  0  :  1 1.029761  1.029761  37.006160    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1440 "SEYMOUR 3"     2 -1 " "  0  " " 
  13205 "SEYMOUR 3 3 "  20.0000 " "  0  :  2 1.040000 1.040000  44.414022    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1440 "SEYMOUR 3"     2 -1 " "  0  " " 
  13206 "SILVERTON 3 "  20.0000 " "  0  :  2 1.040000 1.041773  59.183586    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 74 "SILVERTON"     2 -1 " "  0  " " 
  13207 "HART 1 1    " 161.0000 " "  0  :  1 1.043685  1.043685  61.758621    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1441 "HART 1"     2 -1 " "  0  " " 
  13208 "HART 1 3    "  20.0000 " "  0  :  2 1.040000 1.040000  65.399366    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1441 "HART 1"     2 -1 " "  0  " " 
  13209 "CROSBY 1 1  " 161.0000 " "  0  :  1 1.028177  1.028177  55.392494    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1442 "CROSBY 1"     2 -1 " "  0  " " 
  13210 "CROSBY 1 3  "  20.0000 " "  0  :  2 1.040000 1.028177  55.392494    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1442 "CROSBY 1"     2 -1 " "  0  " " 
  13211 "MCCAMEY 3 1 " 115.0000 " "  0  :  1 1.011985  1.011985  69.492563    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1443 "MCCAMEY 3"     1 -1 " "  0  " " 
  13212 "MCCAMEY 3 3 "  20.0000 " "  0  :  2 1.040000 1.006916  77.144843    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1443 "MCCAMEY 3"     1 -1 " "  0  " " 
  13213 "IND W TWF~27"  20.0000 " "  0  :  2 1.040000 1.000245  66.970159    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1253 "IND W TWFV 2"     1 -1 " "  0  " " 
  13214 "CRANE 2 1   " 115.0000 " "  0  :  1 1.012343  1.012343  69.726973    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1444 "CRANE 2"     1 -1 " "  0  " " 
  13215 "CRANE 2 3   "  20.0000 " "  0  :  2 1.040000 1.008643  77.649637    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1444 "CRANE 2"     1 -1 " "  0  " " 
  13216 "LIBERTY 1 1 " 115.0000 " "  0  :  1 1.011830  1.011830  -27.406024    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1445 "LIBERTY 1"     7 -1 " "  0  " " 
  13217 "LIBERTY 1 3 "  20.0000 " "  0  :  2 1.040000 1.011830  -27.406024    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1445 "LIBERTY 1"     7 -1 " "  0  " " 
  13218 "MCCAMEY 4 1 " 115.0000 " "  0  :  1 1.012480  1.012480  69.752368    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1446 "MCCAMEY 4"     1 -1 " "  0  " " 
  13219 "MCCAMEY 4 3 "  20.0000 " "  0  :  2 1.040000 1.012882  73.780297    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1446 "MCCAMEY 4"     1 -1 " "  0  " " 
  13220 "MCCARNEY 2 1" 115.0000 " "  0  :  1 1.040278  1.040278  53.118943    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1447 "MCCARNEY 2"     3 -1 " "  0  " " 
  13221 "MCCARNEY 2 3"  20.0000 " "  0  :  2 1.040000 1.039062  57.791069    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1447 "MCCARNEY 2"     3 -1 " "  0  " " 
  13222 "HASKELL 3 1 " 115.0000 " "  0  :  1 1.040246  1.040246  53.058905    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1448 "HASKELL 3"     3 -1 " "  0  " " 
  13223 "HASKELL 3 3 "  20.0000 " "  0  :  2 1.040000 1.042276  56.628334    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1448 "HASKELL 3"     3 -1 " "  0  " " 
  13224 "GOLIAD 1 1  " 115.0000 " "  0  :  1 1.035867  1.035867  8.534078    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1449 "GOLIAD 1"     4 -1 " "  0  " " 
  13225 "GOLIAD 1 3  "  20.0000 " "  0  :  2 1.040000 1.036489  10.651928    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1449 "GOLIAD 1"     4 -1 " "  0  " " 
  13226 "GOLIAD 2 1  " 115.0000 " "  0  :  1 1.036439  1.036439  8.786039    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1450 "GOLIAD 2"     4 -1 " "  0  " " 
  13227 "GOLIAD 2 3  "  20.0000 " "  0  :  2 1.040000 1.036101  13.033740    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1450 "GOLIAD 2"     4 -1 " "  0  " " 
  13228 "LAREDO 8 1  " 115.0000 " "  0  :  1 1.027741  1.027741  26.987034    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1451 "LAREDO 8"     4 -1 " "  0  " " 
  13229 "LAREDO 8 3  "  20.0000 " "  0  :  2 1.040000 1.029705  30.049884    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1451 "LAREDO 8"     4 -1 " "  0  " " 
  13230 "GAIL 3 1    " 115.0000 " "  0  :  1 1.024240  1.024240  59.708370    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1452 "GAIL 3"     1 -1 " "  0  " " 
  13231 "GAIL 3 3    "  20.0000 " "  0  :  2 1.040000 1.024903  61.478642    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1452 "GAIL 3"     1 -1 " "  0  " " 
  13232 "ANGLETON 2 1" 115.0000 " "  0  :  1 1.035249  1.035249  -20.532417    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1453 "ANGLETON 2"     7 -1 " "  0  " " 
  13233 "ANGLETON 2 3"  20.0000 " "  0  :  2 1.040000 1.034621  -15.705104    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1453 "ANGLETON 2"     7 -1 " "  0  " " 
  13234 "EL CAMPO 4 1" 115.0000 " "  0  :  1 1.035586  1.035586  -6.660314    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1454 "EL CAMPO 4"     7 -1 " "  0  " " 
  13235 "EL CAMPO 4 3"  20.0000 " "  0  :  2 1.040000 1.035586  -6.660314    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1454 "EL CAMPO 4"     7 -1 " "  0  " " 
  13236 "VENUS 3     "  20.0000 " "  0  :  2 1.040000 1.012576  -1.959884    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 499 "VENUS"     5 -1 " "  0  " " 
  13237 "GAINSVILLE~1" 161.0000 " "  0  :  1 1.015224  1.015224  5.003639    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1455 "GAINSVILLE 1"     5 -1 " "  0  " " 
  13238 "GAINSVILLE~2"  20.0000 " "  0  :  2 1.040000 1.015224  5.003639    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1455 "GAINSVILLE 1"     5 -1 " "  0  " " 
  13239 "DEL RIO 1 1 " 115.0000 " "  0  :  1 1.036056  1.036056  43.696127    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1456 "DEL RIO 1"     4 -1 " "  0  " " 
  13240 "DEL RIO 1 3 "  20.0000 " "  0  :  2 1.040000 1.040000  50.203698    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1456 "DEL RIO 1"     4 -1 " "  0  " " 
  13241 "EDEN 1 1    " 115.0000 " "  0  :  1 1.006130  1.006130  42.566802    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1457 "EDEN 1"     3 -1 " "  0  " " 
  13242 "EDEN 1 3    "  20.0000 " "  0  :  2 1.040000 1.006130  42.566802    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1457 "EDEN 1"     3 -1 " "  0  " " 
  13243 "CISCO 2 1   " 161.0000 " "  0  :  1 1.021148  1.021148  22.728770    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1458 "CISCO 2"     5 -1 " "  0  " " 
  13244 "CISCO 2 3   "  20.0000 " "  0  :  2 1.040000 1.021148  22.728770    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1458 "CISCO 2"     5 -1 " "  0  " " 
  13245 "ITASCA 3    "  20.0000 " "  0  :  2 1.040000 1.011251  -0.882675    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 622 "ITASCA"     5 -1 " "  0  " " 
  13246 "SWEETWATER~4"  20.0000 " "  0  :  2 1.040000 1.040000  53.448052    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 217 "SWEETWATER 2"     3 -1 " "  0  " " 
  13247 "RIO HONDO ~3" 115.0000 " "  0  :  1 1.034369  1.034369  22.377839    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1459 "RIO HONDO 2"     4 -1 " "  0  " " 
  13248 "RIO HONDO ~4"  20.0000 " "  0  :  2 1.040000 1.040000  23.980397    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1459 "RIO HONDO 2"     4 -1 " "  0  " " 
  13249 "IND W TWF~43"  20.0000 " "  0  :  2 1.040000 1.003053  51.877485    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1260 "IND W TWFV 9"     1 -1 " "  0  " " 
  13250 "ROMA 3      "  20.0000 " "  0  :  2 1.040000 1.031041  32.790068    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 307 "ROMA"     4 -1 " "  0  " " 
  13251 "MERCEDES 3  "  20.0000 " "  0  :  2 1.040000 1.021083  27.164781    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 249 "MERCEDES"     4 -1 " "  0  " " 
  13252 "BARDWELL 3  "  20.0000 " "  0  :  2 1.040000 1.012765  8.308958    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 419 "BARDWELL"     5 -1 " "  0  " " 
  13253 "BAYTOWN 5 1 " 115.0000 " "  0  :  2 1.040000 1.020545  -26.085767    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1460 "BAYTOWN 5"     7 -1 " "  0  " " 
  13254 "HUFFMAN 3   "  20.0000 " "  0  :  2 1.040000 1.004762  -22.776396    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1123 "HUFFMAN"     7 -1 " "  0  " " 
  13255 "HUFFMAN 4   "  20.0000 " "  0  :  2 1.040000 1.003743  -28.829165    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1123 "HUFFMAN"     7 -1 " "  0  " " 
  13256 "JIM WELLS ~1" 115.0000 " "  0  :  1 1.039650  1.039650  17.937385    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1461 "JIM WELLS 1"     4 -1 " "  0  " " 
  13257 "JIM WELLS ~2"  20.0000 " "  0  :  2 1.040000 1.041105  19.612936    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1461 "JIM WELLS 1"     4 -1 " "  0  " " 
  13258 "SNYDER 2 3  "  20.0000 " "  0  :  2 1.040000 1.027346  56.334857    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "SNYDER 2"     3 -1 " "  0  " " 
  13259 "PEARSALL 2 1" 115.0000 " "  0  :  1 1.001095  1.001095  10.887748    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1462 "PEARSALL 2"     4 -1 " "  0  " " 
  13260 "PEARSALL 2 3"  20.0000 " "  0  :  2 1.040000 1.001782  16.586903    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1462 "PEARSALL 2"     4 -1 " "  0  " " 
  13261 "CORSICANA ~4"  20.0000 " "  0  :  2 1.040000 1.029974  1.467909    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 493 "CORSICANA 2"     5 -1 " "  0  " " 
  13262 "ROSCOE 3 3  "  20.0000 " "  0  :  2 1.040000 1.040000  53.738649    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 219 "ROSCOE 3"     3 -1 " "  0  " " 
  13263 "MUENSTER 2 3"  20.0000 " "  0  :  2 1.040000 1.040000  15.572927    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 130 "MUENSTER 2"     2 -1 " "  0  " " 
  13264 "MILES 3     "  20.0000 " "  0  :  2 1.040000 1.014314  54.737551    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 186 "MILES"     3 -1 " "  0  " " 
  13265 "AUSTIN 6 3  "  20.0000 " "  0  :  2 1.040000 1.013129  -11.394241    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 726 "AUSTIN 6"     6 -1 " "  0  " " 
  13266 "DECATUR 1 1 " 161.0000 " "  0  :  1 1.015167  1.015167  0.995033    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1463 "DECATUR 1"     5 -1 " "  0  " " 
  13267 "DECATUR 1 3 "  20.0000 " "  0  :  2 1.040000 1.015167  0.995033    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1463 "DECATUR 1"     5 -1 " "  0  " " 
  13268 "WOLFE CITY~1" 161.0000 " "  0  :  1 1.012617  1.012617  3.652564    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1464 "WOLFE CITY 1"     2 -1 " "  0  " " 
  13269 "WOLFE CITY~2"  20.0000 " "  0  :  2 1.040000 1.014137  7.347279    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1464 "WOLFE CITY 1"     2 -1 " "  0  " " 
  13270 "LUBBOCK 1 1 " 115.0000 " "  0  :  2 1.040000 1.040000  67.362773    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1465 "LUBBOCK 1"     1 -1 " "  0  " " 
  13271 "DAMON 2 1   " 115.0000 " "  0  :  1 1.030605  1.030605  -17.444889    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1466 "DAMON 2"     7 -1 " "  0  " " 
  13272 "DAMON 2 3   "  20.0000 " "  0  :  2 1.040000 1.030605  -17.444889    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1466 "DAMON 2"     7 -1 " "  0  " " 
  13273 "NEVADA 3    "  20.0000 " "  0  :  2 1.040000 1.024036  -3.866393    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 531 "NEVADA"     5 -1 " "  0  " " 
  13274 "MCCAMEY 5 1 " 115.0000 " "  0  :  1 1.026874  1.026874  75.631033    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1467 "MCCAMEY 5"     1 -1 " "  0  " " 
  13275 "MCCAMEY 5 3 "  20.0000 " "  0  :  2 1.040000 1.026874  75.631033    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1467 "MCCAMEY 5"     1 -1 " "  0  " " 
  13276 "HOUSTON 63 3"  20.0000 " "  0  :  2 1.040000 1.016913  -27.008904    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1041 "HOUSTON 63"     7 -1 " "  0  " " 
  13277 "FORT STOCK~3" 115.0000 " "  0  :  1 1.027262  1.027262  75.737266    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1468 "FORT STOCKTON 10"     1 -1 " "  0  " " 
  13278 "FORT STOCK~4"  20.0000 " "  0  :  2 1.040000 1.028653  77.418861    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1468 "FORT STOCKTON 10"     1 -1 " "  0  " " 
  13279 "BIG SPRING~4"  20.0000 " "  0  :  2 1.040000 1.025948  52.266066    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 49 "BIG SPRING 2"     1 -1 " "  0  " " 
  13280 "STERLING 1 1" 115.0000 " "  0  :  1 1.020409  1.020409  47.724220    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1469 "STERLING 1"     3 -1 " "  0  " " 
  13281 "STERLING 1 3"  20.0000 " "  0  :  2 1.040000 1.018996  53.972701    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1469 "STERLING 1"     3 -1 " "  0  " " 
  13282 "CISCO 3 1   " 161.0000 " "  0  :  1 1.021222  1.021222  22.706275    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1470 "CISCO 3"     5 -1 " "  0  " " 
  13283 "CISCO 3 3   "  20.0000 " "  0  :  2 1.040000 1.034232  25.673368    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1470 "CISCO 3"     5 -1 " "  0  " " 
  13284 "TUSOCOLA 3  "  20.0000 " "  0  :  2 1.040000 1.025359  39.741416    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 221 "TUSOCOLA"     3 -1 " "  0  " " 
  13285 "RICHMOND 4 1" 115.0000 " "  0  :  1 1.022852  1.022852  -23.448508    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1471 "RICHMOND 4"     7 -1 " "  0  " " 
  13286 "RICHMOND 4 3"  20.0000 " "  0  :  2 1.040000 1.022852  -23.448508    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1471 "RICHMOND 4"     7 -1 " "  0  " " 
  13287 "ALVIN 1 1   " 115.0000 " "  0  :  2 1.040000 1.035639  -20.306612    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1472 "ALVIN 1"     7 -1 " "  0  " " 
  13288 "JACKSBORO ~5"  20.0000 " "  0  :  2 1.040000 1.032241  22.258049    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 613 "JACKSBORO 2"     5 -1 " "  0  " " 
  13289 "RIO GRANDE~8" 115.0000 " "  0  :  1 1.038017  1.038017  23.019619    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1473 "RIO GRANDE CITY 4"     4 -1 " "  0  " " 
  13290 "RIO GRANDE~9"  20.0000 " "  0  :  2 1.040000 1.040000  24.303635    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1473 "RIO GRANDE CITY 4"     4 -1 " "  0  " " 
  13291 "PAINT ROCK~3" 115.0000 " "  0  :  1 1.024851  1.024851  42.741576    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1474 "PAINT ROCK 2"     3 -1 " "  0  " " 
  13292 "PAINT ROCK~4"  20.0000 " "  0  :  2 1.040000 1.024851  42.741576    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1474 "PAINT ROCK 2"     3 -1 " "  0  " " 
  13293 "HAMILTON 3  "  20.0000 " "  0  :  2 1.040000 1.024535  11.887205    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 537 "HAMILTON"     5 -1 " "  0  " " 
  13294 "CRANE 3 1   " 115.0000 " "  0  :  1 1.030010  1.030010  77.132510    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1475 "CRANE 3"     1 -1 " "  0  " " 
  13295 "CRANE 3 3   "  20.0000 " "  0  :  2 1.040000 1.030323  81.158043    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1475 "CRANE 3"     1 -1 " "  0  " " 
  13296 "BROWNSVILL~7" 115.0000 " "  0  :  2 1.040000 1.014261  17.100677    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1476 "BROWNSVILLE 4"     4 -1 " "  0  " " 
  13297 "EAGLE PASS~1" 115.0000 " "  0  :  1 1.016559  1.016559  24.673160    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1477 "EAGLE PASS 1"     4 -1 " "  0  " " 
  13298 "EAGLE PASS~2"  20.0000 " "  0  :  2 1.040000 1.011476  32.223151    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1477 "EAGLE PASS 1"     4 -1 " "  0  " " 
  13299 "SWEETWATER~2"  20.0000 " "  0  :  2 1.040000 1.034926  42.913819    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 224 "SWEETWATER 1"     3 -1 " "  0  " " 
  13300 "COLORADO C~2" 115.0000 " "  0  :  1 0.986908  0.986908  47.768106    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1478 "COLORADO CITY 1"     1 -1 " "  0  " " 
  13301 "COLORADO C~3"  20.0000 " "  0  :  2 1.040000 0.986908  47.768106    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1478 "COLORADO CITY 1"     1 -1 " "  0  " " 
  13302 "PECOS 2 1   " 115.0000 " "  0  :  1 1.012286  1.012286  76.396810    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1479 "PECOS 2"     1 -1 " "  0  " " 
  13303 "PECOS 2 3   "  20.0000 " "  0  :  2 1.040000 1.013918  78.481853    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1479 "PECOS 2"     1 -1 " "  0  " " 
  13304 "PYOTE 1 1   " 115.0000 " "  0  :  1 1.005363  1.005363  72.094797    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1480 "PYOTE 1"     1 -1 " "  0  " " 
  13305 "PYOTE 1 3   "  20.0000 " "  0  :  2 1.040000 1.004148  76.478051    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1480 "PYOTE 1"     1 -1 " "  0  " " 
  13306 "LAMESA 3 1  " 115.0000 " "  0  :  1 1.031001  1.031001  62.548743    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1481 "LAMESA 3"     1 -1 " "  0  " " 
  13307 "LAMESA 3 3  "  20.0000 " "  0  :  2 1.040000 1.028372  69.037898    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1481 "LAMESA 3"     1 -1 " "  0  " " 
  13308 "MINGUS 3    "  20.0000 " "  0  :  2 1.040000 1.023515  17.478019    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 702 "MINGUS"     5 -1 " "  0  " " 
  13309 "RIESEL 2 3  "  20.0000 " "  0  :  2 1.040000 1.014469  7.571078    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 604 "RIESEL 2"     5 -1 " "  0  " " 
  13310 "CHILTON 1 1 " 161.0000 " "  0  :  1 1.014381  1.014381  5.308399    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1482 "CHILTON 1"     5 -1 " "  0  " " 
  13311 "CHILTON 1 3 "  20.0000 " "  0  :  2 1.040000 1.008507  12.834316    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1482 "CHILTON 1"     5 -1 " "  0  " " 
  13312 "SNYDER 7 1  " 115.0000 " "  0  :  2 1.040000 1.038846  65.586510    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1483 "SNYDER 7"     3 -1 " "  0  " " 
  13313 "UVALDE 1 1  " 115.0000 " "  0  :  1 1.018635  1.018635  24.300742    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1484 "UVALDE 1"     3 -1 " "  0  " " 
  13314 "UVALDE 1 3  "  20.0000 " "  0  :  2 1.040000 1.019641  29.984323    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1484 "UVALDE 1"     3 -1 " "  0  " " 
  13315 "HASKELL 4 1 " 115.0000 " "  0  :  1 1.036805  1.036805  51.885370    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1485 "HASKELL 4"     3 -1 " "  0  " " 
  13316 "HASKELL 4 3 "  20.0000 " "  0  :  2 1.040000 1.037961  55.199953    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1485 "HASKELL 4"     3 -1 " "  0  " " 
  13317 "LAMESA 4 1  " 115.0000 " "  0  :  1 1.030757  1.030757  62.428986    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1486 "LAMESA 4"     1 -1 " "  0  " " 
  13318 "LAMESA 4 3  "  20.0000 " "  0  :  2 1.040000 1.032204  64.853657    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1486 "LAMESA 4"     1 -1 " "  0  " " 
  13319 "TBD 2 1     " 115.0000 " "  0  :  1 1.006610  1.006610  75.341387    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1487 "TBD 2"     1 -1 " "  0  " " 
  13320 "TBD 2 3     "  20.0000 " "  0  :  2 1.040000 1.003600  81.501179    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1487 "TBD 2"     1 -1 " "  0  " " 
  13321 "IND W TWF~30"  20.0000 " "  0  :  2 1.040000 1.016342  57.737139    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1254 "IND W TWFV 3"     1 -1 " "  0  " " 
  13322 "FORT WORTH~9"  20.0000 " "  0  :  2 1.040000 1.020000  -2.277761    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 608 "FORT WORTH 16"     5 -1 " "  0  " " 
  13323 "MISSION 4 3 "  20.0000 " "  0  :  2 1.040000 1.031591  24.183392    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 265 "MISSION 4"     4 -1 " "  0  " " 
  13324 "MCALLEN 3 3 "  20.0000 " "  0  :  2 1.040000 1.030523  19.945300    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 255 "MCALLEN 3"     4 -1 " "  0  " " 
  13325 "MASON 1 1   " 115.0000 " "  0  :  1 1.029430  1.029430  9.921338    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1488 "MASON 1"     3 -1 " "  0  " " 
  13326 "MASON 1 3   "  20.0000 " "  0  :  2 1.040000 1.029430  9.921338    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1488 "MASON 1"     3 -1 " "  0  " " 
  13327 "LIBERTY HI~2"  20.0000 " "  0  :  2 1.040000 0.993778  1.112964    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 865 "LIBERTY HILL"     6 -1 " "  0  " " 
  13328 "ANGLETON 3 1" 115.0000 " "  0  :  1 1.032071  1.032071  -18.936230    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1489 "ANGLETON 3"     7 -1 " "  0  " " 
  13329 "ANGLETON 3 3"  20.0000 " "  0  :  2 1.040000 1.032071  -18.936230    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1489 "ANGLETON 3"     7 -1 " "  0  " " 
  13330 "KRUM 1 1    " 161.0000 " "  0  :  1 1.014232  1.014232  2.736967    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1490 "KRUM 1"     5 -1 " "  0  " " 
  13331 "KRUM 1 3    "  20.0000 " "  0  :  2 1.040000 1.014232  2.736967    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1490 "KRUM 1"     5 -1 " "  0  " " 
  13332 "PFLUGERVIL~4"  20.0000 " "  0  :  2 1.040000 1.013531  -2.504255    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "PFLUGERVILLE"     6 -1 " "  0  " " 
  13333 "WEST COLUM~4" 115.0000 " "  0  :  1 1.030884  1.030884  -16.775472    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1491 "WEST COLUMBIA 2"     7 -1 " "  0  " " 
  13334 "WEST COLUM~5"  20.0000 " "  0  :  2 1.040000 1.030884  -16.775472    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1491 "WEST COLUMBIA 2"     7 -1 " "  0  " " 
  13335 "UVALDE 2 1  " 115.0000 " "  0  :  1 1.018680  1.018680  24.318123    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1492 "UVALDE 2"     3 -1 " "  0  " " 
  13336 "UVALDE 2 3  "  20.0000 " "  0  :  2 1.040000 1.019831  28.730440    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1492 "UVALDE 2"     3 -1 " "  0  " " 
  13337 "UVALDE 3 1  " 115.0000 " "  0  :  1 1.016503  1.016503  23.867856    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1493 "UVALDE 3"     3 -1 " "  0  " " 
  13338 "UVALDE 3 3  "  20.0000 " "  0  :  2 1.040000 1.018291  26.908186    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1493 "UVALDE 3"     3 -1 " "  0  " " 
  13339 "FT. STOCKT~3" 115.0000 " "  0  :  1 1.016208  1.016208  80.864665    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1494 "FT. STOCKTON 2"     1 -1 " "  0  " " 
  13340 "FT. STOCKT~4"  20.0000 " "  0  :  2 1.040000 1.014992  86.700236    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1494 "FT. STOCKTON 2"     1 -1 " "  0  " " 
  13341 "HOUSTON 64 3"  20.0000 " "  0  :  2 1.040000 1.017005  -26.972692    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1139 "HOUSTON 64"     7 -1 " "  0  " " 
  13342 "CRAWFORD 1 1" 161.0000 " "  0  :  1 1.018240  1.018240  2.613154    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1495 "CRAWFORD 1"     5 -1 " "  0  " " 
  13343 "CRAWFORD 1 3"  20.0000 " "  0  :  2 1.040000 1.018240  2.613154    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1495 "CRAWFORD 1"     5 -1 " "  0  " " 
  13344 "SAN ANTON~12"  20.0000 " "  0  :  2 1.040000 1.009658  -3.896744    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 875 "SAN ANTONIO 16"     6 -1 " "  0  " " 
  13345 "LAREDO 5 3  "  20.0000 " "  0  :  2 1.040000 1.016760  26.075330    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 357 "LAREDO 5"     4 -1 " "  0  " " 
  13346 "ROSENBERG 3 "  20.0000 " "  0  :  2 1.040000 1.030000  -22.165077    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1126 "ROSENBERG"     7 -1 " "  0  " " 
  13347 "LEAGUE CIT~3"  20.0000 " "  0  :  2 1.040000 1.025860  -22.495241    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "LEAGUE CITY"     7 -1 " "  0  " " 
  13348 "LOLITA 3    "  20.0000 " "  0  :  2 1.040000 1.035156  -6.774697    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 983 "LOLITA"     7 -1 " "  0  " " 
  13349 "VERNON 4 1  " 161.0000 " "  0  :  1 1.039770  1.039770  42.758354    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1496 "VERNON 4"     2 -1 " "  0  " " 
  13350 "VERNON 4 3  "  20.0000 " "  0  :  2 1.040000 1.040000  46.865749    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1496 "VERNON 4"     2 -1 " "  0  " " 
  13351 "SWEETWATER~6"  20.0000 " "  0  :  2 1.040000 1.040000  49.205763    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 228 "SWEETWATER 3"     3 -1 " "  0  " " 
  13352 "PORT ISABE~2"  20.0000 " "  0  :  2 1.040000 1.035400  24.028956    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 297 "PORT ISABEL"     4 -1 " "  0  " " 
  13353 "OILTON 3    "  20.0000 " "  0  :  2 1.040000 1.032820  16.624493    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "OILTON"     4 -1 " "  0  " " 
  13354 "LAKE JACKS~3"  20.0000 " "  0  :  2 1.040000 1.030660  -19.563586    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "LAKE JACKSON"     7 -1 " "  0  " " 
  13355 "POINT COM~17" 115.0000 " "  0  :  2 1.040000 1.040000  -3.206346    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1497 "POINT COMFORT 3"     7 -1 " "  0  " " 
  13356 "VICTORIA 5 1" 115.0000 " "  0  :  2 1.040000 1.036240  -2.021592    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1498 "VICTORIA 5"     7 -1 " "  0  " " 
  13357 "VICTORIA 6 1" 115.0000 " "  0  :  2 1.040000 1.040000  -0.913214    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1499 "VICTORIA 6"     7 -1 " "  0  " " 
  13358 "HOUSTON 92 1" 115.0000 " "  0  :  2 1.040000 1.020598  -27.737709    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1500 "HOUSTON 92"     7 -1 " "  0  " " 
  13359 "FLUVANNA 3 1" 115.0000 " "  0  :  1 1.034907  1.034907  67.443533    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1501 "FLUVANNA 3"     1 -1 " "  0  " " 
  13360 "FLUVANNA 3 3"  20.0000 " "  0  :  2 1.040000 1.040000  72.190188    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1501 "FLUVANNA 3"     1 -1 " "  0  " " 
  13361 "IRAAN 5 1   " 115.0000 " "  0  :  1 1.027121  1.027121  75.632415    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1502 "IRAAN 5"     1 -1 " "  0  " " 
  13362 "IRAAN 5 3   "  20.0000 " "  0  :  2 1.040000 1.040000  83.344510    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1502 "IRAAN 5"     1 -1 " "  0  " " 
  13363 "LEONARD 3   "  20.0000 " "  0  :  2 1.040000 1.011647  5.407543    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 78 "LEONARD"     2 -1 " "  0  " " 
  13364 "GIRVIN 1 1  " 115.0000 " "  0  :  1 1.023796  1.023796  74.345643    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1503 "GIRVIN 1"     1 -1 " "  0  " " 
  13365 "GIRVIN 1 3  "  20.0000 " "  0  :  2 1.040000 1.040000  79.496146    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1503 "GIRVIN 1"     1 -1 " "  0  " " 
  13366 "ROSCOE 7 1  " 115.0000 " "  0  :  1 1.037375  1.037375  46.292182    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1504 "ROSCOE 7"     3 -1 " "  0  " " 
  13367 "ROSCOE 7 3  "  20.0000 " "  0  :  2 1.040000 1.040000  53.680366    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1504 "ROSCOE 7"     3 -1 " "  0  " " 
  13368 "MIDLOTHIA~10"  20.0000 " "  0  :  2 1.040000 1.013888  0.421500    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 566 "MIDLOTHIAN 2"     5 -1 " "  0  " " 
  13369 "LIVERPOOL ~1" 115.0000 " "  0  :  1 1.033220  1.033220  -20.975304    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1505 "LIVERPOOL 1"     7 -1 " "  0  " " 
  13370 "LIVERPOOL ~2"  20.0000 " "  0  :  2 1.040000 1.033018  -17.126901    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1505 "LIVERPOOL 1"     7 -1 " "  0  " " 
  13371 "GIRVIN 2 1  " 115.0000 " "  0  :  1 1.024102  1.024102  74.321908    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1506 "GIRVIN 2"     1 -1 " "  0  " " 
  13372 "GIRVIN 2 3  "  20.0000 " "  0  :  2 1.040000 1.040000  79.033403    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1506 "GIRVIN 2"     1 -1 " "  0  " " 
  13373 "HEBBRONVIL~2" 115.0000 " "  0  :  1 1.039231  1.039231  32.102926    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1507 "HEBBRONVILLE 1"     4 -1 " "  0  " " 
  13374 "HEBBRONVIL~3"  20.0000 " "  0  :  2 1.040000 1.040000  34.290452    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1507 "HEBBRONVILLE 1"     4 -1 " "  0  " " 
  13375 "VICTORIA 7 1" 115.0000 " "  0  :  1 1.040398  1.040398  -0.732273    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1508 "VICTORIA 7"     7 -1 " "  0  " " 
  13376 "VICTORIA 7 3"  20.0000 " "  0  :  2 1.040000 1.040000  2.480493    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1508 "VICTORIA 7"     7 -1 " "  0  " " 
  13377 "LUBOCK 1 1  " 115.0000 " "  0  :  2 1.040000 1.043373  69.836700    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1509 "LUBOCK 1"     1 -1 " "  0  " " 
  13378 "THOMPSONS ~1" 115.0000 " "  0  :  1 1.026982  1.026982  -23.234854    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1510 "THOMPSONS 1"     7 -1 " "  0  " " 
  13379 "THOMPSONS ~2"  20.0000 " "  0  :  2 1.040000 1.026982  -23.234854    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1510 "THOMPSONS 1"     7 -1 " "  0  " " 
  13380 "CISCO 4 1   " 161.0000 " "  0  :  1 1.021172  1.021172  22.707542    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1511 "CISCO 4"     5 -1 " "  0  " " 
  13381 "CISCO 4 3   "  20.0000 " "  0  :  2 1.040000 1.021172  22.707542    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1511 "CISCO 4"     5 -1 " "  0  " " 
  13382 "CLIFTON 3 1 " 161.0000 " "  0  :  1 1.021185  1.021185  7.015115    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1512 "CLIFTON 3"     5 -1 " "  0  " " 
  13383 "CLIFTON 3 3 "  20.0000 " "  0  :  2 1.040000 1.022305  11.902415    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1512 "CLIFTON 3"     5 -1 " "  0  " " 
  13384 "FREEPORT 3 3"  20.0000 " "  0  :  2 1.040000 1.014195  -23.111386    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1111 "FREEPORT 3"     7 -1 " "  0  " " 
  13385 "DEL RIO 2 1 " 115.0000 " "  0  :  1 1.035770  1.035770  43.859734    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1513 "DEL RIO 2"     3 -1 " "  0  " " 
  13386 "DEL RIO 2 3 "  20.0000 " "  0  :  2 1.040000 1.036531  50.258864    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1513 "DEL RIO 2"     3 -1 " "  0  " " 
  13387 "BRENHAM 1 1 " 115.0000 " "  0  :  1 0.999525  0.999525  -13.988215    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1514 "BRENHAM 1"     6 -1 " "  0  " " 
  13388 "BRENHAM 1 3 "  20.0000 " "  0  :  2 1.040000 1.001411  -9.759974    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1514 "BRENHAM 1"     6 -1 " "  0  " " 
  13389 "ALPINE 1 1  " 115.0000 " "  0  :  2 1.040000 1.032491  84.272549    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1515 "ALPINE 1"     1 -1 " "  0  " " 
  13390 "GAINSVILLE~3" 161.0000 " "  0  :  2 1.040000 1.017183  4.384232    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1516 "GAINSVILLE 2"     2 -1 " "  0  " " 
  13391 "DEL RIO 3 1 " 115.0000 " "  0  :  2 1.040000 1.028102  40.426051    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1517 "DEL RIO 3"     4 -1 " "  0  " " 
  13392 "FLOYDADA 4 1" 161.0000 " "  0  :  2 1.040000 1.039699  57.484971    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1518 "FLOYDADA 4"     2 -1 " "  0  " " 
  13393 "JASPER 1 1  " 115.0000 " "  0  :  2 1.040000 1.040000  -9.224164    8    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1519 "JASPER 1"     8 -1 " "  0  " " 
  13394 "BEEVILLE 1 1" 115.0000 " "  0  :  2 1.040000 1.031208  10.314247    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1520 "BEEVILLE 1"     4 -1 " "  0  " " 
  13395 "FLOYDADA 5 1" 115.0000 " "  0  :  2 1.040000 1.053822  74.792816    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1521 "FLOYDADA 5"     1 -1 " "  0  " " 
  13396 "EDINBURG 5 1" 115.0000 " "  0  :  2 1.040000 1.038732  24.627278    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1522 "EDINBURG 5"     4 -1 " "  0  " " 
  13397 "FORT STOCK~5" 115.0000 " "  0  :  2 1.040000 1.019577  80.371316    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1523 "FORT STOCKTON 11"     1 -1 " "  0  " " 
  13398 "EVADALE 1 1 " 115.0000 " "  0  :  2 1.040000 1.021926  -25.599010    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1524 "EVADALE 1"     7 -1 " "  0  " " 
  13399 "FORT STOCK~6" 115.0000 " "  0  :  2 1.040000 1.026982  75.655934    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1525 "FORT STOCKTON 12"     1 -1 " "  0  " " 
  13400 "ALPINE 2 1  " 115.0000 " "  0  :  2 1.040000 1.032152  84.153049    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1526 "ALPINE 2"     1 -1 " "  0  " " 
  13401 "LAMESA 5 1  " 115.0000 " "  0  :  2 1.040000 1.030470  62.275499    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1527 "LAMESA 5"     1 -1 " "  0  " " 
  13402 "SWEENY 2 1  " 115.0000 " "  0  :  2 1.040000 1.029732  -16.731193    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1528 "SWEENY 2"     7 -1 " "  0  " " 
  13403 "SNYDER 8 1  " 115.0000 " "  0  :  2 1.040000 1.025599  64.710319    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1529 "SNYDER 8"     3 -1 " "  0  " " 
  13404 "WEST COLUM~7" 115.0000 " "  0  :  2 1.040000 1.030192  -16.376494    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1530 "WEST COLUMBIA 3"     7 -1 " "  0  " " 
  13405 "SUNRAY 1 1  " 161.0000 " "  0  :  2 1.040000 1.043815  69.249849    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1531 "SUNRAY 1"     2 -1 " "  0  " " 
  13406 "ALVIN 2 1   " 115.0000 " "  0  :  2 1.040000 1.036886  -20.291024    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1532 "ALVIN 2"     7 -1 " "  0  " " 
  13407 "PORT LAVAC~6" 115.0000 " "  0  :  2 1.040000 1.042209  -3.581422    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1533 "PORT LAVACA 2"     7 -1 " "  0  " " 
  13408 "TEXAS CIT~16" 115.0000 " "  0  :  2 1.040000 1.034383  -20.927884    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1534 "TEXAS CITY 5"     7 -1 " "  0  " " 
  13409 "BIG SPRIN~16" 115.0000 " "  0  :  2 1.040000 1.018217  51.489778    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1535 "BIG SPRING 8"     1 -1 " "  0  " " 
  13410 "CORPUS CH~20" 115.0000 " "  0  :  2 1.040000 1.033092  9.787089    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1536 "CORPUS CHRISTI 19"     4 -1 " "  0  " " 
  13411 "MANOR 1 1   " 115.0000 " "  0  :  2 1.040000 1.013123  -11.305826    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1537 "MANOR 1"     6 -1 " "  0  " " 
  13412 "VERNON 5 1  " 161.0000 " "  0  :  2 1.040000 1.038897  42.114485    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1538 "VERNON 5"     2 -1 " "  0  " " 
  13413 "STERLING ~14" 115.0000 " "  0  :  2 1.040000 1.018877  47.595876    3    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1539 "STERLING CITY 4"     3 -1 " "  0  " " 
  13414 "ODESSA 7 1  " 115.0000 " "  0  :  2 1.040000 1.015284  55.633553    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1540 "ODESSA 7"     1 -1 " "  0  " " 
  13415 "MCCAMEY 6 1 " 115.0000 " "  0  :  2 1.040000 1.012464  69.743227    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1541 "MCCAMEY 6"     1 -1 " "  0  " " 
  13416 "ORLA 1 1    " 115.0000 " "  0  :  2 1.040000 1.015341  86.124917    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1542 "ORLA 1"     1 -1 " "  0  " " 
  13417 "LUBBOCK 2 1 " 115.0000 " "  0  :  2 1.040000 1.041847  68.988281    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1543 "LUBBOCK 2"     1 -1 " "  0  " " 
  13418 "SAN ANTON~70" 115.0000 " "  0  :  2 1.040000 1.011043  -10.562391    6    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1544 "SAN ANTONIO 53"     6 -1 " "  0  " " 
  13419 "MORSE 1 1   " 161.0000 " "  0  :  2 1.040000 1.042681  66.457735    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1545 "MORSE 1"     2 -1 " "  0  " " 
  13420 "MORSE 2 1   " 161.0000 " "  0  :  2 1.040000 1.042514  66.069896    2    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1546 "MORSE 2"     2 -1 " "  0  " " 
  13421 "GREENVILLE~7" 161.0000 " "  0  :  2 1.040000 1.015874  -3.678616    5    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1547 "GREENVILLE 3"     5 -1 " "  0  " " 
  13422 "WHARTON 4 1 " 115.0000 " "  0  :  2 1.040000 1.033731  -16.388539    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1548 "WHARTON 4"     7 -1 " "  0  " " 
  13423 "BRUNI 4 1   " 115.0000 " "  0  :  2 1.040000 1.036203  27.569032    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1549 "BRUNI 4"     4 -1 " "  0  " " 
  13424 "COAHOMA 1 1 " 115.0000 " "  0  :  2 1.040000 1.017272  51.454118    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1550 "COAHOMA 1"     1 -1 " "  0  " " 
  13425 "MERCEDES 1 1" 115.0000 " "  0  :  2 1.040000 1.030434  17.049348    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1551 "MERCEDES 1"     4 -1 " "  0  " " 
  13426 "BAY CITY 3 1" 115.0000 " "  0  :  2 1.040000 1.028397  -11.539995    7    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1552 "BAY CITY 3"     7 -1 " "  0  " " 
  13427 "RIO GRAND~10" 115.0000 " "  0  :  2 1.040000 1.036557  32.857791    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1553 "RIO GRANDE CITY 5"     4 -1 " "  0  " " 
  13428 "RIO GRAND~11" 115.0000 " "  0  :  2 1.040000 1.035597  25.995001    4    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1554 "RIO GRANDE CITY 6"     4 -1 " "  0  " " 
  13429 "RICHLAND S~5" 500.0000 " "  0  :  1 0.986852  0.986852  15.144940    1    1 1.1000 0.9000 19400101 21991231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 171 "RICHLAND SPRINGS"     1 -1 " "  0  " " 
branch data  [ 3993]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
   1001 "ODESSA 2 0  " 115.00    1064 "ODESSA 3 0  " 115.00  "1 "   1 " "  :  1  0.005240  0.035800  0.006090  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1064 "ODESSA 3 0  " 115.00  "2 "   1 " "  :  1  0.005240  0.035800  0.006090  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.004350  0.028080  0.005360  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "2 "   1 " "  :  1  0.004350  0.028080  0.005360  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "3 "   1 " "  :  1  0.001170  0.005741  0.000350  187.4  187.4  187.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "4 "   1 " "  :  1  0.001170  0.005741  0.000350  187.4  187.4  187.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "5 "   1 " "  :  1  0.001170  0.005741  0.000350  187.4  187.4  187.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "6 "   1 " "  :  1  0.001170  0.005741  0.000350  187.4  187.4  187.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00    1130 "IND W TWF~21" 115.00  "1 "   1 " "  :  1  0.004290  0.020476  0.009530  115.7  115.7  115.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1002 "PRESIDIO 2 0" 115.00    1007 "VAN HORN 0  " 115.00  "1 "   1 " "  :  1  0.077760  0.466930  0.063360   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1003 "O DONNELL ~1" 115.00    1022 "O DONNELL ~5" 115.00  "1 "   1 " "  :  1  0.004850  0.020120  0.003410  450.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1003 "O DONNELL ~1" 115.00    1055 "ODONNELL 0  " 115.00  "1 "   1 " "  :  1  0.015740  0.037820  0.005130   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1004 "O DONNELL ~2" 230.00    1127 "IND W TWF~20" 230.00  "1 "   1 " "  :  1  0.003790  0.031278  0.195210  547.0  547.0  547.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1004 "O DONNELL ~2" 230.00    3133 "SNYDER 2 0  " 230.00  "1 "   1 " "  :  1  0.004200  0.030000  0.055000  523.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1004 "O DONNELL ~2" 230.00   12788 "LAMESA 1 230" 230.00  "1 "   1 " "  :  1  0.002920  0.025572  0.057720  444.7  444.7  444.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1004 "O DONNELL ~2" 230.00   12814 "TAHOKA 1 230" 230.00  "1 "   1 " "  :  1  0.001680  0.015414  0.070060  685.0  685.0  685.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1005 "BIG SPRING~9" 115.00    1061 "BIG SPRIN~11" 115.00  "1 "   1 " "  :  1  0.005990  0.024840  0.004220  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1005 "BIG SPRING~9" 115.00    1104 "IND W TWF~33" 115.00  "1 "   1 " "  :  1  0.017810  0.057558  0.009620  125.4  125.4  125.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1005 "BIG SPRING~9" 115.00    1134 "IND W TWF~25" 115.00  "1 "   1 " "  :  1  0.005750  0.029910  0.010800  125.2  125.2  125.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1005 "BIG SPRING~9" 115.00   13409 "BIG SPRIN~16" 115.00  "1 "   1 " "  :  1  0.004370  0.023049  0.005670  127.0  127.0  127.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1007 "VAN HORN 0  " 115.00    1015 "MARFA 0     " 115.00  "1 "   1 " "  :  1  0.062240  0.373750  0.050720   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1032 "MCCAMEY 1 0 " 115.00  "1 "   1 " "  :  1  0.045010  0.110020  0.014410  220.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1036 "CRANE 0     " 115.00  "1 "   1 " "  :  1  0.014900  0.071903  0.030340  184.0  184.0  184.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00    1069 "IRAAN 1 0   " 115.00  "1 "   1 " "  :  1  0.008300  0.036280  0.005530  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00   13087 "FORT STOC~12" 115.00  "1 "   1 " "  :  1  0.003270  0.010004  0.002080  134.5  134.5  134.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00   13137 "FORT STOC~14" 115.00  "1 "   1 " "  :  1  0.001420  0.006412  0.003890  107.2  107.2  107.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00   13274 "MCCAMEY 5 1 " 115.00  "1 "   1 " "  :  1  0.002550  0.011208  0.001920  116.8  116.8  116.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00   13277 "FORT STOCK~3" 115.00  "1 "   1 " "  :  1  0.001900  0.007996  0.001060  118.1  118.1  118.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00   13361 "IRAAN 5 1   " 115.00  "1 "   1 " "  :  1  0.002140  0.010128  0.008940  111.9  111.9  111.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "IRAAN 2 0   " 115.00   13399 "FORT STOCK~6" 115.00  "1 "   1 " "  :  1  0.000800  0.004062  0.001060  113.7  113.7  113.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1002 "PRESIDIO 2 0" 115.00  "1 "   1 " "  :  1  0.055520  0.135700  0.017770   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1015 "MARFA 0     " 115.00  "1 "   1 " "  :  1  0.047030  0.282430  0.038330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "PRESIDIO 1 0" 115.00    1030 "ALPINE 0    " 115.00  "1 "   1 " "  :  1  0.061600  0.369900  0.050200   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "SANDERSON 0 " 115.00    1087 "SHEFFIELD 0 " 115.00  "1 "   1 " "  :  1  0.049340  0.204690  0.034730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1013 "MONAHANS 2 0" 115.00    1031 "FORT DAVIS 0" 115.00  "1 "   1 " "  :  1  0.045090  0.270780  0.036750   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1013 "MONAHANS 2 0" 115.00   12834 "PECOS 1 1   " 115.00  "1 "   1 " "  :  1  0.011070  0.038725  0.020060  148.0  148.0  148.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1013 "MONAHANS 2 0" 115.00   13304 "PYOTE 1 1   " 115.00  "1 "   1 " "  :  1  0.009920  0.044150  0.014420  124.4  124.4  124.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1047 "MONAHANS 1 0" 115.00  "1 "   1 " "  :  1  0.035660  0.147940  0.025100  177.0  177.0  177.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00    1083 "FORT STOCK~8" 115.00  "1 "   1 " "  :  1  0.041050  0.182930  0.026820  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00   13022 "COYANOSA 1 1" 115.00  "1 "   1 " "  :  1  0.002000  0.007553  0.001220  279.0  279.0  279.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00   13186 "FORT STOC~20" 115.00  "1 "   1 " "  :  1  0.009280  0.044295  0.031040  251.0  251.0  251.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00   13302 "PECOS 2 1   " 115.00  "1 "   1 " "  :  1  0.010430  0.036888  0.023580  162.0  162.0  162.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00   13415 "MCCAMEY 6 1 " 115.00  "1 "   1 " "  :  1  0.041930  0.238746  0.041130  121.8  121.8  121.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1034 "BIG SPRING~7" 115.00  "1 "   1 " "  :  1  0.018280  0.109760  0.014890  220.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00    1106 "IND W TWF~35" 115.00  "1 "   1 " "  :  1  0.014200  0.062272  0.030020  122.8  122.8  122.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "GARDEN CIT~1" 115.00   12795 "STERLING ~11" 115.00  "1 "   1 " "  :  1  0.011240  0.045645  0.012610  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1017 "ODESSA 4 0  " 115.00    1029 "MIDLAND 3 0 " 115.00  "1 "   1 " "  :  1  0.032440  0.141880  0.021610  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1017 "ODESSA 4 0  " 115.00    1037 "ODESSA 5 0  " 115.00  "1 "   1 " "  :  1  0.007520  0.033520  0.004910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.032270  0.078870  0.010330   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00    1037 "ODESSA 5 0  " 115.00  "1 "   1 " "  :  1  0.009340  0.040028  0.009380  130.7  130.7  130.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00    1100 "IND W TWF~28" 115.00  "1 "   1 " "  :  1  0.001660  0.007785  0.033740   98.7   98.7   98.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "NOTREES 0   " 115.00   13414 "ODESSA 7 1  " 115.00  "1 "   1 " "  :  1  0.009590  0.037572  0.008010  101.7  101.7  101.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1029 "MIDLAND 3 0 " 115.00  "1 "   1 " "  :  1  0.003620  0.015623  0.002700  124.0  124.0  124.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1037 "ODESSA 5 0  " 115.00  "1 "   1 " "  :  1  0.019450  0.094063  0.025950  132.1  132.1  132.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1040 "ANDREWS 0   " 115.00  "1 "   1 " "  :  1  0.049780  0.206510  0.035040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "1 "   1 " "  :  1  0.015220  0.037200  0.004870  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "2 "   1 " "  :  1  0.010370  0.037831  0.004930  113.4  113.4  113.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1056 "LENORAH 0   " 115.00  "1 "   1 " "  :  1  0.021200  0.073765  0.037370  122.5  122.5  122.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1064 "ODESSA 3 0  " 115.00  "1 "   1 " "  :  1  0.010410  0.048118  0.010600  125.7  125.7  125.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.004400  0.028000  0.005400  225.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "MIDLAND 4 0 " 115.00    1084 "BIG SPRING~3" 115.00  "1 "   1 " "  :  1  0.030000  0.160000  0.025000  220.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    1025 "BIG SPRIN~17" 115.00  "1 "   1 " "  :  1  0.008280  0.034340  0.005830  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3059 "STERLING C~2" 115.00  "1 "   1 " "  :  1  0.018900  0.060000  0.006000  300.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "BIG SPRING~1" 115.00    3130 "SAN ANGELO~3" 115.00  "1 "   1 " "  :  1  0.009960  0.069380  0.011340  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~5" 115.00    1028 "COAHOMA 0   " 115.00  "1 "   1 " "  :  1  0.014330  0.092530  0.017650  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "O DONNELL ~5" 115.00    1028 "COAHOMA 0   " 115.00  "2 "   1 " "  :  1  0.014330  0.092530  0.017650  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1018 "NOTREES 0   " 115.00  "1 "   1 " "  :  1  0.010940  0.065720  0.008920   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00    1090 "GOLDSMITH 0 " 115.00  "1 "   1 " "  :  1  0.014140  0.063030  0.009240  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1024 "ODESSA 6 0  " 115.00   12803 "GOLDSMITH ~1" 115.00  "1 "   1 " "  :  1  0.003830  0.019392  0.006770  116.2  116.2  116.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~17" 115.00    1005 "BIG SPRING~9" 115.00  "1 "   1 " "  :  1  0.018420  0.082100  0.012040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~17" 115.00    1034 "BIG SPRING~7" 115.00  "1 "   1 " "  :  1  0.006270  0.026592  0.005670  131.6  131.6  131.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~17" 115.00    1067 "BIG SPRIN~15" 115.00  "1 "   1 " "  :  1  0.010500  0.046690  0.012140  130.4  130.4  130.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1025 "BIG SPRIN~17" 115.00    1084 "BIG SPRING~3" 115.00  "1 "   1 " "  :  1  0.007240  0.033373  0.009380  121.8  121.8  121.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1027 "MIDLAND 2 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "1 "   1 " "  :  1  0.025050  0.109570  0.016690  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1027 "MIDLAND 2 0 " 115.00    1118 "IND W TWFV~9" 115.00  "1 "   1 " "  :  1  0.004420  0.020002  0.005190  135.0  135.0  135.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1027 "MIDLAND 2 0 " 115.00    1132 "IND W TWF~23" 115.00  "1 "   1 " "  :  1  0.011620  0.045374  0.006530  111.3  111.3  111.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1028 "COAHOMA 0   " 115.00    3109 "FLUVANNA 1 0" 115.00  "1 "   1 " "  :  1  0.004280  0.018750  0.002860  453.0  453.0  453.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1028 "COAHOMA 0   " 115.00   13359 "FLUVANNA 3 1" 115.00  "1 "   1 " "  :  1  0.003380  0.017441  0.003140  122.4  122.4  122.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1029 "MIDLAND 3 0 " 115.00    1045 "MIDLAND 5 0 " 115.00  "1 "   1 " "  :  1  0.009710  0.032384  0.009000  146.9  146.9  146.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1029 "MIDLAND 3 0 " 115.00    1056 "LENORAH 0   " 115.00  "1 "   1 " "  :  1  0.020540  0.117330  0.017630  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1030 "ALPINE 0    " 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.074040  0.422850  0.063540   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1031 "FORT DAVIS 0" 115.00    1007 "VAN HORN 0  " 115.00  "1 "   1 " "  :  1  0.048030  0.274340  0.041230   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00    1036 "CRANE 0     " 115.00  "1 "   1 " "  :  1  0.019560  0.117460  0.015940   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00    1088 "MCCAMEY 2 0 " 115.00  "1 "   1 " "  :  1  0.002580  0.010562  0.003790  450.0  213.8  213.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00   12893 "FORT STOCK~9" 115.00  "1 "   1 " "  :  1  0.019630  0.088450  0.023180  136.8  136.8  136.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00   13137 "FORT STOC~14" 115.00  "1 "   1 " "  :  1  0.014190  0.065822  0.016160  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00   13140 "MCCARNEY 1 1" 115.00  "1 "   1 " "  :  1  0.008080  0.032467  0.003800  122.9  122.9  122.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00   13211 "MCCAMEY 3 1 " 115.00  "1 "   1 " "  :  1  0.006130  0.030331  0.005160  116.6  116.6  116.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00   13214 "CRANE 2 1   " 115.00  "1 "   1 " "  :  1  0.012140  0.040141  0.006000  140.7  140.7  140.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00   13218 "MCCAMEY 4 1 " 115.00  "1 "   1 " "  :  1  0.006150  0.025021  0.008440  117.5  117.5  117.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "MCCAMEY 1 0 " 115.00   13415 "MCCAMEY 6 1 " 115.00  "1 "   1 " "  :  1  0.005370  0.025632  0.010220  145.6  145.6  145.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    1081 "ODESSA 1 10 " 230.00  "1 "   1 " "  :  1  0.003000  0.031000  0.059000  637.0  637.0  637.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.013900  0.136000  0.262000  647.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00   12594 "RANKIN 1 230" 230.00  "1 "   1 " "  :  1  0.002860  0.023056  0.067190  439.0  439.0  439.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00   12855 "MCCAMEY 2 ~1" 230.00  "1 "   1 " "  :  1  0.000480  0.004065  0.009550  750.7  750.7  750.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00   12894 "FORT STOC~10" 230.00  "1 "   1 " "  :  1  0.002270  0.022466  0.095950  550.4  550.4  550.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1034 "BIG SPRING~7" 115.00    1065 "BIG SPRING~5" 115.00  "1 "   1 " "  :  1  0.009730  0.035399  0.016470  118.8  118.8  118.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1034 "BIG SPRING~7" 115.00    1067 "BIG SPRIN~15" 115.00  "1 "   1 " "  :  1  0.007950  0.047710  0.006470   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1034 "BIG SPRING~7" 115.00    1084 "BIG SPRING~3" 115.00  "1 "   1 " "  :  1  0.004780  0.022716  0.002890  223.3  223.3  223.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1034 "BIG SPRING~7" 115.00    1084 "BIG SPRING~3" 115.00  "2 "   1 " "  :  1  0.004780  0.022716  0.002890  223.3  223.3  223.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1034 "BIG SPRING~7" 115.00    1084 "BIG SPRING~3" 115.00  "3 "   1 " "  :  1  0.004780  0.022716  0.002890  223.3  223.3  223.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1034 "BIG SPRING~7" 115.00    1108 "IND W TWF~37" 115.00  "1 "   1 " "  :  1  0.008260  0.037752  0.012340  138.1  138.1  138.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1036 "CRANE 0     " 115.00   13274 "MCCAMEY 5 1 " 115.00  "1 "   1 " "  :  1  0.023260  0.122525  0.014860  129.0  129.0  129.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1036 "CRANE 0     " 115.00   13339 "FT. STOCKT~3" 115.00  "1 "   1 " "  :  1  0.013100  0.064147  0.039090  450.0  211.5  211.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1071 "ODESSA 1 0  " 115.00  "1 "   1 " "  :  1  0.006690  0.043190  0.008240  300.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1100 "IND W TWF~28" 115.00  "1 "   1 " "  :  1  0.011130  0.055563  0.017890  129.4  129.4  129.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "ODESSA 5 0  " 115.00    1130 "IND W TWF~21" 115.00  "1 "   1 " "  :  1  0.004110  0.021364  0.005900  118.0  118.0  118.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00    1032 "MCCAMEY 1 0 " 115.00  "1 "   1 " "  :  1  0.045000  0.110000  0.015000  155.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1038 "FORT STOCK~1" 115.00   13189 "FT. STOCKT~1" 115.00  "1 "   1 " "  :  1  0.013760  0.051083  0.016350  145.9  145.9  145.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1040 "ANDREWS 0   " 115.00    1090 "GOLDSMITH 0 " 115.00  "1 "   1 " "  :  1  0.029910  0.133290  0.019550  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1040 "ANDREWS 0   " 115.00    1102 "IND W TWF~31" 115.00  "1 "   1 " "  :  1  0.009370  0.039233  0.008570  111.7  111.7  111.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1040 "ANDREWS 0   " 115.00    1110 "IND W TWF~39" 115.00  "1 "   1 " "  :  1  0.009050  0.048823  0.005740  135.0  135.0  135.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00    1061 "BIG SPRIN~11" 115.00  "1 "   1 " "  :  1  0.007920  0.035649  0.010270  133.6  133.6  133.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00    1065 "BIG SPRING~5" 115.00  "1 "   1 " "  :  1  0.003860  0.022030  0.003310   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00    1067 "BIG SPRIN~15" 115.00  "1 "   1 " "  :  1  0.003930  0.017220  0.002620  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00    1067 "BIG SPRIN~15" 115.00  "2 "   1 " "  :  1  0.001310  0.006282  0.001660  119.1  119.1  119.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00    1108 "IND W TWF~37" 115.00  "1 "   1 " "  :  1  0.011970  0.048746  0.004290  127.0  127.0  127.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00    1120 "IND W TWF~11" 115.00  "1 "   1 " "  :  1  0.008170  0.036575  0.006260  136.8  136.8  136.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00   13409 "BIG SPRIN~16" 115.00  "1 "   1 " "  :  1  0.005770  0.021571  0.004470  147.1  147.1  147.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "FORSAN 0    " 115.00   13424 "COAHOMA 1 1 " 115.00  "1 "   1 " "  :  1  0.009190  0.042121  0.069180  115.2  115.2  115.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1044 "BIG LAKE 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.038570  0.171920  0.025210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1044 "BIG LAKE 0  " 115.00   12810 "BIG LAKE 1 1" 115.00  "1 "   1 " "  :  1  0.006390  0.028538  0.023280  239.2  239.2  239.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1045 "MIDLAND 5 0 " 115.00    1064 "ODESSA 3 0  " 115.00  "1 "   1 " "  :  1  0.005450  0.037940  0.006200  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1045 "MIDLAND 5 0 " 115.00    1064 "ODESSA 3 0  " 115.00  "2 "   1 " "  :  1  0.004800  0.020868  0.011670  136.0  136.0  136.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1045 "MIDLAND 5 0 " 115.00   12803 "GOLDSMITH ~1" 115.00  "1 "   1 " "  :  1  0.010350  0.044070  0.051240  197.5  197.5  197.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1045 "MIDLAND 5 0 " 115.00   12803 "GOLDSMITH ~1" 115.00  "2 "   1 " "  :  1  0.010350  0.044070  0.051240  197.5  197.5  197.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00    3009 "SONORA 0    " 115.00  "1 "   1 " "  :  1  0.056540  0.234540  0.039800  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "OZONA 0     " 115.00   12819 "IRAAN 4 1   " 115.00  "1 "   1 " "  :  1  0.009260  0.046580  0.005110  142.8  142.8  142.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1013 "MONAHANS 2 0" 115.00  "1 "   1 " "  :  1  0.009470  0.061170  0.011670  292.0  292.0  292.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1017 "ODESSA 4 0  " 115.00  "1 "   1 " "  :  1  0.036000  0.156000  0.024000  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "MONAHANS 1 0" 115.00    1085 "KERMIT 0    " 115.00  "1 "   1 " "  :  1  0.009470  0.061170  0.011670  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1053 "MONAHANS 1 6" 230.00    1081 "ODESSA 1 10 " 230.00  "1 "   1 " "  :  1  0.003000  0.030000  0.060000  548.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1053 "MONAHANS 1 6" 230.00    1093 "IND W TWFV~3" 230.00  "1 "   1 " "  :  1  0.002890  0.025281  0.061020  496.9  496.9  496.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1053 "MONAHANS 1 6" 230.00    1099 "IND W TWF~29" 230.00  "1 "   1 " "  :  1  0.002380  0.020035  0.066710  526.0  526.0  526.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1053 "MONAHANS 1 6" 230.00   12835 "PECOS 1 230 " 230.00  "1 "   1 " "  :  1  0.002720  0.026037  0.118250  742.6  742.6  742.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1053 "MONAHANS 1 6" 230.00   12835 "PECOS 1 230 " 230.00  "2 "   1 " "  :  1  0.002720  0.026037  0.118250  742.6  742.6  742.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1054 "STANTON 0   " 115.00    1056 "LENORAH 0   " 115.00  "1 "   1 " "  :  1  0.022020  0.096330  0.014670  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1054 "STANTON 0   " 115.00    1128 "IND W TWF~19" 115.00  "1 "   1 " "  :  1  0.008430  0.031622  0.006510  256.0  256.0  256.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1054 "STANTON 0   " 115.00    1128 "IND W TWF~19" 115.00  "2 "   1 " "  :  1  0.008430  0.031622  0.006510  256.0  256.0  256.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1054 "STANTON 0   " 115.00   12718 "GAIL 1 1    " 115.00  "1 "   1 " "  :  1  0.003470  0.021485  0.010420  264.0  264.0  264.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1054 "STANTON 0   " 115.00   13002 "LAMESA 2 1  " 115.00  "1 "   1 " "  :  1  0.006910  0.033525  0.027430  212.0  212.0  212.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1054 "STANTON 0   " 115.00   13002 "LAMESA 2 1  " 115.00  "2 "   1 " "  :  1  0.006910  0.033525  0.027430  212.0  212.0  212.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "ODONNELL 0  " 115.00    1089 "LAMESA 0    " 115.00  "1 "   1 " "  :  1  0.049820  0.121790  0.015950   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1027 "MIDLAND 2 0 " 115.00  "1 "   1 " "  :  1  0.031210  0.076300  0.009990  250.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1061 "BIG SPRIN~11" 115.00  "1 "   1 " "  :  1  0.022670  0.129460  0.019450  150.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1065 "BIG SPRING~5" 115.00  "1 "   1 " "  :  1  0.022690  0.129620  0.019480  250.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1056 "LENORAH 0   " 115.00    1132 "IND W TWF~23" 115.00  "1 "   1 " "  :  1  0.006660  0.032429  0.005450  117.9  117.9  117.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1058 "IRAAN 3 0   " 115.00    1069 "IRAAN 1 0   " 115.00  "1 "   1 " "  :  1  0.007400  0.051550  0.008430  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1058 "IRAAN 3 0   " 115.00    1087 "SHEFFIELD 0 " 115.00  "1 "   1 " "  :  1  0.015730  0.109560  0.017910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1058 "IRAAN 3 0   " 115.00    1087 "SHEFFIELD 0 " 115.00  "2 "   1 " "  :  1  0.015730  0.109560  0.017910  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~11" 115.00    1067 "BIG SPRIN~15" 115.00  "1 "   1 " "  :  1  0.007030  0.030993  0.016180  112.3  112.3  112.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~11" 115.00    1104 "IND W TWF~33" 115.00  "1 "   1 " "  :  1  0.011000  0.046151  0.005860  122.5  122.5  122.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~11" 115.00    1112 "IND W TWF~41" 115.00  "1 "   1 " "  :  1  0.014430  0.065235  0.039850  169.8  169.8  169.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~11" 115.00    1120 "IND W TWF~11" 115.00  "1 "   1 " "  :  1  0.013160  0.059600  0.008450  144.9  144.9  144.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~11" 115.00    1134 "IND W TWF~25" 115.00  "1 "   1 " "  :  1  0.005310  0.021994  0.004410  125.5  125.5  125.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~11" 115.00    3042 "SILVER 1    " 115.00  "1 "   1 " "  :  1  0.054000  0.180000  0.028000  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1061 "BIG SPRIN~11" 115.00   13409 "BIG SPRIN~16" 115.00  "1 "   1 " "  :  1  0.001900  0.008983  0.012050  132.4  132.4  132.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1065 "BIG SPRING~5" 115.00    1067 "BIG SPRIN~15" 115.00  "1 "   1 " "  :  1  0.006350  0.023659  0.003170  131.9  131.9  131.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1065 "BIG SPRING~5" 115.00    1108 "IND W TWF~37" 115.00  "1 "   1 " "  :  1  0.002430  0.013901  0.003200  146.1  146.1  146.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1065 "BIG SPRING~5" 115.00    1120 "IND W TWF~11" 115.00  "1 "   1 " "  :  1  0.010250  0.038190  0.014330  130.7  130.7  130.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1065 "BIG SPRING~5" 115.00   13409 "BIG SPRIN~16" 115.00  "1 "   1 " "  :  1  0.008140  0.033865  0.008860  116.9  116.9  116.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~15" 115.00    1005 "BIG SPRING~9" 115.00  "1 "   1 " "  :  1  0.017110  0.041810  0.005480   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~15" 115.00    1108 "IND W TWF~37" 115.00  "1 "   1 " "  :  1  0.006580  0.035044  0.005040  122.3  122.3  122.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~15" 115.00    1120 "IND W TWF~11" 115.00  "1 "   1 " "  :  1  0.010070  0.030498  0.007440  107.9  107.9  107.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~15" 115.00    1134 "IND W TWF~25" 115.00  "1 "   1 " "  :  1  0.008780  0.041378  0.019760  129.1  129.1  129.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "BIG SPRIN~15" 115.00   13409 "BIG SPRIN~16" 115.00  "1 "   1 " "  :  1  0.002330  0.011635  0.013300  137.3  137.3  137.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1068 "MIDLAND 1 0 " 115.00    1016 "GARDEN CIT~1" 115.00  "1 "   1 " "  :  1  0.027730  0.158370  0.023800   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "IRAAN 1 0   " 115.00    1058 "IRAAN 3 0   " 115.00  "2 "   1 " "  :  1  0.007400  0.051550  0.008430  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "IRAAN 1 0   " 115.00   12893 "FORT STOCK~9" 115.00  "1 "   1 " "  :  1  0.018840  0.098310  0.027930  132.7  132.7  132.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "IRAAN 1 0   " 115.00   13137 "FORT STOC~14" 115.00  "1 "   1 " "  :  1  0.014450  0.056671  0.007360  125.4  125.4  125.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "IRAAN 1 0   " 115.00   13361 "IRAAN 5 1   " 115.00  "1 "   1 " "  :  1  0.005650  0.029601  0.006940  122.4  122.4  122.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
