title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1554]           no  name
   1071 "ODESSA 1 0  " 115.00    1019 "MIDLAND 4 0 " 115.00  "2 "   1 " "  :  1  0.004400  0.028000  0.005400  225.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1071 "ODESSA 1 0  " 115.00    1130 "IND W TWF~21" 115.00  "1 "   1 " "  :  1  0.004150  0.019142  0.008600  138.1  138.1  138.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    1123 "IND W TWF~16" 230.00  "1 "   1 " "  :  1  0.001880  0.017599  0.229010 1200.0  435.0  435.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    1129 "IND W TWF~22" 230.00  "1 "   1 " "  :  1  0.000620  0.006096  0.026930  414.8  414.8  414.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.009100  0.089000  0.171000  548.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00   12680 "ANDREWS 1 ~1" 230.00  "1 "   1 " "  :  1  0.002690  0.022513  0.097760  387.3  387.3  387.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00   12804 "GOLDSMITH ~2" 230.00  "1 "   1 " "  :  1  0.002720  0.026952  0.078370  347.8  347.8  347.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~7" 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.011150  0.049690  0.007290  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~7" 115.00    1069 "IRAAN 1 0   " 115.00  "1 "   1 " "  :  1  0.021370  0.095200  0.013960  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1082 "FORT STOCK~7" 115.00   13147 "FORT STOC~16" 115.00  "1 "   1 " "  :  1  0.006010  0.025764  0.007730  104.3  104.3  104.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~8" 115.00    1030 "ALPINE 0    " 115.00  "1 "   1 " "  :  1  0.065370  0.373340  0.056100   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~8" 115.00    1038 "FORT STOCK~1" 115.00  "1 "   1 " "  :  1  0.010000  0.050000  0.007000  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1083 "FORT STOCK~8" 115.00   13189 "FT. STOCKT~1" 115.00  "1 "   1 " "  :  1  0.009930  0.046276  0.033160  116.4  116.4  116.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    1020 "BIG SPRING~1" 115.00  "1 "   1 " "  :  1  0.010560  0.063370  0.008600  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    3059 "STERLING C~2" 115.00  "1 "   1 " "  :  1  0.012590  0.065113  0.017920  198.9  198.9  198.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    3059 "STERLING C~2" 115.00  "2 "   1 " "  :  1  0.012590  0.065113  0.017920  198.9  198.9  198.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    3059 "STERLING C~2" 115.00  "3 "   1 " "  :  1  0.012590  0.065113  0.017920  198.9  198.9  198.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    3059 "STERLING C~2" 115.00  "4 "   1 " "  :  1  0.012590  0.065113  0.017920  198.9  198.9  198.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00    3130 "SAN ANGELO~3" 115.00  "1 "   1 " "  :  1  0.020490  0.091310  0.013390  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00   13169 "GARDEN CIT~2" 115.00  "1 "   1 " "  :  1  0.023050  0.096393  0.029750  230.7  230.7  230.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00   13169 "GARDEN CIT~2" 115.00  "2 "   1 " "  :  1  0.023050  0.096393  0.029750  230.7  230.7  230.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00   13169 "GARDEN CIT~2" 115.00  "3 "   1 " "  :  1  0.023050  0.096393  0.029750  230.7  230.7  230.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1084 "BIG SPRING~3" 115.00   13169 "GARDEN CIT~2" 115.00  "4 "   1 " "  :  1  0.023050  0.096393  0.029750  230.7  230.7  230.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1085 "KERMIT 0    " 115.00    1086 "PECOS 0     " 115.00  "1 "   1 " "  :  1  0.033920  0.148380  0.022600  287.0  287.0  287.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1085 "KERMIT 0    " 115.00    1094 "IND W TWFV~2" 115.00  "1 "   1 " "  :  1  0.010830  0.042500  0.036440  196.5  196.5  196.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1086 "PECOS 0     " 115.00    1013 "MONAHANS 2 0" 115.00  "1 "   1 " "  :  1  0.079000  0.193110  0.025290  220.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1086 "PECOS 0     " 115.00   13416 "ORLA 1 1    " 115.00  "1 "   1 " "  :  1  0.015840  0.064208  0.057220  316.0  316.0  316.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1086 "PECOS 0     " 115.00   13416 "ORLA 1 1    " 115.00  "2 "   1 " "  :  1  0.015840  0.064208  0.057220  316.0  316.0  316.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1087 "SHEFFIELD 0 " 115.00    1046 "OZONA 0     " 115.00  "1 "   1 " "  :  1  0.032620  0.142690  0.021730  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00    1036 "CRANE 0     " 115.00  "1 "   1 " "  :  1  0.020650  0.117930  0.017720  114.0  114.0  114.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00    1068 "MIDLAND 1 0 " 115.00  "1 "   1 " "  :  1  0.029620  0.169210  0.025430  220.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00   12593 "RANKIN 1 1  " 115.00  "1 "   1 " "  :  1  0.011360  0.071048  0.028550  204.2  204.2  204.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00   13027 "CRANE 1 1   " 115.00  "1 "   1 " "  :  1  0.005880  0.022342  0.004140  131.5  131.5  131.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00   13140 "MCCARNEY 1 1" 115.00  "1 "   1 " "  :  1  0.002300  0.012522  0.004620  200.8  200.8  200.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00   13211 "MCCAMEY 3 1 " 115.00  "1 "   1 " "  :  1  0.002200  0.009876  0.005870  241.0  241.0  241.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00   13211 "MCCAMEY 3 1 " 115.00  "2 "   1 " "  :  1  0.002200  0.009876  0.005870  241.0  241.0  241.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00   13214 "CRANE 2 1   " 115.00  "1 "   1 " "  :  1  0.005820  0.027385  0.004250  127.9  127.9  127.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00   13218 "MCCAMEY 4 1 " 115.00  "1 "   1 " "  :  1  0.005700  0.031650  0.002580  140.9  140.9  140.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00   13415 "MCCAMEY 6 1 " 115.00  "1 "   1 " "  :  1  0.008420  0.030829  0.003860  124.8  124.8  124.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1089 "LAMESA 0    " 115.00    1054 "STANTON 0   " 115.00  "1 "   1 " "  :  1  0.087370  0.213570  0.027960   98.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00    1085 "KERMIT 0    " 115.00  "1 "   1 " "  :  1  0.020180  0.137860  0.023460  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00    1126 "IND W TWF~17" 115.00  "1 "   1 " "  :  1  0.006490  0.027575  0.003650  171.3  171.3  171.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1091 "RALLS 2 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.021930  0.096670  0.045000  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1093 "IND W TWFV~3" 230.00    1099 "IND W TWF~29" 230.00  "1 "   1 " "  :  1  0.002410  0.020598  0.040460  452.1  452.1  452.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1093 "IND W TWFV~3" 230.00    1115 "IND W TWFV~8" 230.00  "1 "   1 " "  :  1  0.005410  0.055769  0.133950  414.9  414.9  414.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1093 "IND W TWFV~3" 230.00    1125 "IND W TWF~18" 230.00  "1 "   1 " "  :  1  0.001680  0.015095  0.020800  425.8  425.8  425.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1093 "IND W TWFV~3" 230.00   12804 "GOLDSMITH ~2" 230.00  "1 "   1 " "  :  1  0.002510  0.024666  0.092720  391.8  391.8  391.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1095 "IND W TWFV~6" 500.00   12613 "HORSESHOE ~5" 500.00  "1 "   1 " "  :  1  0.003000  0.050100  5.000000 2700.0 2700.0 2700.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "IND W TWFV~5" 230.00    1113 "IND W TWF~45" 230.00  "1 "   1 " "  :  1  0.002170  0.019330  0.082810  423.8  423.8  423.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "IND W TWFV~5" 230.00    1113 "IND W TWF~45" 230.00  "2 "   1 " "  :  1  0.002170  0.019330  0.082810  423.8  423.8  423.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "IND W TWFV~5" 230.00    1123 "IND W TWF~16" 230.00  "1 "   1 " "  :  1  0.001830  0.016980  0.044070  476.9  476.9  476.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "IND W TWFV~5" 230.00    1123 "IND W TWF~16" 230.00  "2 "   1 " "  :  1  0.001830  0.016980  0.044070  476.9  476.9  476.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "IND W TWFV~5" 230.00   12594 "RANKIN 1 230" 230.00  "1 "   1 " "  :  1  0.005130  0.042726  0.117010  687.5  687.5  687.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "IND W TWFV~5" 230.00   12594 "RANKIN 1 230" 230.00  "2 "   1 " "  :  1  0.005130  0.042726  0.117010  687.5  687.5  687.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "IND W TWFV~5" 230.00   12594 "RANKIN 1 230" 230.00  "3 "   1 " "  :  1  0.005130  0.042726  0.117010  687.5  687.5  687.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "IND W TWFV~5" 230.00   12811 "BIG LAKE 1~1" 230.00  "1 "   1 " "  :  1  0.004330  0.037796  0.155610  608.0  608.0  608.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "IND W TWFV~5" 230.00   12811 "BIG LAKE 1~1" 230.00  "2 "   1 " "  :  1  0.004330  0.037796  0.155610  608.0  608.0  608.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1097 "IND W TWFV~4" 115.00   13119 "ST. LAWREN~1" 115.00  "1 "   1 " "  :  1  0.008140  0.033846  0.008630  216.0  216.0  216.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1097 "IND W TWFV~4" 115.00   13169 "GARDEN CIT~2" 115.00  "1 "   1 " "  :  1  0.009770  0.043081  0.008590  145.6  145.6  145.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1099 "IND W TWF~29" 230.00    1125 "IND W TWF~18" 230.00  "1 "   1 " "  :  1  0.002310  0.017473  0.071330  423.6  423.6  423.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1100 "IND W TWF~28" 115.00   13414 "ODESSA 7 1  " 115.00  "1 "   1 " "  :  1  0.000880  0.004069  0.000660  109.2  109.2  109.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1101 "IND W TWF~32" 230.00    1109 "IND W TWF~40" 230.00  "1 "   1 " "  :  1  0.001580  0.013685  0.088850  399.8  399.8  399.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1101 "IND W TWF~32" 230.00   12823 "ANDREWS 2 ~1" 230.00  "1 "   1 " "  :  1  0.002190  0.019328  0.052980  463.0  463.0  463.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1102 "IND W TWF~31" 115.00   13174 "ANDREWS 4 1 " 115.00  "1 "   1 " "  :  1  0.015060  0.068656  0.018450  275.0  275.0  275.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1103 "IND W TWF~34" 230.00    1107 "IND W TWF~38" 230.00  "1 "   1 " "  :  1  0.002030  0.018430  0.122630  421.1  421.1  421.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1103 "IND W TWF~34" 230.00    1119 "IND W TWF~12" 230.00  "1 "   1 " "  :  1  0.001740  0.014113  0.069930  697.9  697.9  697.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1103 "IND W TWF~34" 230.00    1121 "IND W TWF~14" 230.00  "1 "   1 " "  :  1  0.001490  0.013011  0.043120  465.4  465.4  465.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1103 "IND W TWF~34" 230.00    1133 "IND W TWF~26" 230.00  "1 "   1 " "  :  1  0.000640  0.004773  0.015130  623.0  623.0  623.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1103 "IND W TWF~34" 230.00   12788 "LAMESA 1 230" 230.00  "1 "   1 " "  :  1  0.002500  0.023276  0.143310  657.0  657.0  657.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1103 "IND W TWF~34" 230.00   12788 "LAMESA 1 230" 230.00  "2 "   1 " "  :  1  0.002500  0.023276  0.143310  657.0  657.0  657.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1104 "IND W TWF~33" 115.00    1122 "IND W TWF~13" 115.00  "1 "   1 " "  :  1  0.012950  0.048352  0.011490  116.9  116.9  116.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1104 "IND W TWF~33" 115.00    1128 "IND W TWF~19" 115.00  "1 "   1 " "  :  1  0.021730  0.097905  0.032830  122.5  122.5  122.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1104 "IND W TWF~33" 115.00    1134 "IND W TWF~25" 115.00  "1 "   1 " "  :  1  0.002790  0.014820  0.004760  117.1  117.1  117.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1104 "IND W TWF~33" 115.00   13424 "COAHOMA 1 1 " 115.00  "1 "   1 " "  :  1  0.005550  0.031577  0.013180  145.4  145.4  145.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1105 "IND W TWF~36" 230.00   12796 "STERLING ~12" 230.00  "1 "   1 " "  :  1  0.001670  0.015387  0.024300  467.6  467.6  467.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1106 "IND W TWF~35" 115.00   12795 "STERLING ~11" 115.00  "1 "   1 " "  :  1  0.006750  0.030356  0.012390  106.5  106.5  106.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1107 "IND W TWF~38" 230.00    1119 "IND W TWF~12" 230.00  "1 "   1 " "  :  1  0.001790  0.017928  0.043690  448.6  448.6  448.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1107 "IND W TWF~38" 230.00    1127 "IND W TWF~20" 230.00  "1 "   1 " "  :  1  0.003770  0.029295  0.160170  493.2  493.2  493.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1107 "IND W TWF~38" 230.00    1133 "IND W TWF~26" 230.00  "1 "   1 " "  :  1  0.002110  0.019997  0.080440  394.7  394.7  394.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1108 "IND W TWF~37" 115.00    1134 "IND W TWF~25" 115.00  "1 "   1 " "  :  1  0.009050  0.031806  0.050650  148.2  148.2  148.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1108 "IND W TWF~37" 115.00   13409 "BIG SPRIN~16" 115.00  "1 "   1 " "  :  1  0.009720  0.053445  0.010330  108.6  108.6  108.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1109 "IND W TWF~40" 230.00    1115 "IND W TWFV~8" 230.00  "1 "   1 " "  :  1  0.003780  0.026132  0.078130  443.3  443.3  443.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1109 "IND W TWF~40" 230.00   12680 "ANDREWS 1 ~1" 230.00  "1 "   1 " "  :  1  0.001700  0.016402  0.034030  478.3  478.3  478.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1109 "IND W TWF~40" 230.00   12804 "GOLDSMITH ~2" 230.00  "1 "   1 " "  :  1  0.001520  0.012898  0.047430  422.0  422.0  422.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1109 "IND W TWF~40" 230.00   12823 "ANDREWS 2 ~1" 230.00  "1 "   1 " "  :  1  0.001330  0.013112  0.036090  470.6  470.6  470.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1110 "IND W TWF~39" 115.00   12803 "GOLDSMITH ~1" 115.00  "1 "   1 " "  :  1  0.007440  0.033603  0.017910  144.2  144.2  144.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1111 "IND W TWF~42" 230.00    1119 "IND W TWF~12" 230.00  "1 "   1 " "  :  1  0.001770  0.014859  0.078670  686.0  686.0  686.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1111 "IND W TWF~42" 230.00    1119 "IND W TWF~12" 230.00  "2 "   1 " "  :  1  0.001770  0.014859  0.078670  686.0  686.0  686.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1111 "IND W TWF~42" 230.00    1119 "IND W TWF~12" 230.00  "3 "   1 " "  :  1  0.001770  0.014859  0.078670  686.0  686.0  686.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1111 "IND W TWF~42" 230.00    1133 "IND W TWF~26" 230.00  "1 "   1 " "  :  1  0.003040  0.027460  0.070010  701.4  701.4  701.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1112 "IND W TWF~41" 115.00    1120 "IND W TWF~11" 115.00  "1 "   1 " "  :  1  0.020920  0.096385  0.011890  130.4  130.4  130.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1112 "IND W TWF~41" 115.00   13300 "COLORADO C~2" 115.00  "1 "   1 " "  :  1  0.012800  0.051360  0.007390  122.5  122.5  122.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1113 "IND W TWF~45" 230.00    1115 "IND W TWFV~8" 230.00  "1 "   1 " "  :  1  0.003550  0.032822  0.188350  428.8  428.8  428.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1113 "IND W TWF~45" 230.00    1123 "IND W TWF~16" 230.00  "1 "   1 " "  :  1  0.001110  0.009477  0.019140  359.2  359.2  359.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1113 "IND W TWF~45" 230.00   12594 "RANKIN 1 230" 230.00  "1 "   1 " "  :  1  0.006480  0.059549  0.141040  370.3  370.3  370.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1114 "IND W TWF~44" 115.00    1124 "IND W TWF~15" 115.00  "1 "   1 " "  :  1  0.007040  0.031749  0.005580  130.2  130.2  130.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1114 "IND W TWF~44" 115.00   13169 "GARDEN CIT~2" 115.00  "1 "   1 " "  :  1  0.003380  0.016753  0.050220  123.9  123.9  123.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1115 "IND W TWFV~8" 230.00    1117 "IND W TWF~10" 230.00  "1 "   1 " "  :  1  0.001740  0.013822  0.054870  588.0  588.0  588.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1115 "IND W TWFV~8" 230.00    1117 "IND W TWF~10" 230.00  "2 "   1 " "  :  1  0.001740  0.013822  0.054870  588.0  588.0  588.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1115 "IND W TWFV~8" 230.00   12680 "ANDREWS 1 ~1" 230.00  "1 "   1 " "  :  1  0.001190  0.011373  0.076460  638.0  638.0  638.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1115 "IND W TWFV~8" 230.00   12804 "GOLDSMITH ~2" 230.00  "1 "   1 " "  :  1  0.002330  0.018957  0.081050  394.1  394.1  394.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1116 "IND W TWFV~7" 115.00    1118 "IND W TWFV~9" 115.00  "1 "   1 " "  :  1  0.005790  0.024701  0.030970  138.5  138.5  138.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1117 "IND W TWF~10" 230.00    1127 "IND W TWF~20" 230.00  "1 "   1 " "  :  1  0.000920  0.008764  0.172020  646.6  646.6  646.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1117 "IND W TWF~10" 230.00    1131 "IND W TWF~24" 230.00  "1 "   1 " "  :  1  0.001550  0.014150  0.043320  466.6  466.6  466.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1119 "IND W TWF~12" 230.00    1121 "IND W TWF~14" 230.00  "1 "   1 " "  :  1  0.002630  0.024570  0.095630  593.6  593.6  593.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1119 "IND W TWF~12" 230.00    1133 "IND W TWF~26" 230.00  "1 "   1 " "  :  1  0.001040  0.010115  0.055480  680.7  680.7  680.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1120 "IND W TWF~11" 115.00   13409 "BIG SPRIN~16" 115.00  "1 "   1 " "  :  1  0.006700  0.032562  0.006150  135.3  135.3  135.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1121 "IND W TWF~14" 230.00    1127 "IND W TWF~20" 230.00  "1 "   1 " "  :  1  0.001580  0.014382  0.073640  420.9  420.9  420.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1121 "IND W TWF~14" 230.00    1131 "IND W TWF~24" 230.00  "1 "   1 " "  :  1  0.003110  0.031202  0.063850  414.8  414.8  414.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1121 "IND W TWF~14" 230.00    1133 "IND W TWF~26" 230.00  "1 "   1 " "  :  1  0.001540  0.014804  0.051140  472.5  472.5  472.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1121 "IND W TWF~14" 230.00   12719 "GAIL 1 230  " 230.00  "1 "   1 " "  :  1  0.001050  0.010141  0.056810  773.6  773.6  773.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1121 "IND W TWF~14" 230.00   12788 "LAMESA 1 230" 230.00  "1 "   1 " "  :  1  0.002870  0.024907  0.122570  529.9  529.9  529.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1123 "IND W TWF~16" 230.00   12594 "RANKIN 1 230" 230.00  "1 "   1 " "  :  1  0.004470  0.042546  0.150570  555.0  555.0  555.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1124 "IND W TWF~15" 115.00   13169 "GARDEN CIT~2" 115.00  "1 "   1 " "  :  1  0.006830  0.023240  0.017660  129.6  129.6  129.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1125 "IND W TWF~18" 230.00    1129 "IND W TWF~22" 230.00  "1 "   1 " "  :  1  0.002580  0.025833  0.076870  385.0  385.0  385.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1125 "IND W TWF~18" 230.00   12680 "ANDREWS 1 ~1" 230.00  "1 "   1 " "  :  1  0.002690  0.018415  0.086580  499.5  499.5  499.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1125 "IND W TWF~18" 230.00   12804 "GOLDSMITH ~2" 230.00  "1 "   1 " "  :  1  0.001410  0.014392  0.063620  505.7  505.7  505.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1127 "IND W TWF~20" 230.00    1131 "IND W TWF~24" 230.00  "1 "   1 " "  :  1  0.001510  0.014319  0.021070  445.8  445.8  445.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1127 "IND W TWF~20" 230.00   12719 "GAIL 1 230  " 230.00  "1 "   1 " "  :  1  0.001910  0.018873  0.044500  495.9  495.9  495.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1128 "IND W TWF~19" 115.00    1132 "IND W TWF~23" 115.00  "1 "   1 " "  :  1  0.014510  0.043478  0.007000  163.0  163.0  163.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1129 "IND W TWF~22" 230.00   12680 "ANDREWS 1 ~1" 230.00  "1 "   1 " "  :  1  0.001700  0.017093  0.087960  386.3  386.3  386.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1129 "IND W TWF~22" 230.00   12804 "GOLDSMITH ~2" 230.00  "1 "   1 " "  :  1  0.002560  0.020742  0.059670  469.5  469.5  469.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1131 "IND W TWF~24" 230.00   12719 "GAIL 1 230  " 230.00  "1 "   1 " "  :  1  0.002760  0.026874  0.079710  402.7  402.7  402.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1133 "IND W TWF~26" 230.00   12788 "LAMESA 1 230" 230.00  "1 "   1 " "  :  1  0.003750  0.033171  0.128400  526.0  526.0  526.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1134 "IND W TWF~25" 115.00   13409 "BIG SPRIN~16" 115.00  "1 "   1 " "  :  1  0.005990  0.027056  0.009840   97.6   97.6   97.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2002 "SAVOY 0     " 500.00    2101 "SHERMAN 1 0 " 500.00  "1 "   1 " "  :  1  0.000310  0.003700  0.245730 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2003 "SAVOY 1     " 161.00    2038 "ECTOR 0     " 161.00  "1 "   1 " "  :  1  0.003530  0.020670  0.010320  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2003 "SAVOY 1     " 161.00    2047 "BELLS 0     " 161.00  "1 "   1 " "  :  1  0.001300  0.009900  0.005200  310.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2003 "SAVOY 1     " 161.00    2047 "BELLS 0     " 161.00  "2 "   1 " "  :  1  0.001840  0.010621  0.005020  221.7  221.7  221.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2003 "SAVOY 1     " 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.003630  0.022242  0.016110  218.2  218.2  218.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "HONEY GROV~1" 161.00    2060 "ROXTON 0    " 161.00  "1 "   1 " "  :  1  0.002170  0.015269  0.009820  213.8  213.8  213.8    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "HONEY GROV~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.008880  0.052070  0.026000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "HONEY GROV~1" 161.00    2122 "TELEPHONE 0 " 161.00  "1 "   1 " "  :  1  0.008610  0.036610  0.018310  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2008 "MEMPHIS 0   " 161.00    2052 "PANHANDLE~12" 161.00  "1 "   1 " "  :  1  0.018770  0.082710  0.038500  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2008 "MEMPHIS 0   " 161.00   13149 "CLARENDON ~1" 161.00  "1 "   1 " "  :  1  0.013440  0.076636  0.061920  226.2  226.2  226.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2020 "WICHITA F~10" 161.00  "1 "   1 " "  :  1  0.003070  0.018515  0.031680  196.6  196.6  196.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2025 "WICHITA FA~8" 161.00  "1 "   1 " "  :  1  0.003450  0.020776  0.048160  231.2  231.2  231.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2036 "WICHITA F~11" 161.00  "1 "   1 " "  :  1  0.003510  0.022105  0.026000  250.3  250.3  250.3    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2049 "ELECTRA 0   " 161.00  "1 "   1 " "  :  1  0.012240  0.071760  0.035830  328.0  328.0  328.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2082 "WICHITA FA~3" 161.00  "1 "   1 " "  :  1  0.007350  0.031260  0.015630  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2082 "WICHITA FA~3" 161.00  "2 "   1 " "  :  1  0.004110  0.027262  0.018320  212.7  212.7  212.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2009 "IOWA PARK 0 " 161.00    2109 "BURKBURNET~1" 161.00  "1 "   1 " "  :  1  0.007250  0.030840  0.015420  250.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00    2079 "PADUCAH 0   " 161.00  "1 "   1 " "  :  1  0.020610  0.090830  0.042280  377.0  377.0  377.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00    2091 "SEYMOUR 0   " 161.00  "1 "   1 " "  :  1  0.024610  0.104670  0.052350  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00   12978 "E SEYMOUR ~1" 161.00  "1 "   1 " "  :  1  0.002170  0.014301  0.160420  274.0  274.0  274.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00   12978 "E SEYMOUR ~1" 161.00  "2 "   1 " "  :  1  0.002170  0.014301  0.160420  274.0  274.0  274.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2010 "VERNON 2 0  " 161.00   13029 "CROWELL 1 1 " 161.00  "1 "   1 " "  :  1  0.002800  0.019340  0.010790  212.2  212.2  212.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2011 "PANHANDLE ~3" 500.00    2017 "PANHANDLE ~8" 500.00  "1 "   1 " "  :  1  0.000140  0.002451  0.326670 2007.2 2007.2 2007.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2011 "PANHANDLE ~3" 500.00   12867 "CLAUDE 1 500" 500.00  "1 "   1 " "  :  1  0.000110  0.001681  0.263190 2137.5 2137.5 2137.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~4" 161.00    2041 "PANHANDLE ~6" 161.00  "1 "   1 " "  :  1  0.012450  0.052970  0.026490  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~4" 161.00    2052 "PANHANDLE~12" 161.00  "1 "   1 " "  :  1  0.020080  0.088510  0.041200  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~4" 161.00    2123 "PANHANDLE ~1" 161.00  "1 "   1 " "  :  1  0.009950  0.042300  0.021150  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~4" 161.00   12866 "CLAUDE 1 1  " 161.00  "1 "   1 " "  :  1  0.004280  0.024033  0.018330  282.0  282.0  282.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~4" 161.00   13059 "GROOM 1 1   " 161.00  "1 "   1 " "  :  1  0.002310  0.013142  0.016750  346.0  346.0  346.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2012 "PANHANDLE ~4" 161.00   13200 "PANHANDLE~13" 161.00  "1 "   1 " "  :  1  0.005290  0.031373  0.007470  216.6  216.6  216.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2014 "CHILDRESS 0 " 161.00    2008 "MEMPHIS 0   " 161.00  "1 "   1 " "  :  1  0.022530  0.099310  0.046230  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2014 "CHILDRESS 0 " 161.00    2029 "SILVERTON 0 " 161.00  "1 "   1 " "  :  1  0.018590  0.079080  0.039550  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2014 "CHILDRESS 0 " 161.00   13085 "AFTON 1 1   " 161.00  "1 "   1 " "  :  1  0.020450  0.121072  0.077970  220.0  220.0  220.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2015 "FORESTBURG 0" 161.00    2037 "LINDSAY 0   " 161.00  "1 "   1 " "  :  1  0.008620  0.037990  0.017690  259.0  259.0  259.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2015 "FORESTBURG 0" 161.00   13330 "KRUM 1 1    " 161.00  "1 "   1 " "  :  1  0.002490  0.017317  0.040230  211.3  211.3  211.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2017 "PANHANDLE ~8" 500.00    2096 "RALLS 1 0   " 500.00  "1 "   1 " "  :  1  0.002530  0.030680  2.038360 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2017 "PANHANDLE ~8" 500.00    2127 "MIAMI 0     " 500.00  "1 "   1 " "  :  1  0.000890  0.010810  0.718460 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2018 "PANHANDLE ~9" 161.00    2093 "PANHANDLE~11" 161.00  "1 "   1 " "  :  1  0.011630  0.051250  0.023860  263.0  263.0  263.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2020 "WICHITA F~10" 161.00    2025 "WICHITA FA~8" 161.00  "1 "   1 " "  :  1  0.002880  0.017417  0.008420  238.4  238.4  238.4    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2020 "WICHITA F~10" 161.00    2028 "WICHITA FA~7" 161.00  "1 "   1 " "  :  1  0.001260  0.007560  0.044440  251.7  251.7  251.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2020 "WICHITA F~10" 161.00    2036 "WICHITA F~11" 161.00  "1 "   1 " "  :  1  0.000880  0.006708  0.008200  229.7  229.7  229.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2020 "WICHITA F~10" 161.00    2045 "SHEPPARD A~1" 161.00  "1 "   1 " "  :  1  0.000970  0.005480  0.002950  310.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2020 "WICHITA F~10" 161.00    2055 "WICHITA FA~2" 161.00  "1 "   1 " "  :  1  0.001020  0.007440  0.004220  409.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2020 "WICHITA F~10" 161.00    2067 "WICHITA FA~9" 161.00  "1 "   1 " "  :  1  0.004760  0.030693  0.014600  228.2  228.2  228.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2020 "WICHITA F~10" 161.00    2082 "WICHITA FA~3" 161.00  "1 "   1 " "  :  1  0.002820  0.020011  0.009890  219.7  219.7  219.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2020 "WICHITA F~10" 161.00    2109 "BURKBURNET~1" 161.00  "1 "   1 " "  :  1  0.003660  0.022407  0.029970  230.7  230.7  230.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2021 "PARIS 2 0   " 500.00    2002 "SAVOY 0     " 500.00  "1 "   1 " "  :  1  0.000970  0.011750  0.780320 2295.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2021 "PARIS 2 0   " 500.00    2113 "PARIS 1 0   " 500.00  "1 "   1 " "  :  1  0.000100  0.001240  0.082070 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00    2001 "PARIS 3 0   " 161.00  "1 "   1 " "  :  1  0.008390  0.036970  0.017210  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00    2040 "CLARKSVILL~1" 161.00  "1 "   1 " "  :  1  0.022070  0.093910  0.046970  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.002430  0.015137  0.006980  204.0  204.0  204.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00   12953 "PARIS 4 1   " 161.00  "1 "   1 " "  :  1  0.001540  0.010474  0.020400  337.0  337.0  337.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00   12986 "PARIS 5 1   " 161.00  "1 "   1 " "  :  1  0.002300  0.013897  0.010310  213.1  213.1  213.1    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2025 "WICHITA FA~8" 161.00    2036 "WICHITA F~11" 161.00  "1 "   1 " "  :  1  0.001470  0.006969  0.008470  226.6  226.6  226.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2025 "WICHITA FA~8" 161.00    2045 "SHEPPARD A~1" 161.00  "1 "   1 " "  :  1  0.002840  0.017107  0.013630  250.6  250.6  250.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2025 "WICHITA FA~8" 161.00    2055 "WICHITA FA~2" 161.00  "1 "   1 " "  :  1  0.002300  0.010160  0.004730  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2025 "WICHITA FA~8" 161.00    2055 "WICHITA FA~2" 161.00  "2 "   1 " "  :  1  0.001400  0.007765  0.006300  218.9  218.9  218.9    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2025 "WICHITA FA~8" 161.00    2067 "WICHITA FA~9" 161.00  "1 "   1 " "  :  1  0.003170  0.014000  0.006510  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2025 "WICHITA FA~8" 161.00    2082 "WICHITA FA~3" 161.00  "1 "   1 " "  :  1  0.001460  0.008557  0.016400  194.1  194.1  194.1    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00    2001 "PARIS 3 0   " 161.00  "1 "   1 " "  :  1  0.009550  0.040620  0.020320  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00    2050 "PATTONVILL~1" 161.00  "1 "   1 " "  :  1  0.003470  0.018314  0.028390  274.3  274.3  274.3    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00    2090 "ANNONA 0    " 161.00  "1 "   1 " "  :  1  0.016920  0.074550  0.034700  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.007740  0.054316  0.036460  262.2  262.2  262.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "DEPORT 0    " 161.00   13114 "DEPORT 1 1  " 161.00  "1 "   1 " "  :  1  0.002370  0.014386  0.010570  296.4  296.4  296.4    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2028 "WICHITA FA~7" 161.00    2045 "SHEPPARD A~1" 161.00  "1 "   1 " "  :  1  0.003630  0.021290  0.010630  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2028 "WICHITA FA~7" 161.00    2045 "SHEPPARD A~1" 161.00  "2 "   1 " "  :  1  0.002310  0.014304  0.016440  210.5  210.5  210.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2028 "WICHITA FA~7" 161.00    2109 "BURKBURNET~1" 161.00  "1 "   1 " "  :  1  0.010260  0.045200  0.021040  250.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00    1091 "RALLS 2 0   " 161.00  "1 "   1 " "  :  1  0.038900  0.171440  0.079800  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00   12632 "KRESS 1 1   " 161.00  "1 "   1 " "  :  1  0.006570  0.038709  0.047460  218.7  218.7  218.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "SILVERTON 0 " 161.00   13055 "SILVERTON ~1" 161.00  "1 "   1 " "  :  1  0.004080  0.022517  0.013750  242.3  242.3  242.3    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2030 "BONHAM 0    " 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.011800  0.051990  0.024200  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2031 "MATADOR 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.023980  0.105670  0.049190  218.0  218.0  218.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2031 "MATADOR 0   " 161.00    2087 "SPUR 0      " 161.00  "1 "   1 " "  :  1  0.021770  0.092590  0.046310  207.0  207.0  207.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2032 "ARTHUR CIT~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.010970  0.048340  0.022500  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2033 "LEONARD 0   " 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.005060  0.027390  0.028550  326.0  326.0  326.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2033 "LEONARD 0   " 161.00    5288 "WOLFE CITY 0" 161.00  "1 "   1 " "  :  1  0.009250  0.039350  0.019680  254.0  254.0  254.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2033 "LEONARD 0   " 161.00   13268 "WOLFE CITY~1" 161.00  "1 "   1 " "  :  1  0.002790  0.018426  0.014040  212.6  212.6  212.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2034 "GORDONVILL~1" 161.00    2043 "SADLER 0    " 161.00  "1 "   1 " "  :  1  0.004390  0.018670  0.009340  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2034 "GORDONVILL~1" 161.00    2043 "SADLER 0    " 161.00  "2 "   1 " "  :  1  0.003200  0.016999  0.010580  223.8  223.8  223.8    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "KNOX CITY 0 " 161.00    2066 "ASPERMONT 0 " 161.00  "1 "   1 " "  :  1  0.014110  0.082720  0.041310  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "KNOX CITY 0 " 161.00    2091 "SEYMOUR 0   " 161.00  "1 "   1 " "  :  1  0.018630  0.105280  0.056630  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "KNOX CITY 0 " 161.00   12978 "E SEYMOUR ~1" 161.00  "1 "   1 " "  :  1  0.005750  0.031744  0.054130  208.4  208.4  208.4    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~11" 161.00    2045 "SHEPPARD A~1" 161.00  "1 "   1 " "  :  1  0.001980  0.012784  0.010770  191.2  191.2  191.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~11" 161.00    2049 "ELECTRA 0   " 161.00  "1 "   1 " "  :  1  0.010930  0.073399  0.076620  326.0  326.0  326.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~11" 161.00    2049 "ELECTRA 0   " 161.00  "2 "   1 " "  :  1  0.010930  0.073399  0.076620  326.0  326.0  326.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~11" 161.00    2055 "WICHITA FA~2" 161.00  "1 "   1 " "  :  1  0.002160  0.009200  0.004600  300.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~11" 161.00    2055 "WICHITA FA~2" 161.00  "2 "   1 " "  :  1  0.001050  0.006404  0.006780  229.0  229.0  229.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~11" 161.00    2067 "WICHITA FA~9" 161.00  "1 "   1 " "  :  1  0.003160  0.018304  0.011400  232.9  232.9  232.9    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~11" 161.00    2082 "WICHITA FA~3" 161.00  "1 "   1 " "  :  1  0.002360  0.010030  0.005020  250.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~11" 161.00    2082 "WICHITA FA~3" 161.00  "2 "   1 " "  :  1  0.000930  0.006313  0.008350  238.2  238.2  238.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2036 "WICHITA F~11" 161.00   13041 "SEYMOUR 1 1 " 161.00  "1 "   1 " "  :  1  0.010640  0.070851  0.054830  297.0  297.0  297.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2037 "LINDSAY 0   " 161.00    2065 "GAINESVILL~1" 161.00  "1 "   1 " "  :  1  0.004150  0.024340  0.012160  287.0  287.0  287.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2037 "LINDSAY 0   " 161.00    2110 "MUENSTER 2 0" 161.00  "1 "   1 " "  :  1  0.003070  0.017980  0.008980  306.0  306.0  306.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2037 "LINDSAY 0   " 161.00    2110 "MUENSTER 2 0" 161.00  "2 "   1 " "  :  1  0.003070  0.017980  0.008980  306.0  306.0  306.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2038 "ECTOR 0     " 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.002180  0.013749  0.014560  236.6  236.6  236.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2039 "SUNSET 0    " 161.00    2086 "MONTAGUE 0  " 161.00  "1 "   1 " "  :  1  0.008450  0.037250  0.017340  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2039 "SUNSET 0    " 161.00    5455 "ALVORD 0    " 161.00  "1 "   1 " "  :  1  0.003710  0.021730  0.010850  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2040 "CLARKSVILL~1" 161.00    2114 "PARIS 1 1   " 161.00  "1 "   1 " "  :  1  0.023350  0.099320  0.049670  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2041 "PANHANDLE ~6" 161.00    2058 "WHITE DEER 0" 161.00  "1 "   1 " "  :  1  0.013600  0.057860  0.028930  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2041 "PANHANDLE ~6" 161.00    2093 "PANHANDLE~11" 161.00  "1 "   1 " "  :  1  0.001560  0.010180  0.004610  225.5  225.5  225.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2041 "PANHANDLE ~6" 161.00    2123 "PANHANDLE ~1" 161.00  "1 "   1 " "  :  1  0.004010  0.023328  0.027750  211.5  211.5  211.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2041 "PANHANDLE ~6" 161.00   13159 "AMARILLO 1 1" 161.00  "1 "   1 " "  :  1  0.007410  0.039684  0.089440  416.0  416.0  416.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2043 "SADLER 0    " 161.00    2016 "SHERMAN 3 0 " 161.00  "1 "   1 " "  :  1  0.005930  0.026140  0.012170  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2043 "SADLER 0    " 161.00    2044 "WHITESBORO 0" 161.00  "1 "   1 " "  :  1  0.001940  0.010024  0.013810  214.5  214.5  214.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2043 "SADLER 0    " 161.00    2046 "POTTSBORO 0 " 161.00  "1 "   1 " "  :  1  0.002640  0.017583  0.015200  222.2  222.2  222.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2044 "WHITESBORO 0" 161.00    2102 "SHERMAN 1 1 " 161.00  "1 "   1 " "  :  1  0.014650  0.064530  0.030040  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2045 "SHEPPARD A~1" 161.00    2055 "WICHITA FA~2" 161.00  "1 "   1 " "  :  1  0.001710  0.010298  0.006650  239.5  239.5  239.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2045 "SHEPPARD A~1" 161.00    2109 "BURKBURNET~1" 161.00  "1 "   1 " "  :  1  0.004220  0.026686  0.020780  181.8  181.8  181.8    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2046 "POTTSBORO 0 " 161.00    2034 "GORDONVILL~1" 161.00  "1 "   1 " "  :  1  0.004680  0.019930  0.009970  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2047 "BELLS 0     " 161.00    2092 "DENISON 1 0 " 161.00  "1 "   1 " "  :  1  0.003760  0.022030  0.011000  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2048 "CROSBYTON 0 " 161.00    2098 "RALLS 1 2   " 161.00  "1 "   1 " "  :  1  0.010030  0.056365  0.056040  233.5  233.5  233.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2048 "CROSBYTON 0 " 161.00   12882 "FLOYDADA 1 1" 161.00  "1 "   1 " "  :  1  0.001920  0.010731  0.033150  615.0  615.0  615.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2048 "CROSBYTON 0 " 161.00   13085 "AFTON 1 1   " 161.00  "1 "   1 " "  :  1  0.002100  0.013036  0.009190  307.6  307.6  307.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2048 "CROSBYTON 0 " 161.00   13392 "FLOYDADA 4 1" 161.00  "1 "   1 " "  :  1  0.008610  0.051333  0.054270  363.0  363.0  363.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2049 "ELECTRA 0   " 161.00    2061 "VERNON 1 0  " 161.00  "1 "   1 " "  :  1  0.009120  0.053490  0.026710  369.0  369.0  369.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2049 "ELECTRA 0   " 161.00   13029 "CROWELL 1 1 " 161.00  "1 "   1 " "  :  1  0.012840  0.090167  0.063580  220.2  220.2  220.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2049 "ELECTRA 0   " 161.00   13135 "VERNON 3 1  " 161.00  "1 "   1 " "  :  1  0.003810  0.019759  0.016690  465.0  465.0  465.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2050 "PATTONVILL~1" 161.00    5268 "COMMERCE 0  " 161.00  "1 "   1 " "  :  1  0.012730  0.054120  0.027070  213.0  213.0  213.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2050 "PATTONVILL~1" 161.00    5268 "COMMERCE 0  " 161.00  "2 "   1 " "  :  1  0.012730  0.054120  0.027070  213.0  213.0  213.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2050 "PATTONVILL~1" 161.00   13114 "DEPORT 1 1  " 161.00  "1 "   1 " "  :  1  0.003680  0.024812  0.006740  206.6  206.6  206.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2051 "HENRIETTA 0 " 161.00    2080 "NOCONA 0    " 161.00  "1 "   1 " "  :  1  0.006910  0.039040  0.021000  277.0  277.0  277.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2051 "HENRIETTA 0 " 161.00    2112 "PETROLIA 0  " 161.00  "1 "   1 " "  :  1  0.008730  0.049340  0.026540  310.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2053 "BOWIE 0     " 161.00    2088 "ARCHER 1 0  " 161.00  "1 "   1 " "  :  1  0.010600  0.070509  0.060860  352.9  352.9  352.9    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2053 "BOWIE 0     " 161.00    5362 "BRIDGEPORT 1" 161.00  "1 "   1 " "  :  1  0.011180  0.065520  0.032720  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2054 "WICHITA FA~1" 500.00    5204 "POOLVILLE 0 " 500.00  "1 "   1 " "  :  1  0.000680  0.010952  1.632130 2339.3 2339.3 2339.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2054 "WICHITA FA~1" 500.00    5236 "OLNEY 1 0   " 500.00  "1 "   1 " "  :  1  0.000800  0.009710  0.645070 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2054 "WICHITA FA~1" 500.00   12755 "TRUSCOTT 1~1" 500.00  "1 "   1 " "  :  1  0.000740  0.012916  1.622050 1998.1 1998.1 1998.1    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2055 "WICHITA FA~2" 161.00    2067 "WICHITA FA~9" 161.00  "1 "   1 " "  :  1  0.002620  0.015198  0.018030  219.1  219.1  219.1    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2055 "WICHITA FA~2" 161.00    2082 "WICHITA FA~3" 161.00  "1 "   1 " "  :  1  0.001740  0.009757  0.019050  205.0  205.0  205.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2058 "WHITE DEER 0" 161.00    2026 "WHEELER 0   " 161.00  "1 "   1 " "  :  1  0.024750  0.105260  0.052640  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2060 "ROXTON 0    " 161.00    2064 "SUMNER 0    " 161.00  "1 "   1 " "  :  1  0.006080  0.035620  0.017790  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2061 "VERNON 1 0  " 161.00    2010 "VERNON 2 0  " 161.00  "1 "   1 " "  :  1  0.024390  0.107480  0.050030  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2061 "VERNON 1 0  " 161.00   13046 "CHILICOTHE~1" 161.00  "1 "   1 " "  :  1  0.004150  0.025141  0.034240  230.9  230.9  230.9    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2061 "VERNON 1 0  " 161.00   13135 "VERNON 3 1  " 161.00  "1 "   1 " "  :  1  0.007310  0.045545  0.025490  358.0  358.0  358.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2061 "VERNON 1 0  " 161.00   13349 "VERNON 4 1  " 161.00  "1 "   1 " "  :  1  0.001980  0.012632  0.021200  250.7  250.7  250.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2061 "VERNON 1 0  " 161.00   13412 "VERNON 5 1  " 161.00  "1 "   1 " "  :  1  0.000820  0.005317  0.002740  217.6  217.6  217.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2063 "DENISON 2 0 " 161.00    2046 "POTTSBORO 0 " 161.00  "1 "   1 " "  :  1  0.003630  0.020510  0.011030  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2064 "SUMNER 0    " 161.00    2022 "PARIS 2 1   " 161.00  "1 "   1 " "  :  1  0.005580  0.031560  0.016970  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2065 "GAINESVILL~1" 161.00    2044 "WHITESBORO 0" 161.00  "1 "   1 " "  :  1  0.010210  0.044970  0.020930  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2067 "WICHITA FA~9" 161.00    2082 "WICHITA FA~3" 161.00  "1 "   1 " "  :  1  0.001220  0.008194  0.021490  236.3  236.3  236.3    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2068 "WINDTHORST 0" 161.00    2067 "WICHITA FA~9" 161.00  "1 "   1 " "  :  1  0.009950  0.058320  0.029120  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2068 "WINDTHORST 0" 161.00    2088 "ARCHER 1 0  " 161.00  "1 "   1 " "  :  1  0.001350  0.007920  0.003960  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    2016 "SHERMAN 3 0 " 161.00  "1 "   1 " "  :  1  0.008400  0.037050  0.017250  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    2072 "COLLINSVIL~1" 161.00  "1 "   1 " "  :  1  0.005570  0.032670  0.016310  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "HOWE 0      " 161.00    5074 "PROSPER 0   " 161.00  "1 "   1 " "  :  1  0.010200  0.044930  0.020920  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2070 "ARCHER 2 0  " 161.00    2088 "ARCHER 1 0  " 161.00  "1 "   1 " "  :  1  0.002350  0.013760  0.006870  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2070 "ARCHER 2 0  " 161.00    5237 "OLNEY 1 1   " 161.00  "1 "   1 " "  :  1  0.007270  0.030950  0.015480  245.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2072 "COLLINSVIL~1" 161.00    2102 "SHERMAN 1 1 " 161.00  "1 "   1 " "  :  1  0.008400  0.049250  0.024600  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2072 "COLLINSVIL~1" 161.00    2125 "TIOGA 0     " 161.00  "1 "   1 " "  :  1  0.001610  0.010029  0.011330  188.5  188.5  188.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    2066 "ASPERMONT 0 " 161.00  "1 "   1 " "  :  1  0.010870  0.063710  0.031810  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00    3079 "HERMLEIGH 1 " 161.00  "1 "   1 " "  :  1  0.013770  0.080730  0.040310  251.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "JAYTON 0    " 161.00   12900 "SPUR 1 1    " 161.00  "1 "   1 " "  :  1  0.006250  0.039980  0.127010  371.2  371.2  371.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2074 "JAYTON 1    " 115.00    3115 "ROTAN 0     " 115.00  "1 "   1 " "  :  1  0.005200  0.029720  0.004470  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2077 "MUENSTER 1 0" 161.00    2110 "MUENSTER 2 0" 161.00  "1 "   1 " "  :  1  0.002180  0.012780  0.006380  310.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2077 "MUENSTER 1 0" 161.00    2110 "MUENSTER 2 0" 161.00  "2 "   1 " "  :  1  0.001340  0.008667  0.007420  244.2  244.2  244.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2077 "MUENSTER 1 0" 161.00    2133 "SAINT JO 0  " 161.00  "1 "   1 " "  :  1  0.003070  0.017980  0.008980  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2077 "MUENSTER 1 0" 161.00    2133 "SAINT JO 0  " 161.00  "2 "   1 " "  :  1  0.001890  0.009924  0.016950  193.2  193.2  193.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2079 "PADUCAH 0   " 161.00    2048 "CROSBYTON 0 " 161.00  "1 "   1 " "  :  1  0.029440  0.129730  0.060390  384.0  384.0  384.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2081 "DODD CITY 0 " 161.00    2038 "ECTOR 0     " 161.00  "1 "   1 " "  :  1  0.006390  0.037480  0.018710  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2081 "DODD CITY 0 " 161.00    2129 "TRENTON 0   " 161.00  "1 "   1 " "  :  1  0.012570  0.053490  0.026750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2082 "WICHITA FA~3" 161.00   13041 "SEYMOUR 1 1 " 161.00  "1 "   1 " "  :  1  0.011960  0.063387  0.048800  335.0  335.0  335.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2086 "MONTAGUE 0  " 161.00    2080 "NOCONA 0    " 161.00  "1 "   1 " "  :  1  0.013380  0.058960  0.027450  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2087 "SPUR 0      " 161.00    2073 "JAYTON 0    " 161.00  "1 "   1 " "  :  1  0.019080  0.084090  0.039140  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2087 "SPUR 0      " 161.00   12900 "SPUR 1 1    " 161.00  "1 "   1 " "  :  1  0.007410  0.045360  0.023220  314.2  314.2  314.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2087 "SPUR 0      " 161.00   13091 "SPUR 2 1    " 161.00  "1 "   1 " "  :  1  0.005270  0.029900  0.035190  220.6  220.6  220.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2090 "ANNONA 0    " 161.00    2050 "PATTONVILL~1" 161.00  "1 "   1 " "  :  1  0.023770  0.104750  0.048760  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2090 "ANNONA 0    " 161.00    2121 "BAGWELL 0   " 161.00  "1 "   1 " "  :  1  0.017630  0.075000  0.037510  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2091 "SEYMOUR 0   " 161.00    2111 "ARCHER CIT~1" 161.00  "1 "   1 " "  :  1  0.004120  0.024580  0.058090  389.0  389.0  389.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2091 "SEYMOUR 0   " 161.00   12735 "ELECTRA 1 1 " 161.00  "1 "   1 " "  :  1  0.006490  0.041833  0.042350  463.0  463.0  463.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2091 "SEYMOUR 0   " 161.00   13012 "THROCKMORT~2" 161.00  "1 "   1 " "  :  1  0.006490  0.037320  0.103110  347.0  347.0  347.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2091 "SEYMOUR 0   " 161.00   13012 "THROCKMORT~2" 161.00  "2 "   1 " "  :  1  0.006490  0.037320  0.103110  347.0  347.0  347.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2091 "SEYMOUR 0   " 161.00   13202 "SEYMOUR 2 1 " 161.00  "1 "   1 " "  :  1  0.001150  0.007636  0.097290  548.0  548.0  548.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2091 "SEYMOUR 0   " 161.00   13202 "SEYMOUR 2 1 " 161.00  "2 "   1 " "  :  1  0.001150  0.007636  0.097290  548.0  548.0  548.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2092 "DENISON 1 0 " 161.00    2063 "DENISON 2 0 " 161.00  "1 "   1 " "  :  1  0.004090  0.023970  0.011970  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2093 "PANHANDLE~11" 161.00    2012 "PANHANDLE ~4" 161.00  "1 "   1 " "  :  1  0.010290  0.045360  0.021110  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2093 "PANHANDLE~11" 161.00    2123 "PANHANDLE ~1" 161.00  "1 "   1 " "  :  1  0.004020  0.018479  0.030960  197.3  197.3  197.3    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2093 "PANHANDLE~11" 161.00   13200 "PANHANDLE~13" 161.00  "1 "   1 " "  :  1  0.002200  0.014112  0.041750  235.2  235.2  235.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2096 "RALLS 1 0   " 500.00   12883 "FLOYDADA 1~1" 500.00  "1 "   1 " "  :  1  0.000230  0.003499  0.536100 2240.2 2240.2 2240.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2097 "RALLS 1 1   " 230.00    3096 "FLUVANNA 2 0" 230.00  "1 "   1 " "  :  1  0.005460  0.056790  0.193510  750.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2097 "RALLS 1 1   " 230.00   12752 "WILSON 1 230" 230.00  "1 "   1 " "  :  1  0.002190  0.023032  0.186990  480.0  480.0  480.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2097 "RALLS 1 1   " 230.00   12752 "WILSON 1 230" 230.00  "2 "   1 " "  :  1  0.002190  0.023032  0.186990  480.0  480.0  480.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    1091 "RALLS 2 0   " 161.00  "1 "   1 " "  :  1  0.005540  0.024430  0.011370  187.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00   13209 "CROSBY 1 1  " 161.00  "1 "   1 " "  :  1  0.004380  0.028392  0.011110  228.4  228.4  228.4    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2101 "SHERMAN 1 0 " 500.00    5083 "MCKINNEY 3 0" 500.00  "1 "   1 " "  :  1  0.000590  0.007210  0.478760 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2102 "SHERMAN 1 1 " 161.00    2107 "SHERMAN 2 0 " 161.00  "1 "   1 " "  :  1  0.001560  0.011390  0.006460  310.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2102 "SHERMAN 1 1 " 161.00    2107 "SHERMAN 2 0 " 161.00  "2 "   1 " "  :  1  0.002180  0.011824  0.006300  204.8  204.8  204.8    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2106 "WHITEWRIGH~1" 161.00    2129 "TRENTON 0   " 161.00  "1 "   1 " "  :  1  0.004240  0.018030  0.009020  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2106 "WHITEWRIGH~1" 161.00    2129 "TRENTON 0   " 161.00  "2 "   1 " "  :  1  0.002680  0.017277  0.007930  233.6  233.6  233.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2107 "SHERMAN 2 0 " 161.00    2125 "TIOGA 0     " 161.00  "1 "   1 " "  :  1  0.010900  0.063930  0.031920  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2108 "ROCHESTER 0 " 161.00    2130 "HASKELL 0   " 161.00  "1 "   1 " "  :  1  0.009450  0.040220  0.020120  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2108 "ROCHESTER 0 " 161.00   12965 "WEINERT 1 1 " 161.00  "1 "   1 " "  :  1  0.001570  0.009344  0.011200  250.7  250.7  250.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2108 "ROCHESTER 0 " 161.00   13133 "THROCKMORT~4" 161.00  "1 "   1 " "  :  1  0.003630  0.021675  0.022040  199.7  199.7  199.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2108 "ROCHESTER 0 " 161.00   13202 "SEYMOUR 2 1 " 161.00  "1 "   1 " "  :  1  0.008460  0.052173  0.044950  189.2  189.2  189.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5187 "OLNEY 2 0   " 161.00  "1 "   1 " "  :  1  0.013190  0.058110  0.027050  345.0  345.0  345.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "ARCHER CIT~1" 161.00    5472 "THROCKMORT~1" 161.00  "1 "   1 " "  :  1  0.021960  0.096760  0.045040  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2112 "PETROLIA 0  " 161.00    2028 "WICHITA FA~7" 161.00  "1 "   1 " "  :  1  0.003690  0.021610  0.010790  310.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2113 "PARIS 1 0   " 500.00    5164 "DENTON 1 0  " 500.00  "1 "   1 " "  :  1  0.000700  0.013524  2.733340 2086.0 2086.0 2086.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2113 "PARIS 1 0   " 500.00    8126 "MOUNT PLEA~1" 500.00  "1 "   1 " "  :  1  0.000580  0.011980  0.835330 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2114 "PARIS 1 1   " 161.00   12953 "PARIS 4 1   " 161.00  "1 "   1 " "  :  1  0.001340  0.008538  0.009770  284.9  284.9  284.9    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2114 "PARIS 1 1   " 161.00   12986 "PARIS 5 1   " 161.00  "1 "   1 " "  :  1  0.000770  0.003809  0.006070  312.5  312.5  312.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2114 "PARIS 1 1   " 161.00   13114 "DEPORT 1 1  " 161.00  "1 "   1 " "  :  1  0.003590  0.022232  0.055880  385.0  385.0  385.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2114 "PARIS 1 1   " 161.00   13114 "DEPORT 1 1  " 161.00  "2 "   1 " "  :  1  0.003590  0.022232  0.055880  385.0  385.0  385.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2121 "BAGWELL 0   " 161.00    2040 "CLARKSVILL~1" 161.00  "1 "   1 " "  :  1  0.008940  0.039380  0.018330  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2122 "TELEPHONE 0 " 161.00    2030 "BONHAM 0    " 161.00  "1 "   1 " "  :  1  0.007370  0.043200  0.021570  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2122 "TELEPHONE 0 " 161.00    2032 "ARTHUR CIT~1" 161.00  "1 "   1 " "  :  1  0.014140  0.062320  0.029010  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2123 "PANHANDLE ~1" 161.00    2058 "WHITE DEER 0" 161.00  "1 "   1 " "  :  1  0.005240  0.023100  0.010750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2123 "PANHANDLE ~1" 161.00   13420 "MORSE 2 1   " 161.00  "1 "   1 " "  :  1  0.011710  0.072893  0.072980  456.0  456.0  456.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2124 "VAN ALSTYN~1" 161.00    2106 "WHITEWRIGH~1" 161.00  "1 "   1 " "  :  1  0.004850  0.028420  0.014190  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2125 "TIOGA 0     " 161.00    5078 "AUBREY 0    " 161.00  "1 "   1 " "  :  1  0.009810  0.043230  0.020120  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2125 "TIOGA 0     " 161.00    5215 "PILOT POIN~1" 161.00  "1 "   1 " "  :  1  0.003410  0.019990  0.009980  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "VALLEY VIE~1" 161.00    2065 "GAINESVILL~1" 161.00  "1 "   1 " "  :  1  0.007120  0.040250  0.021650  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "VALLEY VIE~1" 161.00    5220 "SANGER 0    " 161.00  "1 "   1 " "  :  1  0.003800  0.022260  0.011120  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "VALLEY VIE~1" 161.00   13390 "GAINSVILLE~3" 161.00  "1 "   1 " "  :  1  0.000760  0.004689  0.044320  245.9  245.9  245.9    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    2011 "PANHANDLE ~3" 500.00  "1 "   1 " "  :  1  0.001080  0.013070  0.868270 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    2054 "WICHITA FA~1" 500.00  "1 "   1 " "  :  1  0.033000  0.043000  2.300000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00    5164 "DENTON 1 0  " 500.00  "1 "   1 " "  :  1  0.010000  0.100000  3.000000 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00   12736 "ELECTRA 1 ~1" 500.00  "1 "   1 " "  :  1  0.001230  0.019502  5.035800 2367.6 2367.6 2367.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00   12736 "ELECTRA 1 ~1" 500.00  "2 "   1 " "  :  1  0.001230  0.019502  5.035800 2367.6 2367.6 2367.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "MIAMI 0     " 500.00   12838 "HEREFORD 1~1" 500.00  "1 "   1 " "  :  1  0.001260  0.017917  3.289130 2490.9 2490.9 2490.9    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2128 "MIAMI 1     " 161.00    2026 "WHEELER 0   " 161.00  "1 "   1 " "  :  1  0.012070  0.053180  0.024750  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2129 "TRENTON 0   " 161.00    2033 "LEONARD 0   " 161.00  "1 "   1 " "  :  1  0.005220  0.022980  0.010700  338.0  338.0  338.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2129 "TRENTON 0   " 161.00    5141 "ANNA 0      " 161.00  "1 "   1 " "  :  1  0.004460  0.026170  0.013070  328.0  328.0  328.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "HASKELL 0   " 161.00   12783 "HASKELL 1 1 " 161.00  "1 "   1 " "  :  1  0.002300  0.013031  0.045030  337.6  337.6  337.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "HASKELL 0   " 161.00   12783 "HASKELL 1 1 " 161.00  "2 "   1 " "  :  1  0.002300  0.013031  0.045030  337.6  337.6  337.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "HASKELL 0   " 161.00   12783 "HASKELL 1 1 " 161.00  "3 "   1 " "  :  1  0.002300  0.013031  0.045030  337.6  337.6  337.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "HASKELL 0   " 161.00   13111 "HASKELL 2 1 " 161.00  "1 "   1 " "  :  1  0.002730  0.016839  0.013040  247.8  247.8  247.8    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "HASKELL 0   " 161.00   13111 "HASKELL 2 1 " 161.00  "2 "   1 " "  :  1  0.002730  0.016839  0.013040  247.8  247.8  247.8    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "HASKELL 0   " 161.00   13133 "THROCKMORT~4" 161.00  "1 "   1 " "  :  1  0.005470  0.022434  0.016620  212.4  212.4  212.4    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2133 "SAINT JO 0  " 161.00    2080 "NOCONA 0    " 161.00  "1 "   1 " "  :  1  0.012360  0.072440  0.036180  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3001 "KERRVILLE 0 " 230.00    6177 "SAN ANTON~65" 230.00  "1 "   1 " "  :  1  0.006530  0.063780  0.122720  548.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3002 "KERRVILLE 1 " 115.00    3107 "INGRAM 0    " 115.00  "1 "   1 " "  :  1  0.012830  0.073270  0.011010   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3002 "KERRVILLE 1 " 115.00    3107 "INGRAM 0    " 115.00  "2 "   1 " "  :  1  0.015660  0.056655  0.014680  182.0  182.0  182.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3002 "KERRVILLE 1 " 115.00    3107 "INGRAM 0    " 115.00  "3 "   1 " "  :  1  0.015660  0.056655  0.014680  182.0  182.0  182.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3002 "KERRVILLE 1 " 115.00    6328 "COMFORT 0   " 115.00  "1 "   1 " "  :  1  0.012910  0.055873  0.019790  102.5  102.5  102.5    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~7" 115.00    3103 "SWEETWATER~9" 115.00  "1 "   1 " "  :  1  0.010710  0.044410  0.007540  220.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3003 "SWEETWATER~7" 115.00    3141 "SWEETWATER~5" 115.00  "1 "   1 " "  :  1  0.002480  0.010850  0.001650  176.0  176.0  176.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3005 "LEAKEY 0    " 115.00    3052 "HUNT 0      " 115.00  "1 "   1 " "  :  1  0.072860  0.178110  0.023320  220.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3006 "HAMLIN 0    " 115.00    3049 "ANSON 0     " 115.00  "1 "   1 " "  :  1  0.017840  0.079500  0.011660  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3006 "HAMLIN 0    " 115.00    3100 "HAWLEY 0    " 115.00  "1 "   1 " "  :  1  0.013000  0.065094  0.036030  112.8  112.8  112.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3013 "ABILENE 4 0 " 115.00  "1 "   1 " "  :  1  0.028200  0.123340  0.018780  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3099 "DYESS AFB 0 " 115.00  "1 "   1 " "  :  1  0.004700  0.026100  0.011920  124.7  124.7  124.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3137 "SWEETWATER~1" 115.00  "1 "   1 " "  :  1  0.008690  0.038730  0.005680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3137 "SWEETWATER~1" 115.00  "2 "   1 " "  :  1  0.008690  0.038902  0.005820  113.9  113.9  113.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3007 "MERKEL 3 0  " 115.00    3145 "TRENT 2 0   " 115.00  "1 "   1 " "  :  1  0.015710  0.089710  0.013480   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3008 "COLEMAN 0   " 115.00    3036 "RICHLAND S~1" 115.00  "1 "   1 " "  :  1  0.035750  0.148310  0.025170  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3009 "SONORA 0    " 115.00    3024 "ELDORADO 0  " 115.00  "1 "   1 " "  :  1  0.028500  0.171170  0.023230   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3010 "CAMP WOOD 0 " 115.00    3076 "BRACKETTVI~5" 115.00  "1 "   1 " "  :  1  0.027040  0.162390  0.022040  138.0  138.0  138.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00    3012 "WILLOW CIT~1" 115.00  "1 "   1 " "  :  1  0.018140  0.103600  0.015570  135.0  135.0  135.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00    3124 "FREDERICKS~1" 115.00  "1 "   1 " "  :  1  0.024090  0.137600  0.020680  121.0  121.0  121.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00    3124 "FREDERICKS~1" 115.00  "2 "   1 " "  :  1  0.024290  0.126639  0.023270  139.4  139.4  139.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00    3124 "FREDERICKS~1" 115.00  "3 "   1 " "  :  1  0.024290  0.126639  0.023270  139.4  139.4  139.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00   13325 "MASON 1 1   " 115.00  "1 "   1 " "  :  1  0.020790  0.092823  0.017980  222.0  222.0  222.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00   13325 "MASON 1 1   " 115.00  "2 "   1 " "  :  1  0.020790  0.092823  0.017980  222.0  222.0  222.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00   13325 "MASON 1 1   " 115.00  "3 "   1 " "  :  1  0.020790  0.092823  0.017980  222.0  222.0  222.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3011 "LLANO 0     " 115.00   13325 "MASON 1 1   " 115.00  "4 "   1 " "  :  1  0.020790  0.092823  0.017980  222.0  222.0  222.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3012 "WILLOW CIT~1" 115.00    6226 "BLANCO 0    " 115.00  "1 "   1 " "  :  1  0.018150  0.103690  0.015580  134.0  134.0  134.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3013 "ABILENE 4 0 " 115.00    3031 "TUSCOLA 0   " 115.00  "1 "   1 " "  :  1  0.006380  0.031248  0.014590  141.2  141.2  141.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3013 "ABILENE 4 0 " 115.00    3077 "ABILENE 6 0 " 115.00  "1 "   1 " "  :  1  0.008330  0.050000  0.006790   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3014 "KINGSLAND 0 " 115.00    3104 "BUCHANAN D~1" 115.00  "1 "   1 " "  :  1  0.003340  0.013295  0.001820  146.3  146.3  146.3    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3014 "KINGSLAND 0 " 115.00    3124 "FREDERICKS~1" 115.00  "1 "   1 " "  :  1  0.045220  0.197790  0.030120  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3121 "ROSCOE 1 0  " 115.00  "1 "   1 " "  :  1  0.005270  0.031620  0.004290   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3121 "ROSCOE 1 0  " 115.00  "2 "   1 " "  :  1  0.007340  0.028611  0.004870  107.0  107.0  107.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3127 "SWEETWATER~3" 115.00  "1 "   1 " "  :  1  0.011480  0.065600  0.009860   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3128 "LORAINE 2 0 " 115.00  "1 "   1 " "  :  1  0.007520  0.045130  0.006120   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3015 "ROSCOE 6 0  " 115.00    3129 "ROSCOE 3 0  " 115.00  "1 "   1 " "  :  1  0.004760  0.021621  0.004080  118.8  118.8  118.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3054 "WINGATE 1   " 115.00  "1 "   1 " "  :  1  0.012670  0.063170  0.017330  205.1  205.1  205.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3054 "WINGATE 1   " 115.00  "2 "   1 " "  :  1  0.012670  0.063170  0.017330  205.1  205.1  205.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3054 "WINGATE 1   " 115.00  "3 "   1 " "  :  1  0.012670  0.063170  0.017330  205.1  205.1  205.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3054 "WINGATE 1   " 115.00  "4 "   1 " "  :  1  0.012670  0.063170  0.017330  205.1  205.1  205.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3083 "MERKEL 1 1  " 115.00  "1 "   1 " "  :  1  0.009190  0.052520  0.007890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3103 "SWEETWATER~9" 115.00  "1 "   1 " "  :  1  0.008830  0.036620  0.006210  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.037650  0.092030  0.012050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3016 "BLACKWELL 0 " 115.00   13157 "BLACKWELL ~1" 115.00  "1 "   1 " "  :  1  0.005980  0.030853  0.003590  199.7  199.7  199.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.013950  0.136380  0.262400  548.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.009100  0.088900  0.171040  548.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00   12646 "EDEN 230    " 230.00  "1 "   1 " "  :  1  0.003210  0.029523  0.212010  800.0  384.7  384.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3018 "CHRISTOVAL 0" 230.00   12646 "EDEN 230    " 230.00  "2 "   1 " "  :  1  0.003210  0.029523  0.212010  800.0  384.7  384.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3019 "CHRISTOVAL 1" 115.00   13198 "CHRISTOVAL~1" 115.00  "1 "   1 " "  :  1  0.005980  0.022078  0.003380  165.0  165.0  165.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3021 "LUEDERS 0   " 115.00    2131 "HASKELL 1   " 115.00  "1 "   1 " "  :  1  0.021430  0.093740  0.014280  149.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3021 "LUEDERS 0   " 115.00   12996 "HAMLIN 1 1  " 115.00  "1 "   1 " "  :  1  0.013540  0.063589  0.018820  137.5  137.5  137.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3022 "COLORADO C~1" 115.00    1112 "IND W TWF~41" 115.00  "1 "   1 " "  :  1  0.008220  0.045448  0.007580  181.0  181.0  181.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3022 "COLORADO C~1" 115.00    3059 "STERLING C~2" 115.00  "1 "   1 " "  :  1  0.038500  0.126947  0.025330  177.3  177.3  177.3    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3049 "ANSON 0     " 115.00  "1 "   1 " "  :  1  0.016560  0.073800  0.010820  362.0  362.0  362.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3049 "ANSON 0     " 115.00  "2 "   1 " "  :  1  0.006750  0.035272  0.012390  450.0  222.9  222.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3067 "TRENT 1 0   " 115.00  "1 "   1 " "  :  1  0.097260  0.237740  0.031130   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00    3115 "ROTAN 0     " 115.00  "1 "   1 " "  :  1  0.035090  0.210730  0.028600  135.0  135.0  135.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00   13315 "HASKELL 4 1 " 115.00  "1 "   1 " "  :  1  0.015230  0.079180  0.018880  220.0  220.0  220.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00   13315 "HASKELL 4 1 " 115.00  "2 "   1 " "  :  1  0.015230  0.079180  0.018880  220.0  220.0  220.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3023 "STAMFORD 0  " 115.00   13315 "HASKELL 4 1 " 115.00  "3 "   1 " "  :  1  0.015230  0.079180  0.018880  220.0  220.0  220.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3024 "ELDORADO 0  " 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.013780  0.078690  0.011820   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3036 "RICHLAND S~1" 115.00  "1 "   1 " "  :  1  0.040100  0.166370  0.028230  188.0  188.0  188.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    3101 "BUCHANAN D~4" 115.00  "1 "   1 " "  :  1  0.028090  0.122880  0.018710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    5241 "GOLDTHWAIT~3" 115.00  "1 "   1 " "  :  1  0.015620  0.081730  0.030520  205.0  205.0  205.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    5241 "GOLDTHWAIT~3" 115.00  "2 "   1 " "  :  1  0.015620  0.081730  0.030520  205.0  205.0  205.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3025 "SAN SABA 0  " 115.00    5241 "GOLDTHWAIT~3" 115.00  "3 "   1 " "  :  1  0.015620  0.081730  0.030520  205.0  205.0  205.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3026 "ABILENE 2 0 " 230.00    5395 "ALBANY 1 1  " 230.00  "1 "   1 " "  :  1  0.002270  0.016250  0.029630  443.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3027 "ABILENE 2 1 " 115.00    3032 "ABILENE 7 0 " 115.00  "1 "   1 " "  :  1  0.023060  0.100409  0.046890  140.0  140.0  140.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3027 "ABILENE 2 1 " 115.00    3049 "ANSON 0     " 115.00  "1 "   1 " "  :  1  0.025790  0.105074  0.027750  146.9  146.9  146.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3027 "ABILENE 2 1 " 115.00    3102 "ABILENE 3 0 " 115.00  "1 "   1 " "  :  1  0.024670  0.059260  0.008040  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3027 "ABILENE 2 1 " 115.00    3102 "ABILENE 3 0 " 115.00  "2 "   1 " "  :  1  0.006170  0.033148  0.014540  147.8  147.8  147.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3029 "LOMETA 0    " 115.00    5241 "GOLDTHWAIT~3" 115.00  "1 "   1 " "  :  1  0.012320  0.051130  0.008680  149.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3030 "SAN ANGELO~1" 115.00    3072 "MILES 0     " 115.00  "1 "   1 " "  :  1  0.008850  0.050570  0.007600  190.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3030 "SAN ANGELO~1" 115.00   13073 "SAN ANGELO~4" 115.00  "1 "   1 " "  :  1  0.013750  0.069808  0.017230  450.0  172.8  172.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3031 "TUSCOLA 0   " 115.00    3032 "ABILENE 7 0 " 115.00  "1 "   1 " "  :  1  0.007170  0.028722  0.007840  114.1  114.1  114.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3031 "TUSCOLA 0   " 115.00    3070 "NOLAN 0     " 115.00  "1 "   1 " "  :  1  0.037310  0.091210  0.011940  150.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3031 "TUSCOLA 0   " 115.00    3077 "ABILENE 6 0 " 115.00  "1 "   1 " "  :  1  0.006850  0.027738  0.005930  137.0  137.0  137.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3031 "TUSCOLA 0   " 115.00    3140 "GOLDSBORO 0 " 115.00  "1 "   1 " "  :  1  0.020730  0.090670  0.013810  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3070 "NOLAN 0     " 115.00  "1 "   1 " "  :  1  0.009170  0.041025  0.011820  122.1  122.1  122.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3077 "ABILENE 6 0 " 115.00  "1 "   1 " "  :  1  0.004910  0.023773  0.008590  120.5  120.5  120.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.005830  0.040650  0.006640  250.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3094 "MERKEL 2 0  " 115.00  "2 "   1 " "  :  1  0.004840  0.025280  0.010930  113.2  113.2  113.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3099 "DYESS AFB 0 " 115.00  "1 "   1 " "  :  1  0.007030  0.030760  0.004680  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3032 "ABILENE 7 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.007230  0.032210  0.004720  143.5  143.5  143.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3022 "COLORADO C~1" 115.00  "1 "   1 " "  :  1  0.066110  0.161580  0.021160  342.0  342.0  342.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3033 "SNYDER 1 0  " 115.00    3136 "SNYDER 2 3  " 115.00  "1 "   1 " "  :  1  0.006960  0.016720  0.002270  342.0  342.0  342.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3025 "SAN SABA 0  " 115.00  "1 "   1 " "  :  1  0.055820  0.136430  0.017860  220.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3035 "CHEROKEE 0  " 115.00    3066 "BRADY 0     " 115.00  "1 "   1 " "  :  1  0.083170  0.203300  0.026620  220.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3036 "RICHLAND S~1" 115.00    3066 "BRADY 0     " 115.00  "1 "   1 " "  :  1  0.034340  0.196120  0.029470  220.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3037 "ROSCOE 2 0  " 230.00    3088 "ABILENE 1 0 " 230.00  "1 "   1 " "  :  1  0.008950  0.087460  0.168280  548.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3038 "ROSCOE 2 1  " 115.00    3080 "HERMLEIGH 2 " 115.00  "1 "   1 " "  :  1  0.007680  0.043840  0.006590   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3038 "ROSCOE 2 1  " 115.00    3085 "LORAINE 1 0 " 115.00  "1 "   1 " "  :  1  0.004710  0.028250  0.003830  250.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3038 "ROSCOE 2 1  " 115.00    3121 "ROSCOE 1 0  " 115.00  "1 "   1 " "  :  1  0.003840  0.022055  0.005740  155.0  155.0  155.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3040 "BALLINGER 0 " 115.00    3140 "GOLDSBORO 0 " 115.00  "1 "   1 " "  :  1  0.021950  0.085148  0.034150  203.2  203.2  203.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3040 "BALLINGER 0 " 115.00    3140 "GOLDSBORO 0 " 115.00  "2 "   1 " "  :  1  0.021950  0.085148  0.034150  203.2  203.2  203.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3040 "BALLINGER 0 " 115.00    3140 "GOLDSBORO 0 " 115.00  "3 "   1 " "  :  1  0.021950  0.085148  0.034150  203.2  203.2  203.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3040 "BALLINGER 0 " 115.00    3140 "GOLDSBORO 0 " 115.00  "4 "   1 " "  :  1  0.021950  0.085148  0.034150  203.2  203.2  203.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3040 "BALLINGER 0 " 115.00   13291 "PAINT ROCK~3" 115.00  "1 "   1 " "  :  1  0.014050  0.061813  0.029360  204.8  204.8  204.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3040 "BALLINGER 0 " 115.00   13291 "PAINT ROCK~3" 115.00  "2 "   1 " "  :  1  0.014050  0.061813  0.029360  204.8  204.8  204.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3040 "BALLINGER 0 " 115.00   13291 "PAINT ROCK~3" 115.00  "3 "   1 " "  :  1  0.014050  0.061813  0.029360  204.8  204.8  204.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    1111 "IND W TWF~42" 230.00  "1 "   1 " "  :  1  0.001770  0.015378  0.146950  432.0  432.0  432.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3046 "ROSCOE 5 0  " 230.00  "1 "   1 " "  :  1  0.003100  0.020000  0.058320  820.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3041 "SILVER 0    " 230.00    3058 "STERLING C~1" 230.00  "1 "   1 " "  :  1  0.003470  0.024810  0.045230  750.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3042 "SILVER 1    " 115.00    3064 "ROSCOE 4 0  " 115.00  "1 "   1 " "  :  1  0.021460  0.095620  0.014020  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3042 "SILVER 1    " 115.00    3111 "STERLING C~8" 115.00  "1 "   1 " "  :  1  0.010810  0.048160  0.007060  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3042 "SILVER 1    " 115.00    3129 "ROSCOE 3 0  " 115.00  "1 "   1 " "  :  1  0.020920  0.106222  0.024770  111.3  111.3  111.3    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    1111 "IND W TWF~42" 230.00  "1 "   1 " "  :  1  0.004220  0.036650  0.097760  765.0  765.0  765.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    1111 "IND W TWF~42" 230.00  "2 "   1 " "  :  1  0.004220  0.036650  0.097760  765.0  765.0  765.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    1111 "IND W TWF~42" 230.00  "3 "   1 " "  :  1  0.004220  0.036650  0.097760  765.0  765.0  765.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    1111 "IND W TWF~42" 230.00  "4 "   1 " "  :  1  0.004220  0.036650  0.097760  765.0  765.0  765.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3046 "ROSCOE 5 0  " 230.00    3078 "HERMLEIGH 0 " 230.00  "1 "   1 " "  :  1  0.003160  0.030900  0.059460  820.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3047 "ROSCOE 5 1  " 115.00    3064 "ROSCOE 4 0  " 115.00  "1 "   1 " "  :  1  0.013690  0.045000  0.004460  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    1079 "ODESSA 1 8  " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    1079 "ODESSA 1 8  " 500.00  "2 "   1 " "  :  1  0.001300  0.015000  1.020000 2300.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "1 "   1 " "  :  1  0.001100  0.013000  0.630000 2855.0 2855.0 2855.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5045 "STEPHENVIL~1" 500.00  "2 "   1 " "  :  1  0.001100  0.013000  0.630000 2855.0 2855.0 2855.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    5394 "ALBANY 1 0  " 500.00  "1 "   1 " "  :  1  0.001300  0.015000  1.020000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3021 "LUEDERS 0   " 115.00  "1 "   1 " "  :  1  0.010860  0.075650  0.012370  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3091 "ABILENE 1 3 " 115.00  "1 "   1 " "  :  1  0.010520  0.051767  0.045780  219.5  219.5  219.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3091 "ABILENE 1 3 " 115.00  "2 "   1 " "  :  1  0.010520  0.051767  0.045780  219.5  219.5  219.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00    3091 "ABILENE 1 3 " 115.00  "3 "   1 " "  :  1  0.010520  0.051767  0.045780  219.5  219.5  219.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00   12996 "HAMLIN 1 1  " 115.00  "1 "   1 " "  :  1  0.005140  0.026136  0.008960  130.0  130.0  130.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3049 "ANSON 0     " 115.00   13079 "ANSON 1 1   " 115.00  "1 "   1 " "  :  1  0.002710  0.012990  0.001820  226.0  226.0  226.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00    1012 "SANDERSON 0 " 115.00  "1 "   1 " "  :  1  0.057100  0.249770  0.038040  149.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00   13385 "DEL RIO 2 1 " 115.00  "1 "   1 " "  :  1  0.014020  0.074872  0.034990  199.9  199.9  199.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3052 "HUNT 0      " 115.00    3093 "ROCKSPRING~1" 115.00  "1 "   1 " "  :  1  0.037270  0.223820  0.030370  127.0  127.0  127.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3052 "HUNT 0      " 115.00    3107 "INGRAM 0    " 115.00  "1 "   1 " "  :  1  0.016290  0.097790  0.013270  251.0  251.0  251.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3053 "WINGATE 0   " 230.00    3088 "ABILENE 1 0 " 230.00  "1 "   1 " "  :  1  0.003330  0.034660  0.118120  750.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3053 "WINGATE 0   " 230.00    3088 "ABILENE 1 0 " 230.00  "2 "   1 " "  :  1  0.003330  0.034660  0.118120  750.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3031 "TUSCOLA 0   " 115.00  "1 "   1 " "  :  1  0.032880  0.080370  0.010520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3069 "OVALO 0     " 115.00  "1 "   1 " "  :  1  0.019650  0.086831  0.018000  214.9  214.9  214.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3069 "OVALO 0     " 115.00  "2 "   1 " "  :  1  0.019650  0.086831  0.018000  214.9  214.9  214.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3070 "NOLAN 0     " 115.00  "1 "   1 " "  :  1  0.006280  0.032495  0.004340  223.4  223.4  223.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3070 "NOLAN 0     " 115.00  "2 "   1 " "  :  1  0.006280  0.032495  0.004340  223.4  223.4  223.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3070 "NOLAN 0     " 115.00  "3 "   1 " "  :  1  0.006280  0.032495  0.004340  223.4  223.4  223.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3070 "NOLAN 0     " 115.00  "4 "   1 " "  :  1  0.006280  0.032495  0.004340  223.4  223.4  223.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3125 "ABILENE 5 0 " 115.00  "1 "   1 " "  :  1  0.019960  0.077452  0.039320  122.3  122.3  122.3    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.006450  0.029467  0.006530  226.2  226.2  226.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3131 "TUSOCOLA 0  " 115.00  "2 "   1 " "  :  1  0.006450  0.029467  0.006530  226.2  226.2  226.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3131 "TUSOCOLA 0  " 115.00  "3 "   1 " "  :  1  0.006450  0.029467  0.006530  226.2  226.2  226.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3131 "TUSOCOLA 0  " 115.00  "4 "   1 " "  :  1  0.006450  0.029467  0.006530  226.2  226.2  226.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3058 "STERLING C~1" 230.00    3053 "WINGATE 0   " 230.00  "1 "   1 " "  :  1  0.003000  0.030000  0.060000 1000.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00    3111 "STERLING C~8" 115.00  "1 "   1 " "  :  1  0.019120  0.046720  0.006120  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00    3130 "SAN ANGELO~3" 115.00  "1 "   1 " "  :  1  0.006460  0.030938  0.015440  210.2  210.2  210.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00    3130 "SAN ANGELO~3" 115.00  "2 "   1 " "  :  1  0.006460  0.030938  0.015440  210.2  210.2  210.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00    3130 "SAN ANGELO~3" 115.00  "3 "   1 " "  :  1  0.006460  0.030938  0.015440  210.2  210.2  210.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00    3130 "SAN ANGELO~3" 115.00  "4 "   1 " "  :  1  0.006460  0.030938  0.015440  210.2  210.2  210.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00   13413 "STERLING ~14" 115.00  "1 "   1 " "  :  1  0.008180  0.039808  0.017830  218.1  218.1  218.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00   13413 "STERLING ~14" 115.00  "2 "   1 " "  :  1  0.008180  0.039808  0.017830  218.1  218.1  218.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00   13413 "STERLING ~14" 115.00  "3 "   1 " "  :  1  0.008180  0.039808  0.017830  218.1  218.1  218.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3064 "ROSCOE 4 0  " 115.00    3141 "SWEETWATER~5" 115.00  "1 "   1 " "  :  1  0.012180  0.050510  0.008570  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3064 "ROSCOE 4 0  " 115.00   13366 "ROSCOE 7 1  " 115.00  "1 "   1 " "  :  1  0.003200  0.015142  0.002000  121.0  121.0  121.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00    3142 "GOODFELLOW~1" 115.00  "1 "   1 " "  :  1  0.030370  0.173470  0.026070   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00   12910 "PAINT ROCK~1" 115.00  "1 "   1 " "  :  1  0.010120  0.056194  0.034640  143.5  143.5  143.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00   13142 "BRADY 1 1   " 115.00  "1 "   1 " "  :  1  0.008360  0.042431  0.015760  242.0  242.0  242.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3066 "BRADY 0     " 115.00   13142 "BRADY 1 1   " 115.00  "2 "   1 " "  :  1  0.008360  0.042431  0.015760  242.0  242.0  242.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3070 "NOLAN 0     " 115.00  "1 "   1 " "  :  1  0.011750  0.067120  0.010090  114.0  114.0  114.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3083 "MERKEL 1 1  " 115.00  "1 "   1 " "  :  1  0.010450  0.044969  0.006920  117.7  117.7  117.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.015760  0.070250  0.010300  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3137 "SWEETWATER~1" 115.00  "1 "   1 " "  :  1  0.006020  0.030529  0.005970  113.6  113.6  113.6    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3067 "TRENT 1 0   " 115.00    3141 "SWEETWATER~5" 115.00  "1 "   1 " "  :  1  0.011750  0.052340  0.007680  191.0  191.0  191.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3077 "ABILENE 6 0 " 115.00  "1 "   1 " "  :  1  0.015990  0.091320  0.013720   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3091 "ABILENE 1 3 " 115.00  "1 "   1 " "  :  1  0.018220  0.077397  0.044620  165.8  165.8  165.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3140 "GOLDSBORO 0 " 115.00  "1 "   1 " "  :  1  0.013540  0.033110  0.004340   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3140 "GOLDSBORO 0 " 115.00  "2 "   1 " "  :  1  0.004470  0.023893  0.006260  228.8  228.8  228.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3069 "OVALO 0     " 115.00    3140 "GOLDSBORO 0 " 115.00  "3 "   1 " "  :  1  0.004470  0.023893  0.006260  228.8  228.8  228.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3083 "MERKEL 1 1  " 115.00  "1 "   1 " "  :  1  0.004870  0.028294  0.003790  138.5  138.5  138.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.003190  0.014653  0.002290  151.1  151.1  151.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3103 "SWEETWATER~9" 115.00  "1 "   1 " "  :  1  0.008720  0.037038  0.004960  179.5  179.5  179.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3103 "SWEETWATER~9" 115.00  "2 "   1 " "  :  1  0.008720  0.037038  0.004960  179.5  179.5  179.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.005690  0.025350  0.003720  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3131 "TUSOCOLA 0  " 115.00  "2 "   1 " "  :  1  0.003170  0.017609  0.005620  110.5  110.5  110.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00    3137 "SWEETWATER~1" 115.00  "1 "   1 " "  :  1  0.010460  0.041424  0.007760  118.3  118.3  118.3    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3070 "NOLAN 0     " 115.00   13071 "WINGATE 1 1 " 115.00  "1 "   1 " "  :  1  0.015870  0.052641  0.014410  220.0  220.0  220.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3072 "MILES 0     " 115.00    3040 "BALLINGER 0 " 115.00  "1 "   1 " "  :  1  0.022060  0.091530  0.015530  193.0  193.0  193.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3073 "BRACKETTVI~3" 115.00    3076 "BRACKETTVI~5" 115.00  "1 "   1 " "  :  1  0.016570  0.099530  0.013510  149.0  149.0  149.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3073 "BRACKETTVI~3" 115.00    4002 "LAUGHLIN A~1" 115.00  "1 "   1 " "  :  1  0.032860  0.187690  0.028200  155.0  155.0  155.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3075 "MASON 0     " 115.00    3138 "MENARD 0    " 115.00  "1 "   1 " "  :  1  0.074700  0.182590  0.023910  253.0  253.0  253.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3075 "MASON 0     " 115.00   13325 "MASON 1 1   " 115.00  "1 "   1 " "  :  1  0.007400  0.044338  0.045220  207.0  207.0  207.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3075 "MASON 0     " 115.00   13325 "MASON 1 1   " 115.00  "2 "   1 " "  :  1  0.007400  0.044338  0.045220  207.0  207.0  207.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3075 "MASON 0     " 115.00   13325 "MASON 1 1   " 115.00  "3 "   1 " "  :  1  0.007400  0.044338  0.045220  207.0  207.0  207.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3075 "MASON 0     " 115.00   13325 "MASON 1 1   " 115.00  "4 "   1 " "  :  1  0.007400  0.044338  0.045220  207.0  207.0  207.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3076 "BRACKETTVI~5" 115.00   13044 "BRACKETTVI~6" 115.00  "1 "   1 " "  :  1  0.008680  0.041079  0.006670  163.5  163.5  163.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3076 "BRACKETTVI~5" 115.00   13044 "BRACKETTVI~6" 115.00  "2 "   1 " "  :  1  0.008680  0.041079  0.006670  163.5  163.5  163.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3099 "DYESS AFB 0 " 115.00  "1 "   1 " "  :  1  0.005910  0.033770  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3099 "DYESS AFB 0 " 115.00  "2 "   1 " "  :  1  0.005970  0.029550  0.006070  121.1  121.1  121.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3125 "ABILENE 5 0 " 115.00  "1 "   1 " "  :  1  0.011070  0.057212  0.006380  107.0  107.0  107.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3077 "ABILENE 6 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.015230  0.067860  0.009950  250.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    1111 "IND W TWF~42" 230.00  "1 "   1 " "  :  1  0.002670  0.027878  0.156110  384.3  384.3  384.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3037 "ROSCOE 2 0  " 230.00  "1 "   1 " "  :  1  0.001250  0.012230  0.023540  548.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3133 "SNYDER 2 0  " 230.00  "1 "   1 " "  :  1  0.004200  0.030030  0.054750  672.0  672.0  672.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3078 "HERMLEIGH 0 " 230.00    3133 "SNYDER 2 0  " 230.00  "2 "   1 " "  :  1  0.004200  0.030030  0.054750  672.0  672.0  672.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3080 "HERMLEIGH 2 " 115.00    3128 "LORAINE 2 0 " 115.00  "1 "   1 " "  :  1  0.014270  0.056276  0.012870  143.5  143.5  143.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3082 "MERKEL 1 0  " 230.00    3046 "ROSCOE 5 0  " 230.00  "1 "   1 " "  :  1  0.003130  0.030620  0.058910  750.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3082 "MERKEL 1 0  " 230.00    3053 "WINGATE 0   " 230.00  "1 "   1 " "  :  1  0.001520  0.014900  0.028670  548.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3083 "MERKEL 1 1  " 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.007960  0.033474  0.006160  157.1  157.1  157.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3083 "MERKEL 1 1  " 115.00    3099 "DYESS AFB 0 " 115.00  "1 "   1 " "  :  1  0.008410  0.038069  0.033750  137.8  137.8  137.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3083 "MERKEL 1 1  " 115.00    3103 "SWEETWATER~9" 115.00  "1 "   1 " "  :  1  0.002980  0.016895  0.001910  220.0  107.0  107.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3022 "COLORADO C~1" 115.00  "1 "   1 " "  :  1  0.012330  0.070390  0.010580  149.0  149.0  149.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3128 "LORAINE 2 0 " 115.00  "1 "   1 " "  :  1  0.006900  0.016870  0.002210  120.0  120.0  120.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3085 "LORAINE 1 0 " 115.00    3128 "LORAINE 2 0 " 115.00  "2 "   1 " "  :  1  0.004190  0.016802  0.002280  119.1  119.1  119.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3089 "ABILENE 1 1 " 161.00    5334 "CLYDE 0     " 161.00  "1 "   1 " "  :  1  0.009400  0.055120  0.027520  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3091 "ABILENE 1 3 " 115.00    3102 "ABILENE 3 0 " 115.00  "1 "   1 " "  :  1  0.004020  0.024160  0.003280   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3091 "ABILENE 1 3 " 115.00    3125 "ABILENE 5 0 " 115.00  "1 "   1 " "  :  1  0.011640  0.027960  0.003790   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3091 "ABILENE 1 3 " 115.00    3125 "ABILENE 5 0 " 115.00  "2 "   1 " "  :  1  0.005470  0.020126  0.005470  172.3  172.3  172.3    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3093 "ROCKSPRING~1" 115.00    3010 "CAMP WOOD 0 " 115.00  "1 "   1 " "  :  1  0.023250  0.139600  0.018940  133.0  133.0  133.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3094 "MERKEL 2 0  " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.002620  0.012777  0.002020  243.2  243.2  243.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3096 "FLUVANNA 2 0" 230.00   12788 "LAMESA 1 230" 230.00  "1 "   1 " "  :  1  0.001700  0.015858  0.095330  342.1  342.1  342.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3097 "FLUVANNA 2 1" 115.00    3109 "FLUVANNA 1 0" 115.00  "1 "   1 " "  :  1  0.003250  0.022630  0.003700  340.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3097 "FLUVANNA 2 1" 115.00   12939 "SNYDER 6 1  " 115.00  "1 "   1 " "  :  1  0.015310  0.065562  0.020520  267.0  267.0  267.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3097 "FLUVANNA 2 1" 115.00   12939 "SNYDER 6 1  " 115.00  "2 "   1 " "  :  1  0.015310  0.065562  0.020520  267.0  267.0  267.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3100 "HAWLEY 0    " 115.00  "1 "   1 " "  :  1  0.018690  0.083290  0.012210  250.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3099 "DYESS AFB 0 " 115.00    3131 "TUSOCOLA 0  " 115.00  "1 "   1 " "  :  1  0.007740  0.040060  0.011440  134.1  134.1  134.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3100 "HAWLEY 0    " 115.00    3102 "ABILENE 3 0 " 115.00  "1 "   1 " "  :  1  0.015000  0.088000  0.012000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3100 "HAWLEY 0    " 115.00    3102 "ABILENE 3 0 " 115.00  "2 "   1 " "  :  1  0.011620  0.049853  0.009420  114.4  114.4  114.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3100 "HAWLEY 0    " 115.00   13079 "ANSON 1 1   " 115.00  "1 "   1 " "  :  1  0.008290  0.034654  0.022740  246.3  246.3  246.3    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3101 "BUCHANAN D~4" 115.00    3108 "KEMPNER 0   " 115.00  "1 "   1 " "  :  1  0.018990  0.086146  0.043480  140.4  140.4  140.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3102 "ABILENE 3 0 " 115.00    3125 "ABILENE 5 0 " 115.00  "1 "   1 " "  :  1  0.011470  0.043122  0.007250  100.9  100.9  100.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3103 "SWEETWATER~9" 115.00    3121 "ROSCOE 1 0  " 115.00  "1 "   1 " "  :  1  0.021250  0.133020  0.021960  171.4  171.4  171.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3103 "SWEETWATER~9" 115.00    3121 "ROSCOE 1 0  " 115.00  "2 "   1 " "  :  1  0.021250  0.133020  0.021960  171.4  171.4  171.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3104 "BUCHANAN D~1" 115.00    3101 "BUCHANAN D~4" 115.00  "1 "   1 " "  :  1  0.013950  0.079660  0.011970  115.0  115.0  115.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3108 "KEMPNER 0   " 115.00    3147 "LAMPASAS 0  " 115.00  "1 "   1 " "  :  1  0.034320  0.083890  0.010980   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3108 "KEMPNER 0   " 115.00    6065 "BERTRAM 0   " 115.00  "1 "   1 " "  :  1  0.020340  0.116190  0.017460   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3109 "FLUVANNA 1 0" 115.00   12663 "SNYDER 4 1  " 115.00  "1 "   1 " "  :  1  0.003140  0.015230  0.026030  151.6  151.6  151.6    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3109 "FLUVANNA 1 0" 115.00   12663 "SNYDER 4 1  " 115.00  "2 "   1 " "  :  1  0.003140  0.015230  0.026030  151.6  151.6  151.6    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3111 "STERLING C~8" 115.00   13280 "STERLING 1 1" 115.00  "1 "   1 " "  :  1  0.004400  0.019350  0.005390  126.8  126.8  126.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3111 "STERLING C~8" 115.00   13413 "STERLING ~14" 115.00  "1 "   1 " "  :  1  0.006420  0.035408  0.004640  109.4  109.4  109.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3019 "CHRISTOVAL 1" 115.00  "1 "   1 " "  :  1  0.010540  0.073450  0.012010  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3019 "CHRISTOVAL 1" 115.00  "2 "   1 " "  :  1  0.010540  0.073450  0.012010  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00    3030 "SAN ANGELO~1" 115.00  "1 "   1 " "  :  1  0.026460  0.109770  0.018630  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3114 "SAN ANGELO~2" 115.00   13198 "CHRISTOVAL~1" 115.00  "1 "   1 " "  :  1  0.008930  0.039430  0.023210  165.0  165.0  165.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3116 "SYNDER 0    " 115.00    3115 "ROTAN 0     " 115.00  "1 "   1 " "  :  1  0.021150  0.087730  0.014890  450.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3116 "SYNDER 0    " 115.00    3136 "SNYDER 2 3  " 115.00  "1 "   1 " "  :  1  0.011680  0.070150  0.009520  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3116 "SYNDER 0    " 115.00   13403 "SNYDER 8 1  " 115.00  "1 "   1 " "  :  1  0.008580  0.046440  0.020920  130.2  130.2  130.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3119 "BRACKETTVI~1" 115.00    6309 "HONDO 1     " 115.00  "1 "   1 " "  :  1  0.030000  0.180000  0.180000  307.0  307.0  307.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3119 "BRACKETTVI~1" 115.00    6309 "HONDO 1     " 115.00  "2 "   1 " "  :  1  0.030000  0.180000  0.180000  307.0  307.0  307.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3119 "BRACKETTVI~1" 115.00   13044 "BRACKETTVI~6" 115.00  "1 "   1 " "  :  1  0.012730  0.046061  0.010300  450.0  150.0  150.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3129 "ROSCOE 3 0  " 115.00  "1 "   1 " "  :  1  0.009540  0.039560  0.006710  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3121 "ROSCOE 1 0  " 115.00    3145 "TRENT 2 0   " 115.00  "1 "   1 " "  :  1  0.029360  0.130850  0.019190  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3123 "UVALDE 0    " 115.00    3073 "BRACKETTVI~3" 115.00  "1 "   1 " "  :  1  0.012120  0.069210  0.010400  250.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3123 "UVALDE 0    " 115.00   13335 "UVALDE 2 1  " 115.00  "1 "   1 " "  :  1  0.007140  0.034148  0.050310  163.0  163.0  163.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3125 "ABILENE 5 0 " 115.00    3100 "HAWLEY 0    " 115.00  "1 "   1 " "  :  1  0.016200  0.070860  0.010790  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    3005 "LEAKEY 0    " 115.00  "1 "   1 " "  :  1  0.022100  0.132720  0.018010  220.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    3123 "UVALDE 0    " 115.00  "1 "   1 " "  :  1  0.059360  0.145110  0.019000   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00    6059 "D HANIS 0   " 115.00  "1 "   1 " "  :  1  0.042410  0.101870  0.013820  220.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00   13313 "UVALDE 1 1  " 115.00  "1 "   1 " "  :  1  0.007820  0.029837  0.009990  144.0  144.0  144.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3126 "SABINAL 0   " 115.00   13335 "UVALDE 2 1  " 115.00  "1 "   1 " "  :  1  0.008250  0.039326  0.005470  112.2  112.2  112.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3127 "SWEETWATER~3" 115.00    3141 "SWEETWATER~5" 115.00  "1 "   1 " "  :  1  0.005950  0.026510  0.003890  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3127 "SWEETWATER~3" 115.00    3141 "SWEETWATER~5" 115.00  "2 "   1 " "  :  1  0.004950  0.019976  0.005300  255.0  255.0  255.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3127 "SWEETWATER~3" 115.00   13366 "ROSCOE 7 1  " 115.00  "1 "   1 " "  :  1  0.005240  0.024858  0.004750  203.2  203.2  203.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3128 "LORAINE 2 0 " 115.00    3129 "ROSCOE 3 0  " 115.00  "1 "   1 " "  :  1  0.003070  0.017959  0.003340  136.0  136.0  136.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3129 "ROSCOE 3 0  " 115.00    3047 "ROSCOE 5 1  " 115.00  "1 "   1 " "  :  1  0.021160  0.051730  0.006770  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3130 "SAN ANGELO~3" 115.00    1044 "BIG LAKE 0  " 115.00  "1 "   1 " "  :  1  0.027310  0.190290  0.031110  221.0    0.0    0.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3130 "SAN ANGELO~3" 115.00   13280 "STERLING 1 1" 115.00  "1 "   1 " "  :  1  0.004540  0.021030  0.044760  220.0  168.8  168.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3131 "TUSOCOLA 0  " 115.00    3137 "SWEETWATER~1" 115.00  "1 "   1 " "  :  1  0.009410  0.040854  0.009940  144.3  144.3  144.3    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3131 "TUSOCOLA 0  " 115.00   13071 "WINGATE 1 1 " 115.00  "1 "   1 " "  :  1  0.014070  0.061559  0.018770  220.0  106.0  106.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3075 "MASON 0     " 115.00  "1 "   1 " "  :  1  0.075820  0.185320  0.024270  450.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3142 "GOODFELLOW~1" 115.00  "1 "   1 " "  :  1  0.007210  0.034970  0.042420  156.2  156.2  156.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3142 "GOODFELLOW~1" 115.00  "2 "   1 " "  :  1  0.007210  0.034970  0.042420  156.2  156.2  156.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00    3144 "ROWENA 0    " 115.00  "1 "   1 " "  :  1  0.042250  0.103270  0.013520   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00   13241 "EDEN 1 1    " 115.00  "1 "   1 " "  :  1  0.007380  0.034827  0.028680  181.6  181.6  181.6    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3133 "SNYDER 2 0  " 230.00    3096 "FLUVANNA 2 0" 230.00  "1 "   1 " "  :  1  0.003800  0.027180  0.049550  538.0  538.0  538.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3134 "SNYDER 2 1  " 161.00    3079 "HERMLEIGH 1 " 161.00  "1 "   1 " "  :  1  0.013470  0.059360  0.027630  187.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3136 "SNYDER 2 3  " 115.00   13312 "SNYDER 7 1  " 115.00  "1 "   1 " "  :  1  0.002370  0.011658  0.003400  183.0  183.0  183.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3083 "MERKEL 1 1  " 115.00  "1 "   1 " "  :  1  0.008240  0.036050  0.005490  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3094 "MERKEL 2 0  " 115.00  "1 "   1 " "  :  1  0.018000  0.043990  0.005760  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3141 "SWEETWATER~5" 115.00  "1 "   1 " "  :  1  0.021170  0.080443  0.011610  163.0  163.0  163.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3137 "SWEETWATER~1" 115.00    3145 "TRENT 2 0   " 115.00  "1 "   1 " "  :  1  0.011190  0.055279  0.026420  140.7  140.7  140.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3138 "MENARD 0    " 115.00    3142 "GOODFELLOW~1" 115.00  "1 "   1 " "  :  1  0.025340  0.144710  0.021750  220.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3138 "MENARD 0    " 115.00    3146 "JUNCTION 0  " 115.00  "1 "   1 " "  :  1  0.036740  0.160700  0.024470  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3139 "WINTERS 0   " 115.00    3016 "BLACKWELL 0 " 115.00  "1 "   1 " "  :  1  0.029270  0.121430  0.020610  221.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3139 "WINTERS 0   " 115.00    3040 "BALLINGER 0 " 115.00  "1 "   1 " "  :  1  0.019220  0.085630  0.012560  250.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3140 "GOLDSBORO 0 " 115.00    3008 "COLEMAN 0   " 115.00  "1 "   1 " "  :  1  0.027800  0.123890  0.018170  250.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3142 "GOODFELLOW~1" 115.00    3072 "MILES 0     " 115.00  "1 "   1 " "  :  1  0.019580  0.111840  0.016810  163.0  163.0  163.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3143 "SANTA ANNA 0" 115.00    3008 "COLEMAN 0   " 115.00  "1 "   1 " "  :  1  0.043890  0.107300  0.014050   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00    3143 "SANTA ANNA 0" 115.00  "1 "   1 " "  :  1  0.044630  0.109090  0.014280  110.0  110.0  110.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3144 "ROWENA 0    " 115.00   12910 "PAINT ROCK~1" 115.00  "1 "   1 " "  :  1  0.007330  0.026348  0.008220  157.0  157.0  157.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3145 "TRENT 2 0   " 115.00    3006 "HAMLIN 0    " 115.00  "1 "   1 " "  :  1  0.017210  0.071390  0.012110  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3145 "TRENT 2 0   " 115.00   12996 "HAMLIN 1 1  " 115.00  "1 "   1 " "  :  1  0.016060  0.077494  0.011570  111.0  111.0  111.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3146 "JUNCTION 0  " 115.00    3009 "SONORA 0    " 115.00  "1 "   1 " "  :  1  0.035390  0.146830  0.024920  149.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   3147 "LAMPASAS 0  " 115.00    3029 "LOMETA 0    " 115.00  "1 "   1 " "  :  1  0.011870  0.067810  0.010190  250.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4002 "LAUGHLIN A~1" 115.00   13044 "BRACKETTVI~6" 115.00  "1 "   1 " "  :  1  0.022150  0.133020  0.018050  220.0  150.0  150.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4002 "LAUGHLIN A~1" 115.00   13391 "DEL RIO 3 1 " 115.00  "1 "   1 " "  :  1  0.016190  0.074763  0.019190  241.2  241.2  241.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4002 "LAUGHLIN A~1" 115.00   13391 "DEL RIO 3 1 " 115.00  "2 "   1 " "  :  1  0.016190  0.074763  0.019190  241.2  241.2  241.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4003 "EDINBURG 3 0" 115.00    4013 "EDINBURG 2 0" 115.00  "1 "   1 " "  :  1  0.007650  0.034405  0.013250  188.0  188.0  188.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4003 "EDINBURG 3 0" 115.00    4013 "EDINBURG 2 0" 115.00  "2 "   1 " "  :  1  0.007650  0.034405  0.013250  188.0  188.0  188.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4003 "EDINBURG 3 0" 115.00    4040 "MISSION 4 1 " 115.00  "1 "   1 " "  :  1  0.012090  0.078090  0.014900  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4003 "EDINBURG 3 0" 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.008380  0.054140  0.010330  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4006 "BRUNI 2 0   " 115.00    4011 "HEBBRONVIL~1" 115.00  "1 "   1 " "  :  1  0.026900  0.117660  0.017920  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4006 "BRUNI 2 0   " 115.00    4147 "LAREDO 4 1  " 115.00  "1 "   1 " "  :  1  0.021560  0.099303  0.021250  265.0  265.0  265.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4006 "BRUNI 2 0   " 115.00    4197 "OILTON 2    " 115.00  "1 "   1 " "  :  1  0.006240  0.043440  0.007100  298.0  298.0  298.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4027 "MCALLEN 3 0 " 115.00  "1 "   1 " "  :  1  0.003480  0.020890  0.002840  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4027 "MCALLEN 3 0 " 115.00  "2 "   1 " "  :  1  0.001640  0.008790  0.001230  188.7  188.7  188.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4034 "HIDALGO 0   " 115.00  "1 "   1 " "  :  1  0.008730  0.038920  0.005710  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4040 "MISSION 4 1 " 115.00  "1 "   1 " "  :  1  0.002190  0.008677  0.001010  123.6  123.6  123.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4068 "ELSA 0      " 115.00  "1 "   1 " "  :  1  0.018860  0.097236  0.019320  107.9  107.9  107.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4074 "MISSION 1 1 " 115.00  "1 "   1 " "  :  1  0.004730  0.026383  0.003940  131.7  131.7  131.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4088 "PHARR 0     " 115.00  "1 "   1 " "  :  1  0.006590  0.035429  0.009480  126.5  126.5  126.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.013670  0.064536  0.027590  127.7  127.7  127.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00    4122 "MCALLEN 1 0 " 115.00  "1 "   1 " "  :  1  0.004690  0.020910  0.003070  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4008 "POTEET 0    " 115.00    6112 "NATALIA 0   " 115.00  "1 "   1 " "  :  1  0.013630  0.077820  0.011690   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4008 "POTEET 0    " 115.00    6346 "LEMING 0    " 115.00  "1 "   1 " "  :  1  0.011740  0.052290  0.007670  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4009 "SARITA 3 0  " 115.00    4152 "ARMSTRONG ~2" 115.00  "1 "   1 " "  :  1  0.005420  0.034980  0.006670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4009 "SARITA 3 0  " 115.00    4152 "ARMSTRONG ~2" 115.00  "2 "   1 " "  :  1  0.005420  0.034980  0.006670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4009 "SARITA 3 0  " 115.00   13131 "SARITA 4 1  " 115.00  "1 "   1 " "  :  1  0.009740  0.042264  0.017240  207.0  207.0  207.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4011 "HEBBRONVIL~1" 115.00    4185 "ZAPATA 0    " 115.00  "1 "   1 " "  :  1  0.031120  0.136150  0.020730  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4011 "HEBBRONVIL~1" 115.00   13373 "HEBBRONVIL~2" 115.00  "1 "   1 " "  :  1  0.009170  0.040374  0.009920  130.8  130.8  130.8    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4012 "PROGRESO 0  " 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.024850  0.141920  0.021330  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4012 "PROGRESO 0  " 115.00    4121 "SANTA MARI~1" 115.00  "1 "   1 " "  :  1  0.012960  0.077810  0.010560   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4012 "PROGRESO 0  " 115.00    4171 "SAN BENITO 0" 115.00  "1 "   1 " "  :  1  0.025020  0.111520  0.016350  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4089 "SANTA ROSA~1" 115.00  "1 "   1 " "  :  1  0.014370  0.092810  0.017710  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.007110  0.034117  0.007600  217.4  217.4  217.4    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4103 "EDINBURG 1 0" 115.00  "2 "   1 " "  :  1  0.007110  0.034117  0.007600  217.4  217.4  217.4    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4122 "MCALLEN 1 0 " 115.00  "1 "   1 " "  :  1  0.003120  0.017840  0.002680   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4122 "MCALLEN 1 0 " 115.00  "2 "   1 " "  :  1  0.000670  0.003988  0.000870  187.6  187.6  187.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4122 "MCALLEN 1 0 " 115.00  "3 "   1 " "  :  1  0.000670  0.003988  0.000870  187.6  187.6  187.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4122 "MCALLEN 1 0 " 115.00  "4 "   1 " "  :  1  0.000670  0.003988  0.000870  187.6  187.6  187.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00    4122 "MCALLEN 1 0 " 115.00  "5 "   1 " "  :  1  0.000670  0.003988  0.000870  187.6  187.6  187.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00   13289 "RIO GRANDE~8" 115.00  "1 "   1 " "  :  1  0.023010  0.080951  0.031030  199.9  199.9  199.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00   13289 "RIO GRANDE~8" 115.00  "2 "   1 " "  :  1  0.023010  0.080951  0.031030  199.9  199.9  199.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4014 "EAGLE PASS 0" 230.00    3050 "DEL RIO 0   " 230.00  "1 "   1 " "  :  1  0.016650  0.162720  0.313090  548.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4014 "EAGLE PASS 0" 230.00    4004 "LAREDO 7 0  " 230.00  "1 "   1 " "  :  1  0.006000  0.060000  0.115000  548.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4014 "EAGLE PASS 0" 230.00    4131 "PEARSALL 0  " 230.00  "1 "   1 " "  :  1  0.016690  0.119260  0.217440  443.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4015 "EAGLE PASS 1" 115.00   13297 "EAGLE PASS~1" 115.00  "1 "   1 " "  :  1  0.026240  0.086205  0.014980  166.2  166.2  166.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4016 "CHARLOTTE 0 " 115.00    4023 "MOORE 0     " 115.00  "1 "   1 " "  :  1  0.012280  0.073740  0.010010  220.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4017 "CORPUS CH~30" 115.00    4087 "CORPUS CH~31" 115.00  "1 "   1 " "  :  1  0.005680  0.025310  0.003710  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4017 "CORPUS CH~30" 115.00    4123 "CORPUS CH~33" 115.00  "1 "   1 " "  :  1  0.004920  0.034260  0.005600  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4018 "WOODSBORO 0 " 115.00    4037 "SINTON 0    " 115.00  "1 "   1 " "  :  1  0.013710  0.061070  0.008960  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4018 "WOODSBORO 0 " 115.00    4037 "SINTON 0    " 115.00  "2 "   1 " "  :  1  0.005760  0.031270  0.003240  148.8  148.8  148.8    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4018 "WOODSBORO 0 " 115.00   12831 "GOLLAD 1 1  " 115.00  "1 "   1 " "  :  1  0.014480  0.055339  0.020060  163.3  163.3  163.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4067 "HARLINGEN ~1" 115.00  "1 "   1 " "  :  1  0.009190  0.062760  0.010680  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4067 "HARLINGEN ~1" 115.00  "2 "   1 " "  :  1  0.009190  0.062760  0.010680  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4089 "SANTA ROSA~1" 115.00  "1 "   1 " "  :  1  0.007860  0.029987  0.024880  119.5  119.5  119.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4121 "SANTA MARI~1" 115.00  "1 "   1 " "  :  1  0.020260  0.049520  0.006480   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4019 "MERCEDES 0  " 115.00    4121 "SANTA MARI~1" 115.00  "2 "   1 " "  :  1  0.001180  0.003745  0.000560  109.4  109.4  109.4    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4020 "CORPUS CH~16" 115.00    4081 "CORPUS CH~24" 115.00  "1 "   1 " "  :  1  0.008030  0.035770  0.005250  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4020 "CORPUS CH~16" 115.00    4123 "CORPUS CH~33" 115.00  "1 "   1 " "  :  1  0.008030  0.035770  0.005250  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4021 "EDCOUCH 0   " 115.00    4067 "HARLINGEN ~1" 115.00  "1 "   1 " "  :  1  0.011610  0.057225  0.035220  132.3  132.3  132.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4021 "EDCOUCH 0   " 115.00    4088 "PHARR 0     " 115.00  "1 "   1 " "  :  1  0.006290  0.036578  0.047640  268.0  268.0  268.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4021 "EDCOUCH 0   " 115.00    4088 "PHARR 0     " 115.00  "2 "   1 " "  :  1  0.006290  0.036578  0.047640  268.0  268.0  268.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4021 "EDCOUCH 0   " 115.00    4107 "DONNA 0     " 115.00  "1 "   1 " "  :  1  0.010270  0.047567  0.021460  243.0  243.0  243.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4021 "EDCOUCH 0   " 115.00    4167 "HARGILL 0   " 115.00  "1 "   1 " "  :  1  0.009650  0.042990  0.006300  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4021 "EDCOUCH 0   " 115.00   12970 "RAYMONDVIL~2" 115.00  "1 "   1 " "  :  1  0.012210  0.069706  0.028790  235.0  235.0  235.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4021 "EDCOUCH 0   " 115.00   12970 "RAYMONDVIL~2" 115.00  "2 "   1 " "  :  1  0.012210  0.069706  0.028790  235.0  235.0  235.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4021 "EDCOUCH 0   " 115.00   12970 "RAYMONDVIL~2" 115.00  "3 "   1 " "  :  1  0.012210  0.069706  0.028790  235.0  235.0  235.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4022 "ENCINAL 0   " 115.00    4005 "LAREDO 7 1  " 115.00  "1 "   1 " "  :  1  0.027340  0.113430  0.019250  214.0  214.0  214.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4022 "ENCINAL 0   " 115.00   13083 "CARRIZO SP~2" 115.00  "1 "   1 " "  :  1  0.021740  0.105197  0.051840  220.0  220.0  220.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4022 "ENCINAL 0   " 115.00   13083 "CARRIZO SP~2" 115.00  "2 "   1 " "  :  1  0.021740  0.105197  0.051840  220.0  220.0  220.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4025 "CHRISTINE 1 " 115.00    4117 "JOURDANTON 0" 115.00  "1 "   1 " "  :  1  0.003070  0.019810  0.003780  260.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4025 "CHRISTINE 1 " 115.00    4117 "JOURDANTON 0" 115.00  "2 "   1 " "  :  1  0.003450  0.016621  0.004600  178.2  178.2  178.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4025 "CHRISTINE 1 " 115.00    4117 "JOURDANTON 0" 115.00  "3 "   1 " "  :  1  0.003450  0.016621  0.004600  178.2  178.2  178.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4034 "HIDALGO 0   " 115.00  "1 "   1 " "  :  1  0.008870  0.030498  0.005930  116.1  116.1  116.1    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "1 "   1 " "  :  1  0.000430  0.002398  0.000240  243.8  243.8  243.8    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "2 "   1 " "  :  1  0.000430  0.002398  0.000240  243.8  243.8  243.8    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4048 "LA JOYA 0   " 115.00  "1 "   1 " "  :  1  0.007670  0.037220  0.015970  227.7  227.7  227.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4048 "LA JOYA 0   " 115.00  "2 "   1 " "  :  1  0.007670  0.037220  0.015970  227.7  227.7  227.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4088 "PHARR 0     " 115.00  "1 "   1 " "  :  1  0.002760  0.018830  0.003200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4027 "MCALLEN 3 0 " 115.00    4088 "PHARR 0     " 115.00  "2 "   1 " "  :  1  0.002760  0.018830  0.003200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4028 "FANNIN 0    " 230.00    7043 "VICTORIA 2 1" 230.00  "1 "   1 " "  :  1  0.002860  0.020450  0.037280  555.0  555.0  555.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4028 "FANNIN 0    " 230.00    7274 "VICTORIA 3 0" 230.00  "1 "   1 " "  :  1  0.000280  0.002950  0.010060  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4028 "FANNIN 0    " 230.00    7274 "VICTORIA 3 0" 230.00  "2 "   1 " "  :  1  0.000280  0.002950  0.010060  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00    4178 "GOLIAD 0    " 115.00  "1 "   1 " "  :  1  0.035610  0.123143  0.020770  199.0  199.0  199.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00    6253 "YORKTOWN 0  " 115.00  "1 "   1 " "  :  1  0.012010  0.077600  0.014800  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00    7275 "VICTORIA 3 1" 115.00  "1 "   1 " "  :  1  0.003210  0.014070  0.002140  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00   12888 "PETTUS 1 1  " 115.00  "1 "   1 " "  :  1  0.017650  0.071014  0.061090  281.0  281.0  281.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00   12888 "PETTUS 1 1  " 115.00  "2 "   1 " "  :  1  0.017650  0.071014  0.061090  281.0  281.0  281.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00   13224 "GOLIAD 1 1  " 115.00  "1 "   1 " "  :  1  0.014830  0.073967  0.034850  450.0  212.0  212.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00   13224 "GOLIAD 1 1  " 115.00  "2 "   1 " "  :  1  0.014830  0.073967  0.034850  450.0  212.0  212.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00   13224 "GOLIAD 1 1  " 115.00  "3 "   1 " "  :  1  0.014830  0.073967  0.034850  450.0  212.0  212.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00   13224 "GOLIAD 1 1  " 115.00  "4 "   1 " "  :  1  0.014830  0.073967  0.034850  450.0  212.0  212.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4031 "SAN YGNACI~1" 115.00    4043 "FALCON HEI~5" 115.00  "1 "   1 " "  :  1  0.041210  0.180280  0.027460  205.0  205.0  205.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4031 "SAN YGNACI~1" 115.00    4147 "LAREDO 4 1  " 115.00  "1 "   1 " "  :  1  0.020530  0.089800  0.013680  247.0  247.0  247.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4031 "SAN YGNACI~1" 115.00    4147 "LAREDO 4 1  " 115.00  "2 "   1 " "  :  1  0.014290  0.071788  0.018180  270.0  270.0  270.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4031 "SAN YGNACI~1" 115.00    4185 "ZAPATA 0    " 115.00  "1 "   1 " "  :  1  0.010110  0.047495  0.026950  118.5  118.5  118.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4031 "SAN YGNACI~1" 115.00   13010 "SAN YGNACI~2" 115.00  "1 "   1 " "  :  1  0.006850  0.025070  0.010270  230.0  230.0  230.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4031 "SAN YGNACI~1" 115.00   13010 "SAN YGNACI~2" 115.00  "2 "   1 " "  :  1  0.006850  0.025070  0.010270  230.0  230.0  230.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4032 "KINGSVILLE 0" 115.00   12991 "KINGSVILLE~1" 115.00  "1 "   1 " "  :  1  0.006800  0.033766  0.025890  169.2  169.2  169.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4032 "KINGSVILLE 0" 115.00   12991 "KINGSVILLE~1" 115.00  "2 "   1 " "  :  1  0.006800  0.033766  0.025890  169.2  169.2  169.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4101 "LAREDO 3 0  " 115.00  "1 "   1 " "  :  1  0.003600  0.016000  0.003000  450.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4114 "LAREDO 1 1  " 115.00  "1 "   1 " "  :  1  0.004280  0.015456  0.003880  125.5  125.5  125.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4147 "LAREDO 4 1  " 115.00  "1 "   1 " "  :  1  0.009840  0.068540  0.011200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4147 "LAREDO 4 1  " 115.00  "2 "   1 " "  :  1  0.009840  0.068540  0.011200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4190 "LAREDO 5 0  " 115.00  "1 "   1 " "  :  1  0.003970  0.016480  0.002800  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00    4190 "LAREDO 5 0  " 115.00  "2 "   1 " "  :  1  0.005910  0.030454  0.006310  124.3  124.3  124.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4033 "LAREDO 6 0  " 115.00   13228 "LAREDO 8 1  " 115.00  "1 "   1 " "  :  1  0.013530  0.067678  0.013430  172.0  172.0  172.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4034 "HIDALGO 0   " 115.00    4012 "PROGRESO 0  " 115.00  "1 "   1 " "  :  1  0.016250  0.097590  0.013240  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4034 "HIDALGO 0   " 115.00    4088 "PHARR 0     " 115.00  "1 "   1 " "  :  1  0.002890  0.013582  0.005690  123.6  123.6  123.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4034 "HIDALGO 0   " 115.00    4154 "PENITAS 0   " 115.00  "1 "   1 " "  :  1  0.015060  0.102890  0.017510  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4035 "CORPUS CH~19" 115.00    4150 "CORPUS CH~15" 115.00  "1 "   1 " "  :  1  0.024310  0.059420  0.007780   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4036 "CRYSTAL CI~1" 115.00    4189 "CARRIZO SP~1" 115.00  "1 "   1 " "  :  1  0.059010  0.144240  0.018890  111.0  111.0  111.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4036 "CRYSTAL CI~1" 115.00   13337 "UVALDE 3 1  " 115.00  "1 "   1 " "  :  1  0.011580  0.054195  0.053570  213.4  213.4  213.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4036 "CRYSTAL CI~1" 115.00   13337 "UVALDE 3 1  " 115.00  "2 "   1 " "  :  1  0.011580  0.054195  0.053570  213.4  213.4  213.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4037 "SINTON 0    " 115.00    4054 "SKIDMORE 0  " 115.00  "1 "   1 " "  :  1  0.009750  0.058540  0.007940   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4037 "SINTON 0    " 115.00    4064 "CORPUS CH~21" 115.00  "1 "   1 " "  :  1  0.006870  0.024867  0.125980  118.9  118.9  118.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4037 "SINTON 0    " 115.00    4104 "TAFT 2 0    " 115.00  "1 "   1 " "  :  1  0.004840  0.026037  0.061450  119.2  119.2  119.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4037 "SINTON 0    " 115.00    4168 "CORPUS CH~11" 115.00  "1 "   1 " "  :  1  0.020380  0.099989  0.033540  132.5  132.5  132.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4037 "SINTON 0    " 115.00   13224 "GOLIAD 1 1  " 115.00  "1 "   1 " "  :  1  0.012760  0.047524  0.023290  197.6  197.6  197.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4037 "SINTON 0    " 115.00   13226 "GOLIAD 2 1  " 115.00  "1 "   1 " "  :  1  0.008030  0.042636  0.028200  231.6  231.6  231.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4037 "SINTON 0    " 115.00   13410 "CORPUS CH~20" 115.00  "1 "   1 " "  :  1  0.005210  0.025560  0.116050  122.9  122.9  122.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4054 "SKIDMORE 0  " 115.00  "1 "   1 " "  :  1  0.010930  0.065610  0.008900   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4125 "PETTUS 0    " 115.00  "1 "   1 " "  :  1  0.016350  0.093410  0.014040  131.0  131.0  131.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4169 "MATHIS 0    " 115.00  "1 "   1 " "  :  1  0.009820  0.041872  0.032230  218.0  218.0  218.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4169 "MATHIS 0    " 115.00  "2 "   1 " "  :  1  0.009820  0.041872  0.032230  218.0  218.0  218.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00    4178 "GOLIAD 0    " 115.00  "1 "   1 " "  :  1  0.031810  0.077750  0.010180  220.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4038 "BEEVILLE 0  " 115.00   13394 "BEEVILLE 1 1" 115.00  "1 "   1 " "  :  1  0.009490  0.044833  0.011890  169.5  169.5  169.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4039 "MISSION 4 0 " 230.00    4151 "ARMSTRONG ~1" 230.00  "1 "   1 " "  :  1  0.007650  0.079560  0.271110  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4039 "MISSION 4 0 " 230.00    4151 "ARMSTRONG ~1" 230.00  "2 "   1 " "  :  1  0.007650  0.079560  0.271110  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4039 "MISSION 4 0 " 230.00    4151 "ARMSTRONG ~1" 230.00  "3 "   1 " "  :  1  0.007650  0.079560  0.271110  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4040 "MISSION 4 1 " 115.00    4074 "MISSION 1 1 " 115.00  "1 "   1 " "  :  1  0.001480  0.009570  0.001830  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4040 "MISSION 4 1 " 115.00    4155 "SULLIVAN C~1" 115.00  "1 "   1 " "  :  1  0.007590  0.037720  0.028840  220.0  156.5  156.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4043 "FALCON HEI~5" 115.00    4119 "ROMA 0      " 115.00  "1 "   1 " "  :  1  0.012180  0.054280  0.007960  450.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4043 "FALCON HEI~5" 115.00   13034 "FALCON 1 1  " 115.00  "1 "   1 " "  :  1  0.003000  0.010093  0.005700  222.0  222.0  222.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4043 "FALCON HEI~5" 115.00   13034 "FALCON 1 1  " 115.00  "2 "   1 " "  :  1  0.003000  0.010093  0.005700  222.0  222.0  222.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4043 "FALCON HEI~5" 115.00   13427 "RIO GRAND~10" 115.00  "1 "   1 " "  :  1  0.010640  0.050190  0.027420  275.0  275.0  275.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4044 "FALCON HEI~1" 115.00    4119 "ROMA 0      " 115.00  "1 "   1 " "  :  1  0.002640  0.018040  0.003070  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4154 "PENITAS 0   " 115.00  "1 "   1 " "  :  1  0.004080  0.027840  0.004740  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4155 "SULLIVAN C~1" 115.00  "1 "   1 " "  :  1  0.003350  0.023320  0.003810  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4155 "SULLIVAN C~1" 115.00  "2 "   1 " "  :  1  0.003350  0.023320  0.003810  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4164 "GRULLA 0    " 115.00  "1 "   1 " "  :  1  0.002760  0.012890  0.034660  192.1  192.1  192.1    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4164 "GRULLA 0    " 115.00  "2 "   1 " "  :  1  0.002760  0.012890  0.034660  192.1  192.1  192.1    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4048 "LA JOYA 0   " 115.00    4164 "GRULLA 0    " 115.00  "3 "   1 " "  :  1  0.002760  0.012890  0.034660  192.1  192.1  192.1    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4049 "SEBASTIAN ~3" 115.00    4194 "SEBASTIAN ~1" 115.00  "1 "   1 " "  :  1  0.003790  0.026430  0.004320  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4049 "SEBASTIAN ~3" 115.00    4194 "SEBASTIAN ~1" 115.00  "2 "   1 " "  :  1  0.003790  0.026430  0.004320  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4051 "BISHOP 0    " 115.00    4020 "CORPUS CH~16" 115.00  "1 "   1 " "  :  1  0.016020  0.109450  0.018620  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4051 "BISHOP 0    " 115.00    4020 "CORPUS CH~16" 115.00  "2 "   1 " "  :  1  0.016020  0.109450  0.018620  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4051 "BISHOP 0    " 115.00    4032 "KINGSVILLE 0" 115.00  "1 "   1 " "  :  1  0.021090  0.051540  0.006750   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4051 "BISHOP 0    " 115.00    4032 "KINGSVILLE 0" 115.00  "2 "   1 " "  :  1  0.021090  0.051540  0.006750   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4152 "ARMSTRONG ~2" 115.00  "1 "   1 " "  :  1  0.009100  0.062130  0.010570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4152 "ARMSTRONG ~2" 115.00  "2 "   1 " "  :  1  0.009100  0.062130  0.010570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4191 "RAYMONDVIL~1" 115.00  "1 "   1 " "  :  1  0.022890  0.147830  0.028200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4053 "ARMSTRONG ~4" 115.00    4191 "RAYMONDVIL~1" 115.00  "2 "   1 " "  :  1  0.022890  0.147830  0.028200  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~35" 115.00    4078 "CORPUS CH~34" 115.00  "1 "   1 " "  :  1  0.004540  0.031040  0.005280  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~35" 115.00    4078 "CORPUS CH~34" 115.00  "2 "   1 " "  :  1  0.004540  0.031040  0.005280  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~35" 115.00    4109 "CORPUS CHR~8" 115.00  "1 "   1 " "  :  1  0.011410  0.049910  0.007600  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~35" 115.00    4145 "PORTLAND 0  " 115.00  "1 "   1 " "  :  1  0.003700  0.025770  0.004210  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~35" 115.00    4145 "PORTLAND 0  " 115.00  "2 "   1 " "  :  1  0.003700  0.025770  0.004210  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~35" 115.00    4159 "CORPUS CHR~2" 115.00  "1 "   1 " "  :  1  0.002560  0.009297  0.001240  157.9  157.9  157.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4055 "CORPUS CH~35" 115.00    4168 "CORPUS CH~11" 115.00  "1 "   1 " "  :  1  0.001050  0.005053  0.004270  144.2  144.2  144.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4056 "GREGORY 0   " 230.00    4158 "CORPUS CHR~1" 230.00  "1 "   1 " "  :  1  0.001240  0.012870  0.043870  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4056 "GREGORY 0   " 230.00    4181 "TAFT 1 0    " 230.00  "1 "   1 " "  :  1  0.001170  0.011460  0.022040  647.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4057 "GREGORY 1   " 115.00    4108 "INGLESIDE 0 " 115.00  "1 "   1 " "  :  1  0.002710  0.017480  0.003340  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4057 "GREGORY 1   " 115.00    4145 "PORTLAND 0  " 115.00  "1 "   1 " "  :  1  0.005630  0.039240  0.006410  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4057 "GREGORY 1   " 115.00    4145 "PORTLAND 0  " 115.00  "2 "   1 " "  :  1  0.005630  0.039240  0.006410  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4057 "GREGORY 1   " 115.00    4145 "PORTLAND 0  " 115.00  "3 "   1 " "  :  1  0.007590  0.033643  0.009650  193.6  193.6  193.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~21" 115.00    4035 "CORPUS CH~19" 115.00  "1 "   1 " "  :  1  0.005060  0.020990  0.003560  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~21" 115.00    4099 "ODEM 0      " 115.00  "1 "   1 " "  :  1  0.009460  0.064590  0.010990  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~21" 115.00    4099 "ODEM 0      " 115.00  "2 "   1 " "  :  1  0.009460  0.064590  0.010990  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~21" 115.00    4100 "CORPUS CH~10" 115.00  "1 "   1 " "  :  1  0.001710  0.008845  0.003330  210.9  210.9  210.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~21" 115.00    4104 "TAFT 2 0    " 115.00  "1 "   1 " "  :  1  0.006220  0.040170  0.007660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~21" 115.00    4104 "TAFT 2 0    " 115.00  "2 "   1 " "  :  1  0.006220  0.040170  0.007660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~21" 115.00    4150 "CORPUS CH~15" 115.00  "1 "   1 " "  :  1  0.012390  0.050657  0.004130  117.3  117.3  117.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4064 "CORPUS CH~21" 115.00   13410 "CORPUS CH~20" 115.00  "1 "   1 " "  :  1  0.001150  0.005068  0.000870  138.0  138.0  138.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4068 "ELSA 0      " 115.00  "1 "   1 " "  :  1  0.013000  0.057970  0.008500  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.016560  0.074588  0.031930  123.5  123.5  123.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4107 "DONNA 0     " 115.00  "1 "   1 " "  :  1  0.003160  0.020430  0.003900  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4107 "DONNA 0     " 115.00  "2 "   1 " "  :  1  0.003160  0.020430  0.003900  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00    4107 "DONNA 0     " 115.00  "3 "   1 " "  :  1  0.005240  0.029853  0.002740  122.2  122.2  122.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4066 "WESLACO 0   " 115.00   13425 "MERCEDES 1 1" 115.00  "1 "   1 " "  :  1  0.003370  0.018785  0.011180  123.7  123.7  123.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4068 "ELSA 0      " 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.009730  0.055550  0.008350   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4068 "ELSA 0      " 115.00    4186 "SANTA ROSA~3" 115.00  "1 "   1 " "  :  1  0.018550  0.082680  0.012120  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4069 "CORPUS CH~18" 115.00    4064 "CORPUS CH~21" 115.00  "1 "   1 " "  :  1  0.009890  0.023760  0.003220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4069 "CORPUS CH~18" 115.00    4072 "CORPUS CHR~7" 115.00  "1 "   1 " "  :  1  0.006810  0.038920  0.005850   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4069 "CORPUS CH~18" 115.00    4099 "ODEM 0      " 115.00  "1 "   1 " "  :  1  0.031440  0.093748  0.018700  107.4  107.4  107.4    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4069 "CORPUS CH~18" 115.00    4100 "CORPUS CH~10" 115.00  "1 "   1 " "  :  1  0.001400  0.008299  0.001120  110.9  110.9  110.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4069 "CORPUS CH~18" 115.00    4156 "CORPUS CH~32" 115.00  "1 "   1 " "  :  1  0.012950  0.049622  0.011610  138.0  138.0  138.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4070 "BROWNSVILL~4" 230.00    4183 "SAN PERLIT~1" 230.00  "1 "   1 " "  :  1  0.002000  0.020000  0.070000  443.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4070 "BROWNSVILL~4" 230.00    4192 "BROWNSVILL~1" 230.00  "1 "   1 " "  :  1  0.001370  0.014210  0.048430  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4070 "BROWNSVILL~4" 230.00    4192 "BROWNSVILL~1" 230.00  "2 "   1 " "  :  1  0.001370  0.014210  0.048430  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4071 "BROWNSVILL~5" 115.00   13296 "BROWNSVILL~7" 115.00  "1 "   1 " "  :  1  0.005060  0.020473  0.035330  247.0  247.0  247.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4078 "CORPUS CH~34" 115.00  "1 "   1 " "  :  1  0.003020  0.012823  0.002660  121.2  121.2  121.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4120 "CORPUS CHR~9" 115.00  "1 "   1 " "  :  1  0.003400  0.011004  0.002540  115.8  115.8  115.8    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4156 "CORPUS CH~32" 115.00  "1 "   1 " "  :  1  0.006710  0.027800  0.004720  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4168 "CORPUS CH~11" 115.00  "1 "   1 " "  :  1  0.002840  0.019810  0.003240  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4072 "CORPUS CHR~7" 115.00    4168 "CORPUS CH~11" 115.00  "2 "   1 " "  :  1  0.002840  0.019810  0.003240  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4039 "MISSION 4 0 " 230.00  "1 "   1 " "  :  1  0.000220  0.002240  0.007640  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4039 "MISSION 4 0 " 230.00  "2 "   1 " "  :  1  0.000220  0.002240  0.007640  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4041 "SAN JUAN 0  " 230.00  "1 "   1 " "  :  1  0.001900  0.019710  0.067170  820.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4041 "SAN JUAN 0  " 230.00  "2 "   1 " "  :  1  0.001900  0.019710  0.067170  820.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4073 "MISSION 1 0 " 230.00    4183 "SAN PERLIT~1" 230.00  "1 "   1 " "  :  1  0.010150  0.072480  0.132140  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4074 "MISSION 1 1 " 115.00    4040 "MISSION 4 1 " 115.00  "2 "   1 " "  :  1  0.001480  0.009570  0.001830  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4074 "MISSION 1 1 " 115.00    4040 "MISSION 4 1 " 115.00  "3 "   1 " "  :  1  0.001480  0.009570  0.001830  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4074 "MISSION 1 1 " 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.010590  0.044742  0.046610  127.5  127.5  127.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4078 "CORPUS CH~34" 115.00    4100 "CORPUS CH~10" 115.00  "1 "   1 " "  :  1  0.011270  0.051415  0.008460  125.2  125.2  125.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4078 "CORPUS CH~34" 115.00    4180 "PORT ARANS~1" 115.00  "1 "   1 " "  :  1  0.015690  0.089590  0.013460   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "1 "   1 " "  :  1  0.004570  0.031860  0.005210  300.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "2 "   1 " "  :  1  0.004570  0.031860  0.005210  300.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4040 "MISSION 4 1 " 115.00  "3 "   1 " "  :  1  0.004570  0.031860  0.005210  300.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.026380  0.082292  0.011880  103.2  103.2  103.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4157 "MISSION 2 0 " 115.00  "1 "   1 " "  :  1  0.003380  0.023080  0.003930  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4157 "MISSION 2 0 " 115.00  "2 "   1 " "  :  1  0.003380  0.023080  0.003930  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4079 "MISSION 3 0 " 115.00    4157 "MISSION 2 0 " 115.00  "3 "   1 " "  :  1  0.003240  0.015606  0.006070  110.9  110.9  110.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4080 "CORPUS CH~23" 230.00    4151 "ARMSTRONG ~1" 230.00  "1 "   1 " "  :  1  0.004840  0.050330  0.171510  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4080 "CORPUS CH~23" 230.00    4181 "TAFT 1 0    " 230.00  "1 "   1 " "  :  1  0.004090  0.039940  0.076860  647.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4081 "CORPUS CH~24" 115.00    4017 "CORPUS CH~30" 115.00  "1 "   1 " "  :  1  0.002170  0.015150  0.002480  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4081 "CORPUS CH~24" 115.00    4017 "CORPUS CH~30" 115.00  "2 "   1 " "  :  1  0.002170  0.015150  0.002480  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4086 "RIO HONDO 0 " 115.00    4049 "SEBASTIAN ~3" 115.00  "1 "   1 " "  :  1  0.009270  0.040530  0.006170  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4086 "RIO HONDO 0 " 115.00    4106 "PORT ISABE~1" 115.00  "1 "   1 " "  :  1  0.021920  0.095920  0.014610  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4086 "RIO HONDO 0 " 115.00    4111 "HARLINGEN ~2" 115.00  "1 "   1 " "  :  1  0.022800  0.103246  0.016070  102.5  102.5  102.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4086 "RIO HONDO 0 " 115.00   13128 "RIO HONDO ~1" 115.00  "1 "   1 " "  :  1  0.006800  0.030756  0.003190  120.4  120.4  120.4    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4086 "RIO HONDO 0 " 115.00   13247 "RIO HONDO ~3" 115.00  "1 "   1 " "  :  1  0.003440  0.016125  0.002280  157.0  157.0  157.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4086 "RIO HONDO 0 " 115.00   13296 "BROWNSVILL~7" 115.00  "1 "   1 " "  :  1  0.015780  0.089262  0.026110  150.1  150.1  150.1    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4088 "PHARR 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "1 "   1 " "  :  1  0.003120  0.020150  0.003840  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4088 "PHARR 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "2 "   1 " "  :  1  0.003120  0.020150  0.003840  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4089 "SANTA ROSA~1" 115.00    4021 "EDCOUCH 0   " 115.00  "1 "   1 " "  :  1  0.012190  0.053290  0.008120  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4089 "SANTA ROSA~1" 115.00    4103 "EDINBURG 1 0" 115.00  "1 "   1 " "  :  1  0.030820  0.093941  0.024640  120.0  120.0  120.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4089 "SANTA ROSA~1" 115.00    4194 "SEBASTIAN ~1" 115.00  "1 "   1 " "  :  1  0.016370  0.067930  0.011530  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4089 "SANTA ROSA~1" 115.00   13296 "BROWNSVILL~7" 115.00  "1 "   1 " "  :  1  0.036510  0.133378  0.034710   99.3   99.3   99.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4099 "ODEM 0      " 115.00    4037 "SINTON 0    " 115.00  "1 "   1 " "  :  1  0.016170  0.070750  0.010770  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4100 "CORPUS CH~10" 115.00    4120 "CORPUS CHR~9" 115.00  "1 "   1 " "  :  1  0.001860  0.007730  0.001310  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4100 "CORPUS CH~10" 115.00    4120 "CORPUS CHR~9" 115.00  "2 "   1 " "  :  1  0.006450  0.030693  0.006560  124.5  124.5  124.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4100 "CORPUS CH~10" 115.00   13410 "CORPUS CH~20" 115.00  "1 "   1 " "  :  1  0.001750  0.008005  0.002040  191.0  191.0  191.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4101 "LAREDO 3 0  " 115.00   13228 "LAREDO 8 1  " 115.00  "1 "   1 " "  :  1  0.004200  0.024914  0.002970  132.0  132.0  132.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4102 "OLMITO 0    " 115.00    4171 "SAN BENITO 0" 115.00  "1 "   1 " "  :  1  0.006340  0.043340  0.007370  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4102 "OLMITO 0    " 115.00    4171 "SAN BENITO 0" 115.00  "2 "   1 " "  :  1  0.006340  0.043340  0.007370  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4102 "OLMITO 0    " 115.00   13296 "BROWNSVILL~7" 115.00  "1 "   1 " "  :  1  0.009680  0.053337  0.010260  128.2  128.2  128.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4103 "EDINBURG 1 0" 115.00    4003 "EDINBURG 3 0" 115.00  "2 "   1 " "  :  1  0.008380  0.054140  0.010330  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4103 "EDINBURG 1 0" 115.00   12906 "MCCOOK 1 1  " 115.00  "1 "   1 " "  :  1  0.010930  0.064543  0.014050  185.0  185.0  185.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4103 "EDINBURG 1 0" 115.00   12906 "MCCOOK 1 1  " 115.00  "2 "   1 " "  :  1  0.010930  0.064543  0.014050  185.0  185.0  185.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4104 "TAFT 2 0    " 115.00    4145 "PORTLAND 0  " 115.00  "1 "   1 " "  :  1  0.012940  0.031090  0.004220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4106 "PORT ISABE~1" 115.00    4071 "BROWNSVILL~5" 115.00  "1 "   1 " "  :  1  0.009000  0.040100  0.005880  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4106 "PORT ISABE~1" 115.00   13296 "BROWNSVILL~7" 115.00  "1 "   1 " "  :  1  0.019530  0.077005  0.016520  116.3  116.3  116.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4107 "DONNA 0     " 115.00    4013 "EDINBURG 2 0" 115.00  "1 "   1 " "  :  1  0.026230  0.064130  0.008400   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4107 "DONNA 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "1 "   1 " "  :  1  0.002980  0.019250  0.003670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4107 "DONNA 0     " 115.00    4042 "SAN JUAN 1  " 115.00  "2 "   1 " "  :  1  0.002980  0.019250  0.003670  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4108 "INGLESIDE 0 " 115.00    4057 "GREGORY 1   " 115.00  "2 "   1 " "  :  1  0.002710  0.017480  0.003340  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4108 "INGLESIDE 0 " 115.00   13167 "TAFT 3 1    " 115.00  "1 "   1 " "  :  1  0.002630  0.016233  0.007490  179.0  179.0  179.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4109 "CORPUS CHR~8" 115.00    4123 "CORPUS CH~33" 115.00  "1 "   1 " "  :  1  0.003270  0.015487  0.001840  133.6  133.6  133.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4109 "CORPUS CHR~8" 115.00    4156 "CORPUS CH~32" 115.00  "1 "   1 " "  :  1  0.003730  0.021270  0.003200   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4110 "LOS FRESNO~1" 115.00    4086 "RIO HONDO 0 " 115.00  "1 "   1 " "  :  1  0.016410  0.071790  0.010930  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4110 "LOS FRESNO~1" 115.00    4171 "SAN BENITO 0" 115.00  "1 "   1 " "  :  1  0.028860  0.119740  0.020320  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4111 "HARLINGEN ~2" 115.00    4067 "HARLINGEN ~1" 115.00  "1 "   1 " "  :  1  0.003460  0.023620  0.004020  300.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4111 "HARLINGEN ~2" 115.00    4122 "MCALLEN 1 0 " 115.00  "1 "   1 " "  :  1  0.021060  0.096098  0.024590  122.3  122.3  122.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4112 "RIVIERA 0   " 115.00    4141 "SARITA 1 1  " 115.00  "1 "   1 " "  :  1  0.006600  0.045990  0.007520  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4112 "RIVIERA 0   " 115.00    4141 "SARITA 1 1  " 115.00  "2 "   1 " "  :  1  0.006600  0.045990  0.007520  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4113 "LAREDO 1 0  " 230.00    4004 "LAREDO 7 0  " 230.00  "1 "   1 " "  :  1  0.004560  0.032550  0.059340  443.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4114 "LAREDO 1 1  " 115.00    4005 "LAREDO 7 1  " 115.00  "1 "   1 " "  :  1  0.019890  0.113620  0.017070  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4114 "LAREDO 1 1  " 115.00    4197 "OILTON 2    " 115.00  "1 "   1 " "  :  1  0.005550  0.029522  0.145290  165.5  165.5  165.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4114 "LAREDO 1 1  " 115.00    4197 "OILTON 2    " 115.00  "2 "   1 " "  :  1  0.005550  0.029522  0.145290  165.5  165.5  165.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4117 "JOURDANTON 0" 115.00    4016 "CHARLOTTE 0 " 115.00  "1 "   1 " "  :  1  0.017090  0.070900  0.012030  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4117 "JOURDANTON 0" 115.00    4172 "PLEASANTON 0" 115.00  "1 "   1 " "  :  1  0.014890  0.061760  0.010480  220.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4119 "ROMA 0      " 115.00   13428 "RIO GRAND~11" 115.00  "1 "   1 " "  :  1  0.007640  0.047524  0.021700  221.0  221.0  221.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4119 "ROMA 0      " 115.00   13428 "RIO GRAND~11" 115.00  "2 "   1 " "  :  1  0.007640  0.047524  0.021700  221.0  221.0  221.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4120 "CORPUS CHR~9" 115.00    4078 "CORPUS CH~34" 115.00  "1 "   1 " "  :  1  0.003250  0.019490  0.002650  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4120 "CORPUS CHR~9" 115.00    4150 "CORPUS CH~15" 115.00  "1 "   1 " "  :  1  0.002610  0.011398  0.001640  116.4  116.4  116.4    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4122 "MCALLEN 1 0 " 115.00    4157 "MISSION 2 0 " 115.00  "1 "   1 " "  :  1  0.003130  0.021830  0.003570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4122 "MCALLEN 1 0 " 115.00    4157 "MISSION 2 0 " 115.00  "2 "   1 " "  :  1  0.003130  0.021830  0.003570  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4123 "CORPUS CH~33" 115.00    4180 "PORT ARANS~1" 115.00  "1 "   1 " "  :  1  0.016370  0.098260  0.013330   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4124 "FALFURRIAS 0" 115.00    4112 "RIVIERA 0   " 115.00  "1 "   1 " "  :  1  0.019320  0.131960  0.022450  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4124 "FALFURRIAS 0" 115.00    4112 "RIVIERA 0   " 115.00  "2 "   1 " "  :  1  0.019320  0.131960  0.022450  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4125 "PETTUS 0    " 115.00   12914 "PAWNEE 1 1  " 115.00  "1 "   1 " "  :  1  0.003670  0.016895  0.005220  275.0  275.0  275.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4125 "PETTUS 0    " 115.00   12914 "PAWNEE 1 1  " 115.00  "2 "   1 " "  :  1  0.003670  0.016895  0.005220  275.0  275.0  275.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4125 "PETTUS 0    " 115.00   13394 "BEEVILLE 1 1" 115.00  "1 "   1 " "  :  1  0.011770  0.051585  0.015580  137.3  137.3  137.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4126 "BROWNSVILL~6" 115.00    4102 "OLMITO 0    " 115.00  "1 "   1 " "  :  1  0.004110  0.026520  0.005060  300.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4126 "BROWNSVILL~6" 115.00    4102 "OLMITO 0    " 115.00  "2 "   1 " "  :  1  0.004110  0.026520  0.005060  300.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4126 "BROWNSVILL~6" 115.00   13296 "BROWNSVILL~7" 115.00  "1 "   1 " "  :  1  0.006670  0.029183  0.007470  220.0  111.8  111.8    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4127 "ALICE 0     " 115.00    4051 "BISHOP 0    " 115.00  "1 "   1 " "  :  1  0.015540  0.088760  0.013340  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00    4003 "EDINBURG 3 0" 115.00  "1 "   1 " "  :  1  0.012960  0.090280  0.014760  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00    4124 "FALFURRIAS 0" 115.00  "1 "   1 " "  :  1  0.020440  0.132010  0.025180  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00    4124 "FALFURRIAS 0" 115.00  "2 "   1 " "  :  1  0.020440  0.132010  0.025180  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4128 "RIO GRANDE~1" 115.00   13093 "SEGUIN 3 1  " 115.00  "1 "   1 " "  :  1  0.009170  0.043487  0.103450  239.3  239.3  239.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4129 "PREMONT 0   " 115.00    4130 "FREER 0     " 115.00  "1 "   1 " "  :  1  0.037480  0.090020  0.012220   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4129 "PREMONT 0   " 115.00    4176 "BRUNI 1 0   " 115.00  "1 "   1 " "  :  1  0.023590  0.141660  0.019220  120.0  120.0  120.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4130 "FREER 0     " 115.00    4179 "SAN DIEGO 0 " 115.00  "1 "   1 " "  :  1  0.013860  0.079160  0.011900   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4131 "PEARSALL 0  " 230.00    4024 "CHRISTINE 0 " 230.00  "1 "   1 " "  :  1  0.006110  0.059740  0.114950  647.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4131 "PEARSALL 0  " 230.00    6308 "HONDO 0     " 230.00  "1 "   1 " "  :  1  0.007390  0.052810  0.096280  608.0  608.0  608.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4131 "PEARSALL 0  " 230.00    6308 "HONDO 0     " 230.00  "2 "   1 " "  :  1  0.007390  0.052810  0.096280  608.0  608.0  608.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4132 "PEARSALL 1  " 115.00    4036 "CRYSTAL CI~1" 115.00  "1 "   1 " "  :  1  0.034550  0.153960  0.022580  196.0  196.0  196.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4132 "PEARSALL 1  " 115.00    4143 "DILLEY 0    " 115.00  "1 "   1 " "  :  1  0.020060  0.083240  0.014130  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4132 "PEARSALL 1  " 115.00    4143 "DILLEY 0    " 115.00  "2 "   1 " "  :  1  0.012970  0.059864  0.020790  116.3  116.3  116.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4132 "PEARSALL 1  " 115.00   13104 "PEARSALL 1 1" 115.00  "1 "   1 " "  :  1  0.002950  0.014613  0.001940  210.8  210.8  210.8    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4132 "PEARSALL 1  " 115.00   13259 "PEARSALL 2 1" 115.00  "1 "   1 " "  :  1  0.007750  0.029857  0.004900  148.7  148.7  148.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4139 "SANDIA 0    " 115.00    4118 "GEORGE WES~1" 115.00  "1 "   1 " "  :  1  0.014700  0.083950  0.012620   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4139 "SANDIA 0    " 115.00    4144 "ORANGE GRO~1" 115.00  "1 "   1 " "  :  1  0.008820  0.050380  0.007570  143.0  143.0  143.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4139 "SANDIA 0    " 115.00    4169 "MATHIS 0    " 115.00  "1 "   1 " "  :  1  0.011440  0.050020  0.007620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4140 "SARITA 1 0  " 230.00    4080 "CORPUS CH~23" 230.00  "1 "   1 " "  :  1  0.004210  0.043770  0.149170  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4140 "SARITA 1 0  " 230.00    4080 "CORPUS CH~23" 230.00  "2 "   1 " "  :  1  0.004210  0.043770  0.149170  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4140 "SARITA 1 0  " 230.00    4151 "ARMSTRONG ~1" 230.00  "1 "   1 " "  :  1  0.004110  0.029360  0.053530  443.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4140 "SARITA 1 0  " 230.00    4196 "OILTON 1    " 230.00  "1 "   1 " "  :  1  0.016390  0.117060  0.213420  523.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4141 "SARITA 1 1  " 115.00    4032 "KINGSVILLE 0" 115.00  "1 "   1 " "  :  1  0.019310  0.086050  0.012620  200.0  200.0  200.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4141 "SARITA 1 1  " 115.00    4032 "KINGSVILLE 0" 115.00  "2 "   1 " "  :  1  0.019310  0.086050  0.012620  200.0  200.0  200.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4141 "SARITA 1 1  " 115.00    4165 "SARITA 2 0  " 115.00  "1 "   1 " "  :  1  0.019750  0.081940  0.013900  450.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4141 "SARITA 1 1  " 115.00    4165 "SARITA 2 0  " 115.00  "2 "   1 " "  :  1  0.019750  0.081940  0.013900  450.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4144 "ORANGE GRO~1" 115.00    4127 "ALICE 0     " 115.00  "1 "   1 " "  :  1  0.021010  0.126160  0.017120  143.0  143.0  143.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4144 "ORANGE GRO~1" 115.00   13256 "JIM WELLS ~1" 115.00  "1 "   1 " "  :  1  0.007380  0.031051  0.006470  172.3  172.3  172.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4073 "MISSION 1 0 " 230.00  "1 "   1 " "  :  1  0.006000  0.060000  0.115000  548.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4113 "LAREDO 1 0  " 230.00  "1 "   1 " "  :  1  0.002500  0.024480  0.047110  548.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4196 "OILTON 1    " 230.00  "1 "   1 " "  :  1  0.002410  0.025060  0.085400  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4146 "LAREDO 4 0  " 230.00    4196 "OILTON 1    " 230.00  "2 "   1 " "  :  1  0.002410  0.025060  0.085400  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4148 "THREE RIVE~1" 115.00    4118 "GEORGE WES~1" 115.00  "1 "   1 " "  :  1  0.024600  0.140510  0.021110   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4148 "THREE RIVE~1" 115.00    4179 "SAN DIEGO 0 " 115.00  "1 "   1 " "  :  1  0.031490  0.189100  0.025660   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4149 "ROCKPORT 0  " 115.00    4018 "WOODSBORO 0 " 115.00  "1 "   1 " "  :  1  0.014720  0.065610  0.009620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4149 "ROCKPORT 0  " 115.00    4182 "TAFT 1 1    " 115.00  "1 "   1 " "  :  1  0.007740  0.052860  0.008990  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~15" 115.00    4020 "CORPUS CH~16" 115.00  "1 "   1 " "  :  1  0.004180  0.029120  0.004760  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~15" 115.00    4020 "CORPUS CH~16" 115.00  "2 "   1 " "  :  1  0.004180  0.029120  0.004760  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~15" 115.00    4100 "CORPUS CH~10" 115.00  "1 "   1 " "  :  1  0.002160  0.013930  0.002660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4150 "CORPUS CH~15" 115.00    4100 "CORPUS CH~10" 115.00  "2 "   1 " "  :  1  0.002160  0.013930  0.002660  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4151 "ARMSTRONG ~1" 230.00    4158 "CORPUS CHR~1" 230.00  "1 "   1 " "  :  1  0.006090  0.063340  0.215830  750.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4152 "ARMSTRONG ~2" 115.00   13036 "ARMSTRONG ~5" 115.00  "1 "   1 " "  :  1  0.009310  0.055882  0.036550  450.0  214.3  214.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4155 "SULLIVAN C~1" 115.00    4074 "MISSION 1 1 " 115.00  "1 "   1 " "  :  1  0.010130  0.057860  0.008690  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4155 "SULLIVAN C~1" 115.00   12906 "MCCOOK 1 1  " 115.00  "1 "   1 " "  :  1  0.008040  0.033255  0.039610  143.2  143.2  143.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4155 "SULLIVAN C~1" 115.00   12906 "MCCOOK 1 1  " 115.00  "2 "   1 " "  :  1  0.008040  0.033255  0.039610  143.2  143.2  143.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4156 "CORPUS CH~32" 115.00    4087 "CORPUS CH~31" 115.00  "1 "   1 " "  :  1  0.005630  0.024630  0.003750  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "1 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "2 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "3 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "4 "   1 " "  :  1  0.000570  0.003940  0.000640  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "5 "   1 " "  :  1  0.000610  0.002294  0.000870  212.5  212.5  212.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "6 "   1 " "  :  1  0.000610  0.002294  0.000870  212.5  212.5  212.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "7 "   1 " "  :  1  0.000610  0.002294  0.000870  212.5  212.5  212.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4159 "CORPUS CHR~2" 115.00    4168 "CORPUS CH~11" 115.00  "8 "   1 " "  :  1  0.000610  0.002294  0.000870  212.5  212.5  212.5    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4164 "GRULLA 0    " 115.00    4119 "ROMA 0      " 115.00  "1 "   1 " "  :  1  0.024530  0.167600  0.028510  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4164 "GRULLA 0    " 115.00    4155 "SULLIVAN C~1" 115.00  "1 "   1 " "  :  1  0.004120  0.026610  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4164 "GRULLA 0    " 115.00   13063 "RIO GRANDE~4" 115.00  "1 "   1 " "  :  1  0.012960  0.043071  0.016020  177.3  177.3  177.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4164 "GRULLA 0    " 115.00   13063 "RIO GRANDE~4" 115.00  "2 "   1 " "  :  1  0.012960  0.043071  0.016020  177.3  177.3  177.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4164 "GRULLA 0    " 115.00   13063 "RIO GRANDE~4" 115.00  "3 "   1 " "  :  1  0.012960  0.043071  0.016020  177.3  177.3  177.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4164 "GRULLA 0    " 115.00   13063 "RIO GRANDE~4" 115.00  "4 "   1 " "  :  1  0.012960  0.043071  0.016020  177.3  177.3  177.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4165 "SARITA 2 0  " 115.00    4009 "SARITA 3 0  " 115.00  "1 "   1 " "  :  1  0.003150  0.020320  0.003880  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4165 "SARITA 2 0  " 115.00    4009 "SARITA 3 0  " 115.00  "2 "   1 " "  :  1  0.003150  0.020320  0.003880  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4165 "SARITA 2 0  " 115.00   13131 "SARITA 4 1  " 115.00  "1 "   1 " "  :  1  0.005060  0.025194  0.004250  220.0  141.2  141.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4168 "CORPUS CH~11" 115.00    4100 "CORPUS CH~10" 115.00  "1 "   1 " "  :  1  0.001850  0.012870  0.002100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4168 "CORPUS CH~11" 115.00    4100 "CORPUS CH~10" 115.00  "2 "   1 " "  :  1  0.001850  0.012870  0.002100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4168 "CORPUS CH~11" 115.00    4100 "CORPUS CH~10" 115.00  "3 "   1 " "  :  1  0.001850  0.012870  0.002100  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4169 "MATHIS 0    " 115.00    4099 "ODEM 0      " 115.00  "1 "   1 " "  :  1  0.009150  0.062500  0.010630  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4169 "MATHIS 0    " 115.00    4099 "ODEM 0      " 115.00  "2 "   1 " "  :  1  0.009150  0.062500  0.010630  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4170 "ARANSAS PA~1" 115.00    4108 "INGLESIDE 0 " 115.00  "1 "   1 " "  :  1  0.008180  0.035800  0.005450  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4172 "PLEASANTON 0" 115.00    6346 "LEMING 0    " 115.00  "1 "   1 " "  :  1  0.011890  0.052020  0.007920  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4173 "REFUGIO 0   " 115.00    4149 "ROCKPORT 0  " 115.00  "1 "   1 " "  :  1  0.026120  0.116410  0.017070  170.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4175 "LAREDO 2 0  " 115.00    4101 "LAREDO 3 0  " 115.00  "1 "   1 " "  :  1  0.019310  0.080130  0.013600  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4176 "BRUNI 1 0   " 115.00    4175 "LAREDO 2 0  " 115.00  "1 "   1 " "  :  1  0.021940  0.095980  0.014620  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4176 "BRUNI 1 0   " 115.00    4197 "OILTON 2    " 115.00  "1 "   1 " "  :  1  0.009660  0.041839  0.007660  216.4  216.4  216.4    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4176 "BRUNI 1 0   " 115.00   12816 "BRUNI 3 1   " 115.00  "1 "   1 " "  :  1  0.014190  0.045577  0.005120  178.9  178.9  178.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4176 "BRUNI 1 0   " 115.00   13423 "BRUNI 4 1   " 115.00  "1 "   1 " "  :  1  0.008970  0.048433  0.011770  124.4  124.4  124.4    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4178 "GOLIAD 0    " 115.00    6253 "YORKTOWN 0  " 115.00  "1 "   1 " "  :  1  0.026560  0.116180  0.017690  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4180 "PORT ARANS~1" 115.00    4170 "ARANSAS PA~1" 115.00  "1 "   1 " "  :  1  0.008150  0.035670  0.005430  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4182 "TAFT 1 1    " 115.00   13167 "TAFT 3 1    " 115.00  "1 "   1 " "  :  1  0.003730  0.012118  0.002920  225.0  225.0  225.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4183 "SAN PERLIT~1" 230.00    4080 "CORPUS CH~23" 230.00  "1 "   1 " "  :  1  0.002000  0.020000  0.070000  820.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4184 "SAN PERLIT~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "1 "   1 " "  :  1  0.006490  0.045220  0.007390  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4184 "SAN PERLIT~2" 115.00    4194 "SEBASTIAN ~1" 115.00  "2 "   1 " "  :  1  0.006490  0.045220  0.007390  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4184 "SAN PERLIT~2" 115.00   13025 "SAN PERLIT~3" 115.00  "1 "   1 " "  :  1  0.004810  0.019651  0.008030  146.3  146.3  146.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4184 "SAN PERLIT~2" 115.00   13025 "SAN PERLIT~3" 115.00  "2 "   1 " "  :  1  0.004810  0.019651  0.008030  146.3  146.3  146.3    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4185 "ZAPATA 0    " 115.00    4044 "FALCON HEI~1" 115.00  "1 "   1 " "  :  1  0.031170  0.138910  0.020370  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4186 "SANTA ROSA~3" 115.00    4111 "HARLINGEN ~2" 115.00  "1 "   1 " "  :  1  0.008610  0.038400  0.005630  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4186 "SANTA ROSA~3" 115.00    4167 "HARGILL 0   " 115.00  "1 "   1 " "  :  1  0.014530  0.063590  0.009680  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4187 "COTULLA 0   " 115.00    4022 "ENCINAL 0   " 115.00  "1 "   1 " "  :  1  0.025010  0.103760  0.017610  214.0  214.0  214.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4187 "COTULLA 0   " 115.00    4189 "CARRIZO SP~1" 115.00  "1 "   1 " "  :  1  0.028990  0.126820  0.019310  197.0  197.0  197.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4188 "QUEMADO 0   " 115.00    3119 "BRACKETTVI~1" 115.00  "1 "   1 " "  :  1  0.027000  0.154200  0.023170   98.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4188 "QUEMADO 0   " 115.00    4015 "EAGLE PASS 1" 115.00  "1 "   1 " "  :  1  0.035380  0.212430  0.028830   98.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4189 "CARRIZO SP~1" 115.00    4143 "DILLEY 0    " 115.00  "1 "   1 " "  :  1  0.027610  0.114550  0.019440  169.0  169.0  169.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4190 "LAREDO 5 0  " 115.00    4114 "LAREDO 1 1  " 115.00  "1 "   1 " "  :  1  0.002370  0.016160  0.002750  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4190 "LAREDO 5 0  " 115.00    4114 "LAREDO 1 1  " 115.00  "2 "   1 " "  :  1  0.002370  0.016160  0.002750  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4191 "RAYMONDVIL~1" 115.00    4184 "SAN PERLIT~2" 115.00  "1 "   1 " "  :  1  0.012230  0.083580  0.014220  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4191 "RAYMONDVIL~1" 115.00    4184 "SAN PERLIT~2" 115.00  "2 "   1 " "  :  1  0.012230  0.083580  0.014220  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4192 "BROWNSVILL~1" 230.00    4073 "MISSION 1 0 " 230.00  "1 "   1 " "  :  1  0.006200  0.064490  0.219750  820.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4126 "BROWNSVILL~6" 115.00  "1 "   1 " "  :  1  0.005220  0.036400  0.005950  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4126 "BROWNSVILL~6" 115.00  "2 "   1 " "  :  1  0.005220  0.036400  0.005950  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00    4126 "BROWNSVILL~6" 115.00  "3 "   1 " "  :  1  0.005220  0.036400  0.005950  250.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4193 "BROWNSVILL~2" 115.00   13296 "BROWNSVILL~7" 115.00  "1 "   1 " "  :  1  0.003030  0.012121  0.001520  289.0  289.0  289.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00    4067 "HARLINGEN ~1" 115.00  "1 "   1 " "  :  1  0.004730  0.032940  0.005390  300.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00    4067 "HARLINGEN ~1" 115.00  "2 "   1 " "  :  1  0.004730  0.032940  0.005390  300.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4194 "SEBASTIAN ~1" 115.00    4067 "HARLINGEN ~1" 115.00  "3 "   1 " "  :  1  0.004730  0.032940  0.005390  300.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4195 "OILTON 0    " 500.00    6239 "ELMENDORF 0 " 500.00  "1 "   1 " "  :  1  0.002650  0.032100  2.132310 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4197 "OILTON 2    " 115.00    4101 "LAREDO 3 0  " 115.00  "1 "   1 " "  :  1  0.020220  0.090110  0.013210  149.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4197 "OILTON 2    " 115.00   13067 "MIRANDO 1 1 " 115.00  "1 "   1 " "  :  1  0.007490  0.031321  0.006260  187.0  187.0  187.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4197 "OILTON 2    " 115.00   13067 "MIRANDO 1 1 " 115.00  "2 "   1 " "  :  1  0.007490  0.031321  0.006260  187.0  187.0  187.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   4197 "OILTON 2    " 115.00   13423 "BRUNI 4 1   " 115.00  "1 "   1 " "  :  1  0.010630  0.043425  0.012950  215.7  215.7  215.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5003 "GARLAND 5 0 " 161.00    5181 "GARLAND 2 0 " 161.00  "1 "   1 " "  :  1  0.002330  0.010260  0.004780  218.0  218.0  218.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5003 "GARLAND 5 0 " 161.00    5213 "GARLAND 4 0 " 161.00  "1 "   1 " "  :  1  0.001270  0.007200  0.003870  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5003 "GARLAND 5 0 " 161.00    5308 "SUNNYVALE 0 " 161.00  "1 "   1 " "  :  1  0.002140  0.014881  0.024760  338.1  338.1  338.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5003 "GARLAND 5 0 " 161.00    5351 "GARLAND 1 1 " 161.00  "1 "   1 " "  :  1  0.001680  0.011194  0.018010  292.1  292.1  292.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5003 "GARLAND 5 0 " 161.00    5351 "GARLAND 1 1 " 161.00  "2 "   1 " "  :  1  0.001680  0.011194  0.018010  292.1  292.1  292.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5003 "GARLAND 5 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "1 "   1 " "  :  1  0.004550  0.019360  0.009680  236.0  236.0  236.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5004 "KERENS 0    " 161.00    5426 "KEMP 0      " 161.00  "1 "   1 " "  :  1  0.007570  0.042760  0.023000  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5005 "LIPAN 0     " 161.00    5046 "STEPHENVIL~2" 161.00  "1 "   1 " "  :  1  0.012200  0.054403  0.033710  214.7  214.7  214.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5005 "LIPAN 0     " 161.00    5435 "SANTO 0     " 161.00  "1 "   1 " "  :  1  0.007390  0.032560  0.015150  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5072 "DALLAS 19 0 " 161.00  "1 "   1 " "  :  1  0.000740  0.005430  0.003080  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5072 "DALLAS 19 0 " 161.00  "2 "   1 " "  :  1  0.000740  0.005430  0.003080  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5072 "DALLAS 19 0 " 161.00  "3 "   1 " "  :  1  0.000740  0.005430  0.003080  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5072 "DALLAS 19 0 " 161.00  "4 "   1 " "  :  1  0.000960  0.004974  0.003450  214.9  214.9  214.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5103 "RICHARDSON~3" 161.00  "1 "   1 " "  :  1  0.001290  0.007907  0.005810  205.0  205.0  205.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5289 "DALLAS 26 0 " 161.00  "1 "   1 " "  :  1  0.000650  0.004980  0.002620  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5006 "DALLAS 24 0 " 161.00    5294 "DALLAS 12 0 " 161.00  "1 "   1 " "  :  1  0.004950  0.021070  0.010540  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5007 "DENTON 4 0  " 161.00    5012 "DENTON 5 0  " 161.00  "1 "   1 " "  :  1  0.001100  0.006450  0.003220  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5007 "DENTON 4 0  " 161.00    5012 "DENTON 5 0  " 161.00  "2 "   1 " "  :  1  0.002070  0.013003  0.011740  217.4  217.4  217.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5009 "DALLAS 21 0 " 161.00    5294 "DALLAS 12 0 " 161.00  "1 "   1 " "  :  1  0.001750  0.007690  0.003580  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5009 "DALLAS 21 0 " 161.00    5311 "DALLAS 30 0 " 161.00  "1 "   1 " "  :  1  0.001600  0.007040  0.003280  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5009 "DALLAS 21 0 " 161.00    5482 "DALLAS 23 0 " 161.00  "1 "   1 " "  :  1  0.001390  0.006100  0.002840  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5010 "PLANO 2 0   " 161.00    5096 "PLANO 1 0   " 161.00  "1 "   1 " "  :  1  0.001270  0.009690  0.005090  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5010 "PLANO 2 0   " 161.00    5096 "PLANO 1 0   " 161.00  "2 "   1 " "  :  1  0.001270  0.009690  0.005090  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5010 "PLANO 2 0   " 161.00    5357 "ALLEN 2 0   " 161.00  "1 "   1 " "  :  1  0.002280  0.014052  0.010530  220.0  220.0  220.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5011 "THORNTON 0  " 161.00    5054 "GROESBECK 0 " 161.00  "1 "   1 " "  :  1  0.007460  0.043710  0.021830  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5012 "DENTON 5 0  " 161.00    5017 "PONDER 0    " 161.00  "1 "   1 " "  :  1  0.006630  0.029200  0.013590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5012 "DENTON 5 0  " 161.00    5165 "DENTON 1 1  " 161.00  "1 "   1 " "  :  1  0.002910  0.018386  0.008750  204.9  204.9  204.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5012 "DENTON 5 0  " 161.00    5315 "DENTON 6 0  " 161.00  "1 "   1 " "  :  1  0.001490  0.010952  0.005140  351.0  351.0  351.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5012 "DENTON 5 0  " 161.00   13266 "DECATUR 1 1 " 161.00  "1 "   1 " "  :  1  0.003280  0.022237  0.028780  209.6  209.6  209.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5013 "EARLY 0     " 161.00    5101 "COMANCHE 0  " 161.00  "1 "   1 " "  :  1  0.007980  0.033940  0.016970  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5013 "EARLY 0     " 161.00    5226 "ZEPHYR 0    " 161.00  "1 "   1 " "  :  1  0.007450  0.032830  0.015280  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5013 "EARLY 0     " 161.00   13051 "COMANCHE 1 1" 161.00  "1 "   1 " "  :  1  0.002690  0.015693  0.013040  208.1  208.1  208.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5014 "DECATUR 0   " 161.00    2015 "FORESTBURG 0" 161.00  "1 "   1 " "  :  1  0.009610  0.042370  0.019720  187.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5014 "DECATUR 0   " 161.00    5455 "ALVORD 0    " 161.00  "1 "   1 " "  :  1  0.005560  0.032570  0.016260  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5014 "DECATUR 0   " 161.00   13266 "DECATUR 1 1 " 161.00  "1 "   1 " "  :  1  0.002290  0.014595  0.015630  186.5  186.5  186.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5015 "KELLER 2 0  " 500.00    5047 "MANSFIELD 0 " 500.00  "1 "   1 " "  :  1  0.000310  0.004511  0.868720 2219.0 2219.0 2219.0    0.0 0.000    0.0 /
