title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1554]           no  name
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5015 "KELLER 2 0  " 500.00    5164 "DENTON 1 0  " 500.00  "1 "   1 " "  :  1  0.000440  0.005340  0.354610 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5015 "KELLER 2 0  " 500.00    5384 "DALLAS 3 0  " 500.00  "1 "   1 " "  :  1  0.000400  0.006422  1.015200 2121.3 2121.3 2121.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5015 "KELLER 2 0  " 500.00    5479 "BURLESON 0  " 500.00  "1 "   1 " "  :  1  0.000570  0.006860  0.455850 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5015 "KELLER 2 0  " 500.00   12863 "CLEBURNE 1~1" 500.00  "1 "   1 " "  :  1  0.000380  0.006341  0.951100 2149.4 2149.4 2149.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5017 "PONDER 0    " 161.00    5315 "DENTON 6 0  " 161.00  "1 "   1 " "  :  1  0.005230  0.022250  0.011130  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5021 "ALEDO 1 0   " 500.00  "1 "   1 " "  :  1  0.000520  0.009977  1.235880 2487.5 2487.5 2487.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5055 "GRAHAM 0    " 500.00  "1 "   1 " "  :  1  0.000340  0.004140  0.275230 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5236 "OLNEY 1 0   " 500.00  "1 "   1 " "  :  1  0.000370  0.007530  0.525030 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5236 "OLNEY 1 0   " 500.00  "2 "   1 " "  :  1  0.000370  0.007530  0.525030 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5361 "BRIDGEPORT 0" 500.00  "1 "   1 " "  :  1  0.000240  0.003953  0.721360 2468.4 2468.4 2468.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5361 "BRIDGEPORT 0" 500.00  "2 "   1 " "  :  1  0.000240  0.003953  0.721360 2468.4 2468.4 2468.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5394 "ALBANY 1 0  " 500.00  "1 "   1 " "  :  1  0.000680  0.012408  1.542960 2587.1 2587.1 2587.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5394 "ALBANY 1 0  " 500.00  "2 "   1 " "  :  1  0.000680  0.012408  1.542960 2587.1 2587.1 2587.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5018 "JACKSBORO ~1" 500.00    5413 "PALO PINTO~1" 500.00  "1 "   1 " "  :  1  0.000340  0.006950  0.484790 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5019 "JACKSBORO ~2" 161.00    5176 "GRAFORD 0   " 161.00  "1 "   1 " "  :  1  0.005610  0.032880  0.016420  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5021 "ALEDO 1 0   " 500.00    5055 "GRAHAM 0    " 500.00  "1 "   1 " "  :  1  0.000760  0.010912  1.930120 2419.1 2419.1 2419.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5021 "ALEDO 1 0   " 500.00    5401 "GRANBURY 2 0" 500.00  "1 "   1 " "  :  1  0.000290  0.006000  0.418360 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5021 "ALEDO 1 0   " 500.00    5413 "PALO PINTO~1" 500.00  "1 "   1 " "  :  1  0.000560  0.011390  0.794670 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5022 "ALEDO 1 1   " 161.00    5441 "FORT WORT~14" 161.00  "1 "   1 " "  :  1  0.003410  0.025940  0.013620  550.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5022 "ALEDO 1 1   " 161.00    5441 "FORT WORT~14" 161.00  "2 "   1 " "  :  1  0.003410  0.025940  0.013620  550.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5024 "GATESVILLE~4" 161.00    5182 "GATESVILLE~2" 161.00  "1 "   1 " "  :  1  0.003000  0.013230  0.006160  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5024 "GATESVILLE~4" 161.00    5466 "GATESVILLE~3" 161.00  "1 "   1 " "  :  1  0.001000  0.006764  0.009070  205.0  205.0  205.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5025 "CLEBURNE 2 0" 161.00    5473 "NEMO 0      " 161.00  "1 "   1 " "  :  1  0.003220  0.023570  0.013360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5025 "CLEBURNE 2 0" 161.00    5473 "NEMO 0      " 161.00  "2 "   1 " "  :  1  0.003220  0.023570  0.013360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5026 "FORT WORTH~6" 161.00    5104 "FORT WORT~33" 161.00  "1 "   1 " "  :  1  0.001400  0.010630  0.005580  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5026 "FORT WORTH~6" 161.00    5104 "FORT WORT~33" 161.00  "2 "   1 " "  :  1  0.001400  0.010630  0.005580  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5026 "FORT WORTH~6" 161.00    5375 "FORT WORTH~5" 161.00  "1 "   1 " "  :  1  0.001360  0.007980  0.003990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5026 "FORT WORTH~6" 161.00    5441 "FORT WORT~14" 161.00  "1 "   1 " "  :  1  0.001260  0.007592  0.004410  261.1  261.1  261.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~17" 161.00    5098 "FORT WORT~18" 161.00  "1 "   1 " "  :  1  0.002940  0.016590  0.008930  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~17" 161.00    5441 "FORT WORT~14" 161.00  "1 "   1 " "  :  1  0.000460  0.002547  0.009810  252.0  252.0  252.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~17" 161.00    5469 "FORT WORT~12" 161.00  "1 "   1 " "  :  1  0.001570  0.011960  0.006280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~17" 161.00    5469 "FORT WORT~12" 161.00  "2 "   1 " "  :  1  0.001570  0.011960  0.006280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5027 "FORT WORT~17" 161.00    5481 "FORT WORT~22" 161.00  "1 "   1 " "  :  1  0.002060  0.015640  0.008210  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5028 "FORT WORTH~1" 161.00    5233 "EULESS 1 0  " 161.00  "1 "   1 " "  :  1  0.001650  0.009660  0.004820  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5028 "FORT WORTH~1" 161.00    5478 "IRVING 3 0  " 161.00  "1 "   1 " "  :  1  0.003940  0.017360  0.008080  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5029 "TROY 0      " 161.00    5142 "MOODY 0     " 161.00  "1 "   1 " "  :  1  0.004770  0.026990  0.014520  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5030 "SPRINGTOWN 0" 161.00    5430 "WEATHERFOR~2" 161.00  "1 "   1 " "  :  1  0.003260  0.024800  0.013020  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5031 "PRINCETON 0 " 161.00    5141 "ANNA 0      " 161.00  "1 "   1 " "  :  1  0.003810  0.028993  0.026030  187.0  187.0  187.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5031 "PRINCETON 0 " 161.00    5296 "MCKINNEY 1 1" 161.00  "1 "   1 " "  :  1  0.003450  0.020200  0.010090  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5090 "DALLAS 15 0 " 161.00  "1 "   1 " "  :  1  0.003040  0.017180  0.009240  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5128 "DALLAS 33 0 " 161.00  "1 "   1 " "  :  1  0.000930  0.006641  0.003170  227.9  227.9  227.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5228 "DALLAS 14 0 " 161.00  "1 "   1 " "  :  1  0.002300  0.017510  0.009190  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5228 "DALLAS 14 0 " 161.00  "2 "   1 " "  :  1  0.002300  0.017510  0.009190  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5229 "DALLAS 13 0 " 161.00  "1 "   1 " "  :  1  0.001390  0.006806  0.004500  224.0  224.0  224.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5329 "DALLAS 17 0 " 161.00  "1 "   1 " "  :  1  0.001880  0.008290  0.003860  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5340 "DALLAS 29 0 " 161.00  "1 "   1 " "  :  1  0.000920  0.005345  0.007050  225.0  225.0  225.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5032 "DALLAS 27 0 " 161.00    5467 "DALLAS 25 0 " 161.00  "1 "   1 " "  :  1  0.001520  0.008918  0.003900  199.9  199.9  199.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00    5047 "MANSFIELD 0 " 500.00  "1 "   1 " "  :  1  0.000400  0.008140  0.567600 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00    5350 "GARLAND 1 0 " 500.00  "1 "   1 " "  :  1  0.000180  0.003670  0.255930 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00    5384 "DALLAS 3 0  " 500.00  "1 "   1 " "  :  1  0.000060  0.001150  0.080360 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00    5384 "DALLAS 3 0  " 500.00  "2 "   1 " "  :  1  0.000060  0.000864  0.111830 2086.0 2086.0 2086.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5033 "DALLAS 1 0  " 500.00   12903 "TERRELL 1 ~1" 500.00  "1 "   1 " "  :  1  0.000280  0.005058  0.736470 1983.8 1983.8 1983.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5313 "HUTCHINS 0  " 161.00  "1 "   1 " "  :  1  0.001140  0.008360  0.004740  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5313 "HUTCHINS 0  " 161.00  "2 "   1 " "  :  1  0.001140  0.008360  0.004740  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5313 "HUTCHINS 0  " 161.00  "3 "   1 " "  :  1  0.001140  0.008360  0.004740  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5313 "HUTCHINS 0  " 161.00  "4 "   1 " "  :  1  0.001230  0.008179  0.004970  227.6  227.6  227.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5034 "DALLAS 1 1  " 161.00    5329 "DALLAS 17 0 " 161.00  "1 "   1 " "  :  1  0.005720  0.031165  0.011380  204.1  204.1  204.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5043 "ROYSE CITY 0" 161.00    5152 "SACHSE 0    " 161.00  "1 "   1 " "  :  1  0.005980  0.035040  0.017500  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5043 "ROYSE CITY 0" 161.00    5284 "QUINLAN 0   " 161.00  "1 "   1 " "  :  1  0.007580  0.044450  0.022200  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5044 "BOYD 0      " 161.00    5153 "PARADISE 0  " 161.00  "1 "   1 " "  :  1  0.003100  0.023600  0.012390  600.0  600.0  600.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5044 "BOYD 0      " 161.00    5153 "PARADISE 0  " 161.00  "2 "   1 " "  :  1  0.003100  0.023600  0.012390  600.0  600.0  600.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5044 "BOYD 0      " 161.00    5312 "AZLE 0      " 161.00  "1 "   1 " "  :  1  0.003230  0.018556  0.023730  326.0  326.0  326.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5044 "BOYD 0      " 161.00    5312 "AZLE 0      " 161.00  "2 "   1 " "  :  1  0.003230  0.018556  0.023730  326.0  326.0  326.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5045 "STEPHENVIL~1" 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.001270  0.015390  1.022130 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5045 "STEPHENVIL~1" 500.00    5479 "BURLESON 0  " 500.00  "1 "   1 " "  :  1  0.000480  0.008792  1.466250 1965.6 1965.6 1965.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5045 "STEPHENVIL~1" 500.00   12712 "COOLIDGE 500" 500.00  "1 "   1 " "  :  1  0.000910  0.015900  2.249890 2152.3 2152.3 2152.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5045 "STEPHENVIL~1" 500.00   12863 "CLEBURNE 1~1" 500.00  "1 "   1 " "  :  1  0.000480  0.009322  1.053370 2149.2 2149.2 2149.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5046 "STEPHENVIL~2" 161.00   13018 "STEPHENVIL~3" 161.00  "1 "   1 " "  :  1  0.005950  0.035462  0.021700  214.1  214.1  214.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5179 "CORSICANA ~2" 500.00  "1 "   1 " "  :  1  0.000540  0.010970  0.765120 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5260 "GLEN ROSE ~1" 500.00  "1 "   1 " "  :  1  0.000780  0.009440  0.627040 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5444 "MIDLOTHIAN~1" 500.00  "1 "   1 " "  :  1  0.000190  0.002350  0.156010 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5448 "GRAND PRAI~3" 500.00  "1 "   1 " "  :  1  0.000130  0.002186  0.429010 2034.0 2034.0 2034.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5451 "COPPERAS C~1" 500.00  "1 "   1 " "  :  1  0.001020  0.016201  2.643640 2312.6 2312.6 2312.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00    5479 "BURLESON 0  " 500.00  "1 "   1 " "  :  1  0.000080  0.001406  0.162410 2156.0 2156.0 2156.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00   12528 "FORT WORT~28" 500.00  "1 "   1 " "  :  1  0.000150  0.002775  0.378820 2070.0 2070.0 2070.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00   12556 "POOLVILLE ~5" 500.00  "1 "   1 " "  :  1  0.000640  0.011108  1.275690 2034.0 2034.0 2034.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5047 "MANSFIELD 0 " 500.00   12863 "CLEBURNE 1~1" 500.00  "1 "   1 " "  :  1  0.000130  0.002505  0.374110 2209.8 2209.8 2209.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    2113 "PARIS 1 0   " 500.00  "1 "   1 " "  :  1  0.000530  0.010870  0.758210 2768.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    5304 "ALLEN 1 0   " 500.00  "1 "   1 " "  :  1  0.000590  0.007130  0.473540 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    5350 "GARLAND 1 0 " 500.00  "1 "   1 " "  :  1  0.000700  0.008500  0.564600 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5049 "GREENVILLE~1" 500.00    8074 "MT. ENTERP~1" 500.00  "1 "   1 " "  :  1  0.001420  0.029030  2.024970 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5052 "GREENVILLE~4" 115.00    8038 "SULPHUR SP~1" 115.00  "1 "   1 " "  :  1  0.013000  0.054000  0.027000  186.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5052 "GREENVILLE~4" 115.00    8124 "CUMBY 0     " 115.00  "1 "   1 " "  :  1  0.013000  0.054000  0.027000  186.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5053 "PLANO 4 0   " 161.00    5173 "PLANO 3 0   " 161.00  "1 "   1 " "  :  1  0.000880  0.006470  0.003670  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5053 "PLANO 4 0   " 161.00    5357 "ALLEN 2 0   " 161.00  "1 "   1 " "  :  1  0.001180  0.008950  0.004700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5053 "PLANO 4 0   " 161.00    5357 "ALLEN 2 0   " 161.00  "2 "   1 " "  :  1  0.001180  0.008950  0.004700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5054 "GROESBECK 0 " 161.00    5223 "MEXIA 0     " 161.00  "1 "   1 " "  :  1  0.005430  0.030690  0.016510  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5055 "GRAHAM 0    " 500.00    5196 "BRYSON 1 0  " 500.00  "1 "   1 " "  :  1  0.000340  0.004100  0.275000 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5055 "GRAHAM 0    " 500.00   12637 "GRAHAM 1 500" 500.00  "1 "   1 " "  :  1  0.000160  0.002576  0.334160 2173.8 2173.8 2173.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5059 "MABANK 2 0  " 161.00    5426 "KEMP 0      " 161.00  "1 "   1 " "  :  1  0.005070  0.028680  0.015430  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5060 "MABANK 2 1  " 115.00    8065 "TRINIDAD 2 0" 115.00  "1 "   1 " "  :  1  0.007190  0.041060  0.006170  137.0  137.0  137.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00    5015 "KELLER 2 0  " 500.00  "1 "   1 " "  :  1  0.000280  0.003360  0.223270 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00    5083 "MCKINNEY 3 0" 500.00  "1 "   1 " "  :  1  0.000320  0.006107  1.026520 2186.2 2186.2 2186.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00    5304 "ALLEN 1 0   " 500.00  "1 "   1 " "  :  1  0.000780  0.009500  0.630800 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00    5401 "GRANBURY 2 0" 500.00  "1 "   1 " "  :  1  0.000500  0.010160  0.708380 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00   12528 "FORT WORT~28" 500.00  "1 "   1 " "  :  1  0.000080  0.001452  0.093340 2076.1 2076.1 2076.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5063 "ARLINGTON ~1" 500.00   12709 "DENTON 6 500" 500.00  "1 "   1 " "  :  1  0.000440  0.006791  0.770910 2018.7 2018.7 2018.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON ~9" 161.00  "1 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON ~9" 161.00  "2 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON ~9" 161.00  "3 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON ~9" 161.00  "4 "   1 " "  :  1  0.000950  0.007210  0.003790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5125 "ARLINGTON ~9" 161.00  "5 "   1 " "  :  1  0.001150  0.006268  0.004420  217.3  217.3  217.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5143 "FORT WORT~13" 161.00  "1 "   1 " "  :  1  0.000840  0.006420  0.003370  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5064 "ARLINGTON ~2" 161.00    5232 "ARLINGTON~10" 161.00  "1 "   1 " "  :  1  0.003350  0.019436  0.007330  256.3  256.3  256.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5070 "DALLAS 41 0 " 161.00    5128 "DALLAS 33 0 " 161.00  "1 "   1 " "  :  1  0.002040  0.009020  0.004200  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5070 "DALLAS 41 0 " 161.00    5128 "DALLAS 33 0 " 161.00  "2 "   1 " "  :  1  0.001940  0.011546  0.003320  218.4  218.4  218.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5070 "DALLAS 41 0 " 161.00    5425 "DALLAS 40 0 " 161.00  "1 "   1 " "  :  1  0.001110  0.006510  0.003250  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5071 "WACO 3 0    " 161.00    5359 "RIESEL 1 1  " 161.00  "1 "   1 " "  :  1  0.004590  0.034880  0.018310  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5072 "DALLAS 19 0 " 161.00    5103 "RICHARDSON~3" 161.00  "1 "   1 " "  :  1  0.001140  0.008680  0.004560  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5072 "DALLAS 19 0 " 161.00    5130 "PLANO 5 0   " 161.00  "1 "   1 " "  :  1  0.001130  0.007162  0.006040  227.7  227.7  227.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5074 "PROSPER 0   " 161.00    5147 "PLANO 6 0   " 161.00  "1 "   1 " "  :  1  0.004300  0.032720  0.017180  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5074 "PROSPER 0   " 161.00    5173 "PLANO 3 0   " 161.00  "1 "   1 " "  :  1  0.004260  0.024336  0.033220  187.8  187.8  187.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5074 "PROSPER 0   " 161.00    5331 "CELINA 0    " 161.00  "1 "   1 " "  :  1  0.003690  0.021610  0.010790  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5075 "EVANT 0     " 161.00    5231 "HAMILTON 0  " 161.00  "1 "   1 " "  :  1  0.006470  0.040778  0.027630  225.2  225.2  225.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5075 "EVANT 0     " 161.00    5267 "MC GREGOR 0 " 161.00  "1 "   1 " "  :  1  0.021940  0.093330  0.046680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5075 "EVANT 0     " 161.00    5377 "KILLEEN 2 0 " 161.00  "1 "   1 " "  :  1  0.024490  0.107910  0.050230  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5075 "EVANT 0     " 161.00   13117 "GOLDTHWAIT~7" 161.00  "1 "   1 " "  :  1  0.004830  0.033059  0.060930  279.0  279.0  279.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5079 "WACO 4 0    " 161.00    5138 "WACO 1 1    " 161.00  "1 "   1 " "  :  1  0.001810  0.013790  0.007240  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5079 "WACO 4 0    " 161.00    5138 "WACO 1 1    " 161.00  "2 "   1 " "  :  1  0.001810  0.013790  0.007240  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5079 "WACO 4 0    " 161.00    5378 "WACO 5 0    " 161.00  "1 "   1 " "  :  1  0.001520  0.008910  0.004450  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5080 "LORENA 0    " 161.00    5328 "RIESEL 2 0  " 161.00  "1 "   1 " "  :  1  0.008660  0.038170  0.017770  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5081 "FORT HOOD 0 " 161.00    5163 "NOLANVILLE 0" 161.00  "1 "   1 " "  :  1  0.005160  0.030240  0.015100  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5081 "FORT HOOD 0 " 161.00    5377 "KILLEEN 2 0 " 161.00  "1 "   1 " "  :  1  0.006800  0.039000  0.005000  221.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5082 "ARLINGTON ~8" 161.00    5086 "ARLINGTON~12" 161.00  "1 "   1 " "  :  1  0.002190  0.012830  0.006410  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5082 "ARLINGTON ~8" 161.00    5330 "ARLINGTON ~7" 161.00  "1 "   1 " "  :  1  0.002140  0.012530  0.006250  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5082 "ARLINGTON ~8" 161.00    5440 "ARLINGTON ~6" 161.00  "1 "   1 " "  :  1  0.001070  0.006050  0.003260  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5082 "ARLINGTON ~8" 161.00    5440 "ARLINGTON ~6" 161.00  "2 "   1 " "  :  1  0.001120  0.007897  0.002560  213.3  213.3  213.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5295 "MCKINNEY 1 0" 500.00  "1 "   1 " "  :  1  0.000070  0.001340  0.093710 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5295 "MCKINNEY 1 0" 500.00  "2 "   1 " "  :  1  0.000080  0.001421  0.092200 1834.6 1834.6 1834.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5304 "ALLEN 1 0   " 500.00  "1 "   1 " "  :  1  0.000090  0.001547  0.166020 2218.8 2218.8 2218.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5322 "DALLAS 2 0  " 500.00  "1 "   1 " "  :  1  0.000700  0.008530  0.566460 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5083 "MCKINNEY 3 0" 500.00    5464 "FRISCO 2 0  " 500.00  "1 "   1 " "  :  1  0.000200  0.002370  0.157140 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5085 "DALLAS 38 0 " 161.00    5194 "DUNCANVILL~1" 161.00  "1 "   1 " "  :  1  0.000680  0.003737  0.006190  211.2  211.2  211.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5085 "DALLAS 38 0 " 161.00    5353 "DUNCANVILL~2" 161.00  "1 "   1 " "  :  1  0.001080  0.006078  0.006450  191.3  191.3  191.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5085 "DALLAS 38 0 " 161.00    5462 "DALLAS 34 0 " 161.00  "1 "   1 " "  :  1  0.000990  0.006573  0.002380  212.7  212.7  212.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5085 "DALLAS 38 0 " 161.00    5468 "DALLAS 37 0 " 161.00  "1 "   1 " "  :  1  0.001810  0.007970  0.003710  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5085 "DALLAS 38 0 " 161.00    5468 "DALLAS 37 0 " 161.00  "2 "   1 " "  :  1  0.001150  0.007763  0.004040  203.0  203.0  203.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5086 "ARLINGTON~12" 161.00    5177 "ARLINGTON~11" 161.00  "1 "   1 " "  :  1  0.002880  0.016290  0.008760  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5086 "ARLINGTON~12" 161.00    5210 "BEDFORD 2 0 " 161.00  "1 "   1 " "  :  1  0.005270  0.023230  0.010810  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5086 "ARLINGTON~12" 161.00    5232 "ARLINGTON~10" 161.00  "1 "   1 " "  :  1  0.000810  0.005025  0.004360  212.5  212.5  212.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5086 "ARLINGTON~12" 161.00    5447 "ARLINGTON ~4" 161.00  "1 "   1 " "  :  1  0.004510  0.019170  0.009590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5087 "MILFORD 0   " 161.00    5345 "HILLSBORO 0 " 161.00  "1 "   1 " "  :  1  0.005690  0.032170  0.017310  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5087 "MILFORD 0   " 161.00    5348 "ITASCA 0    " 161.00  "1 "   1 " "  :  1  0.004800  0.028140  0.014050  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5087 "MILFORD 0   " 161.00    5348 "ITASCA 0    " 161.00  "2 "   1 " "  :  1  0.001330  0.007053  0.006300  297.0  297.0  297.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5088 "CLIFTON 1 0 " 161.00    5290 "WHITNEY 0   " 161.00  "1 "   1 " "  :  1  0.003280  0.018510  0.009960  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5088 "CLIFTON 1 0 " 161.00    5290 "WHITNEY 0   " 161.00  "2 "   1 " "  :  1  0.000330  0.002178  0.001400  321.0  321.0  321.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5088 "CLIFTON 1 0 " 161.00    5290 "WHITNEY 0   " 161.00  "3 "   1 " "  :  1  0.000330  0.002178  0.001400  321.0  321.0  321.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5088 "CLIFTON 1 0 " 161.00    5393 "CHINA SPRI~1" 161.00  "1 "   1 " "  :  1  0.006140  0.036020  0.017990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5088 "CLIFTON 1 0 " 161.00    5407 "CLIFTON 2 0 " 161.00  "1 "   1 " "  :  1  0.004360  0.021939  0.018820  221.7  221.7  221.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5122 "DALLAS 6 0  " 161.00  "1 "   1 " "  :  1  0.002770  0.012200  0.005680  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5189 "DALLAS 20 0 " 161.00  "1 "   1 " "  :  1  0.000630  0.003413  0.006420  180.7  180.7  180.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5230 "DALLAS 28 0 " 161.00  "1 "   1 " "  :  1  0.001890  0.008340  0.003880  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5272 "DALLAS 16 0 " 161.00  "1 "   1 " "  :  1  0.000790  0.005637  0.005540  215.2  215.2  215.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5309 "DALLAS 10 0 " 161.00  "1 "   1 " "  :  1  0.000740  0.004852  0.001970  224.8  224.8  224.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5311 "DALLAS 30 0 " 161.00  "1 "   1 " "  :  1  0.001670  0.009800  0.004890  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5090 "DALLAS 15 0 " 161.00    5482 "DALLAS 23 0 " 161.00  "1 "   1 " "  :  1  0.000550  0.002994  0.003090  201.8  201.8  201.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5091 "FROST 0     " 161.00    5257 "ITALY 0     " 161.00  "1 "   1 " "  :  1  0.004940  0.028940  0.014450  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5092 "GRANDVIEW 0 " 161.00    5186 "VENUS 0     " 161.00  "1 "   1 " "  :  1  0.005390  0.031620  0.015790  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5093 "HASLET 0    " 161.00    5254 "ROANOKE 0   " 161.00  "1 "   1 " "  :  1  0.002740  0.018264  0.018840  245.0  245.0  245.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5093 "HASLET 0    " 161.00    5291 "FORT WORT~19" 161.00  "1 "   1 " "  :  1  0.002990  0.017540  0.008760  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5093 "HASLET 0    " 161.00    5434 "NEWARK 0    " 161.00  "1 "   1 " "  :  1  0.001500  0.011410  0.005990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5093 "HASLET 0    " 161.00    5434 "NEWARK 0    " 161.00  "2 "   1 " "  :  1  0.001500  0.011410  0.005990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5094 "BARDWELL 0  " 161.00    5381 "ENNIS 1     " 161.00  "1 "   1 " "  :  1  0.003290  0.025000  0.013120  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5096 "PLANO 1 0   " 161.00    5412 "WYLIE 0     " 161.00  "1 "   1 " "  :  1  0.002340  0.013730  0.006860  291.0  291.0  291.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5097 "EULESS 2 0  " 161.00    5028 "FORT WORTH~1" 161.00  "1 "   1 " "  :  1  0.000960  0.007030  0.003990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5097 "EULESS 2 0  " 161.00    5028 "FORT WORTH~1" 161.00  "2 "   1 " "  :  1  0.000960  0.007030  0.003990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5097 "EULESS 2 0  " 161.00    5125 "ARLINGTON ~9" 161.00  "1 "   1 " "  :  1  0.000780  0.005690  0.003220  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5097 "EULESS 2 0  " 161.00    5125 "ARLINGTON ~9" 161.00  "2 "   1 " "  :  1  0.000780  0.005690  0.003220  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5097 "EULESS 2 0  " 161.00    5125 "ARLINGTON ~9" 161.00  "3 "   1 " "  :  1  0.000870  0.005179  0.003640  205.3  205.3  205.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5098 "FORT WORT~18" 161.00    5453 "CLEBURNE 1 0" 161.00  "1 "   1 " "  :  1  0.005290  0.040260  0.021140  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5098 "FORT WORT~18" 161.00    5475 "ALVARADO 0  " 161.00  "1 "   1 " "  :  1  0.011910  0.050660  0.025330  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5099 "FLOWER MOU~2" 161.00    5195 "ARGYLE 0    " 161.00  "1 "   1 " "  :  1  0.003080  0.017400  0.009360  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5099 "FLOWER MOU~2" 161.00    5339 "SOUTHLAKE 0 " 161.00  "1 "   1 " "  :  1  0.002660  0.015610  0.007790  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5100 "DALLAS 11 0 " 161.00    5229 "DALLAS 13 0 " 161.00  "1 "   1 " "  :  1  0.000570  0.004140  0.002350  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5100 "DALLAS 11 0 " 161.00    5272 "DALLAS 16 0 " 161.00  "1 "   1 " "  :  1  0.001010  0.006658  0.003050  204.2  204.2  204.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5100 "DALLAS 11 0 " 161.00    5352 "DALLAS 9 0  " 161.00  "1 "   1 " "  :  1  0.000560  0.004260  0.002240  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5100 "DALLAS 11 0 " 161.00    5352 "DALLAS 9 0  " 161.00  "2 "   1 " "  :  1  0.000560  0.004260  0.002240  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5100 "DALLAS 11 0 " 161.00    5352 "DALLAS 9 0  " 161.00  "3 "   1 " "  :  1  0.000510  0.002912  0.003360  238.0  238.0  238.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5101 "COMANCHE 0  " 161.00   13018 "STEPHENVIL~3" 161.00  "1 "   1 " "  :  1  0.010980  0.049449  0.075470  188.4  188.4  188.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5101 "COMANCHE 0  " 161.00   13051 "COMANCHE 1 1" 161.00  "1 "   1 " "  :  1  0.002310  0.015190  0.012150  222.1  222.1  222.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5102 "RICHARDSON~2" 500.00    5304 "ALLEN 1 0   " 500.00  "1 "   1 " "  :  1  0.000230  0.002770  0.184140 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5102 "RICHARDSON~2" 500.00   12536 "SUNNYVALE ~1" 500.00  "1 "   1 " "  :  1  0.000160  0.002682  0.363840 2239.4 2239.4 2239.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5072 "DALLAS 19 0 " 161.00  "2 "   1 " "  :  1  0.001140  0.008680  0.004560  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5072 "DALLAS 19 0 " 161.00  "3 "   1 " "  :  1  0.001140  0.008680  0.004560  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5072 "DALLAS 19 0 " 161.00  "4 "   1 " "  :  1  0.001140  0.008680  0.004560  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5072 "DALLAS 19 0 " 161.00  "5 "   1 " "  :  1  0.001140  0.008680  0.004560  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5130 "PLANO 5 0   " 161.00  "1 "   1 " "  :  1  0.001170  0.008560  0.004850  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5130 "PLANO 5 0   " 161.00  "2 "   1 " "  :  1  0.001170  0.008560  0.004850  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5103 "RICHARDSON~3" 161.00    5139 "DALLAS 42 0 " 161.00  "1 "   1 " "  :  1  0.002140  0.012721  0.030910  233.0  233.0  233.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5104 "FORT WORT~33" 161.00    5199 "FORT WORTH~4" 161.00  "1 "   1 " "  :  1  0.005030  0.028430  0.015290  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5104 "FORT WORT~33" 161.00    5480 "BURLESON 1  " 161.00  "1 "   1 " "  :  1  0.002360  0.017950  0.009420  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5104 "FORT WORT~33" 161.00    5480 "BURLESON 1  " 161.00  "2 "   1 " "  :  1  0.002360  0.017950  0.009420  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5104 "FORT WORT~33" 161.00    5480 "BURLESON 1  " 161.00  "3 "   1 " "  :  1  0.002360  0.017950  0.009420  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5104 "FORT WORT~33" 161.00    5480 "BURLESON 1  " 161.00  "4 "   1 " "  :  1  0.002360  0.017950  0.009420  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5105 "IRVING 1 0  " 161.00    5148 "IRVING 5 0  " 161.00  "1 "   1 " "  :  1  0.002120  0.009000  0.004500  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5105 "IRVING 1 0  " 161.00    5253 "FLOWER MOU~1" 161.00  "1 "   1 " "  :  1  0.006040  0.026640  0.012400  235.0  235.0  235.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5105 "IRVING 1 0  " 161.00    5422 "LEWSIVILLE 0" 161.00  "1 "   1 " "  :  1  0.003540  0.020740  0.010360  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5108 "DALLAS 44 0 " 161.00    5266 "CEDAR HILL 0" 161.00  "1 "   1 " "  :  1  0.001440  0.010980  0.005770  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5108 "DALLAS 44 0 " 161.00    5266 "CEDAR HILL 0" 161.00  "2 "   1 " "  :  1  0.001440  0.010980  0.005770  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5108 "DALLAS 44 0 " 161.00    5353 "DUNCANVILL~2" 161.00  "1 "   1 " "  :  1  0.001060  0.008090  0.004250  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5108 "DALLAS 44 0 " 161.00    5353 "DUNCANVILL~2" 161.00  "2 "   1 " "  :  1  0.001060  0.008090  0.004250  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5108 "DALLAS 44 0 " 161.00    5353 "DUNCANVILL~2" 161.00  "3 "   1 " "  :  1  0.001080  0.007095  0.005050  251.0  251.0  251.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5109 "LANCASTER ~1" 161.00    5333 "RED OAK 0   " 161.00  "1 "   1 " "  :  1  0.002130  0.012470  0.006230  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5110 "PALO PINTO~8" 161.00    5200 "MINERAL WE~1" 161.00  "1 "   1 " "  :  1  0.004500  0.026380  0.013170  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5110 "PALO PINTO~8" 161.00    5255 "MILLSAP 0   " 161.00  "1 "   1 " "  :  1  0.004640  0.031847  0.039610  206.1  206.1  206.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5111 "ADDISON 0   " 161.00    5289 "DALLAS 26 0 " 161.00  "1 "   1 " "  :  1  0.000890  0.006520  0.003700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5111 "ADDISON 0   " 161.00    5289 "DALLAS 26 0 " 161.00  "2 "   1 " "  :  1  0.000890  0.006520  0.003700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5111 "ADDISON 0   " 161.00    5372 "DALLAS 31 0 " 161.00  "1 "   1 " "  :  1  0.001190  0.007000  0.003500  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5112 "HICO 0      " 161.00    5133 "TOLAR 0     " 161.00  "1 "   1 " "  :  1  0.017140  0.072890  0.036450  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5112 "HICO 0      " 161.00    5246 "GLEN ROSE ~5" 161.00  "1 "   1 " "  :  1  0.010380  0.044150  0.022080  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5112 "HICO 0      " 161.00    5318 "GRANBURY 1 1" 161.00  "1 "   1 " "  :  1  0.009400  0.060176  0.043840  242.8  242.8  242.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5113 "KRUM 0      " 161.00    5195 "ARGYLE 0    " 161.00  "1 "   1 " "  :  1  0.006740  0.039500  0.019720  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5113 "KRUM 0      " 161.00    5218 "JUSTIN 0    " 161.00  "1 "   1 " "  :  1  0.008580  0.037800  0.017590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5113 "KRUM 0      " 161.00   13330 "KRUM 1 1    " 161.00  "1 "   1 " "  :  1  0.001380  0.008316  0.005950  306.6  306.6  306.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5114 "KAUFMAN 0   " 161.00    5222 "MABANK 1 0  " 161.00  "1 "   1 " "  :  1  0.005130  0.037550  0.021280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5115 "CADDO MILL~1" 161.00    5421 "JOSEPHINE 0 " 161.00  "1 "   1 " "  :  1  0.002500  0.014130  0.007600  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5116 "PLANO 7 0   " 161.00    5072 "DALLAS 19 0 " 161.00  "1 "   1 " "  :  1  0.001080  0.007900  0.004480  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5116 "PLANO 7 0   " 161.00    5072 "DALLAS 19 0 " 161.00  "2 "   1 " "  :  1  0.001080  0.007900  0.004480  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5116 "PLANO 7 0   " 161.00    5224 "CARROLLTON~2" 161.00  "1 "   1 " "  :  1  0.001990  0.015140  0.007950  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5116 "PLANO 7 0   " 161.00    5224 "CARROLLTON~2" 161.00  "2 "   1 " "  :  1  0.001990  0.015140  0.007950  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5117 "FORT WORT~30" 161.00    5216 "FORT WORT~31" 161.00  "1 "   1 " "  :  1  0.001570  0.006950  0.003230  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5117 "FORT WORT~30" 161.00    5216 "FORT WORT~31" 161.00  "2 "   1 " "  :  1  0.000570  0.003266  0.007100  228.0  228.0  228.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5117 "FORT WORT~30" 161.00    5409 "ARLINGTON ~3" 161.00  "1 "   1 " "  :  1  0.002920  0.012880  0.005990  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5118 "BAIRD 0     " 161.00    5456 "GORMAN 0    " 161.00  "1 "   1 " "  :  1  0.009880  0.057910  0.028920  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5118 "BAIRD 0     " 161.00   12842 "BAIRD 1 1   " 161.00  "1 "   1 " "  :  1  0.004280  0.022985  0.029220  209.2  209.2  209.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5118 "BAIRD 0     " 161.00   12885 "CISCO 1 1   " 161.00  "1 "   1 " "  :  1  0.001700  0.007759  0.005070  221.0  221.0  221.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5119 "PERRIN 0    " 161.00    5205 "POOLVILLE 1 " 161.00  "1 "   1 " "  :  1  0.006040  0.026580  0.012370  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5119 "PERRIN 0    " 161.00    5255 "MILLSAP 0   " 161.00  "1 "   1 " "  :  1  0.006810  0.047924  0.042460  233.0  233.0  233.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5120 "BROWNWOOD 0 " 500.00    5239 "GOLDTHWAIT~1" 500.00  "1 "   1 " "  :  1  0.000870  0.010490  0.696660 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5120 "BROWNWOOD 0 " 500.00    5239 "GOLDTHWAIT~1" 500.00  "2 "   1 " "  :  1  0.000420  0.007040  1.090130 2724.7 2724.7 2724.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5120 "BROWNWOOD 0 " 500.00    5239 "GOLDTHWAIT~1" 500.00  "3 "   1 " "  :  1  0.000420  0.007040  1.090130 2724.7 2724.7 2724.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5120 "BROWNWOOD 0 " 500.00   13429 "RICHLAND S~5" 500.00  "1 "   1 " "  :  1  0.000200  0.004000  0.400000 2700.0 2700.0 2700.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5121 "BROWNWOOD 1 " 161.00    5073 "BANGS 0     " 161.00  "1 "   1 " "  :  1  0.005160  0.022720  0.010580  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5122 "DALLAS 6 0  " 161.00    5149 "DALLAS 7 0  " 161.00  "1 "   1 " "  :  1  0.001410  0.008606  0.003240  198.3  198.3  198.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5122 "DALLAS 6 0  " 161.00    5161 "DALLAS 4 0  " 161.00  "1 "   1 " "  :  1  0.000720  0.004026  0.003460  227.7  227.7  227.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5122 "DALLAS 6 0  " 161.00    5252 "DALLAS 22 0 " 161.00  "1 "   1 " "  :  1  0.004600  0.019580  0.009790  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5122 "DALLAS 6 0  " 161.00    5308 "SUNNYVALE 0 " 161.00  "1 "   1 " "  :  1  0.004690  0.027520  0.013740  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5125 "ARLINGTON ~9" 161.00    5330 "ARLINGTON ~7" 161.00  "1 "   1 " "  :  1  0.000870  0.006400  0.003620  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5125 "ARLINGTON ~9" 161.00    5330 "ARLINGTON ~7" 161.00  "2 "   1 " "  :  1  0.000870  0.006400  0.003620  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5125 "ARLINGTON ~9" 161.00    5330 "ARLINGTON ~7" 161.00  "3 "   1 " "  :  1  0.001120  0.006963  0.003460  211.4  211.4  211.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5126 "DALLAS 8 0  " 161.00    5252 "DALLAS 22 0 " 161.00  "1 "   1 " "  :  1  0.002300  0.009780  0.004890  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5126 "DALLAS 8 0  " 161.00    5309 "DALLAS 10 0 " 161.00  "1 "   1 " "  :  1  0.003990  0.017550  0.008170  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5126 "DALLAS 8 0  " 161.00    5386 "RICHARDSON~1" 161.00  "1 "   1 " "  :  1  0.002590  0.019690  0.010340  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5127 "JONESBORO 0 " 161.00    5231 "HAMILTON 0  " 161.00  "1 "   1 " "  :  1  0.015850  0.067410  0.033710  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5128 "DALLAS 33 0 " 161.00    5157 "DESOTO 0    " 161.00  "1 "   1 " "  :  1  0.005210  0.023497  0.021400  186.7  186.7  186.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5128 "DALLAS 33 0 " 161.00    5214 "DALLAS 32 0 " 161.00  "1 "   1 " "  :  1  0.001430  0.008400  0.004200  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5128 "DALLAS 33 0 " 161.00    5214 "DALLAS 32 0 " 161.00  "2 "   1 " "  :  1  0.001160  0.006824  0.005230  238.9  238.9  238.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5128 "DALLAS 33 0 " 161.00    5340 "DALLAS 29 0 " 161.00  "1 "   1 " "  :  1  0.001400  0.006828  0.004390  194.2  194.2  194.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5128 "DALLAS 33 0 " 161.00    5467 "DALLAS 25 0 " 161.00  "1 "   1 " "  :  1  0.001660  0.009740  0.004860  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5129 "GOLDTHWAIT~5" 161.00    5240 "GOLDTHWAIT~2" 161.00  "1 "   1 " "  :  1  0.011960  0.052720  0.024540  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5129 "GOLDTHWAIT~5" 161.00    5240 "GOLDTHWAIT~2" 161.00  "2 "   1 " "  :  1  0.005780  0.028704  0.019810  334.1  334.1  334.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5129 "GOLDTHWAIT~5" 161.00   13069 "MULLIN 1 1  " 161.00  "1 "   1 " "  :  1  0.004780  0.023927  0.024030  222.0  222.0  222.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5129 "GOLDTHWAIT~5" 161.00   13117 "GOLDTHWAIT~7" 161.00  "1 "   1 " "  :  1  0.003730  0.021938  0.034840  229.0  229.0  229.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5130 "PLANO 5 0   " 161.00    5173 "PLANO 3 0   " 161.00  "1 "   1 " "  :  1  0.000950  0.006930  0.003930  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5131 "BELTON 0    " 500.00    5279 "TEMPLE 1 0  " 500.00  "1 "   1 " "  :  1  0.000220  0.002710  0.180300 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5131 "BELTON 0    " 500.00    5410 "KILLEEN 3 0 " 500.00  "1 "   1 " "  :  1  0.000180  0.003650  0.254340 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5131 "BELTON 0    " 500.00    6107 "ROCKDALE 1 0" 500.00  "1 "   1 " "  :  1  0.000510  0.010380  0.724290 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5132 "BELTON 1    " 161.00    5390 "ROGERS 0    " 161.00  "1 "   1 " "  :  1  0.004470  0.025567  0.038130  343.0  343.0  343.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5133 "TOLAR 0     " 161.00    5005 "LIPAN 0     " 161.00  "1 "   1 " "  :  1  0.008460  0.035980  0.018000  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5134 "BRECKENRID~1" 161.00    5008 "ALBANY 2 0  " 161.00  "1 "   1 " "  :  1  0.010090  0.057060  0.030690  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5134 "BRECKENRID~1" 161.00   13380 "CISCO 4 1   " 161.00  "1 "   1 " "  :  1  0.014710  0.091418  0.067430  248.1  248.1  248.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5135 "EASTLAND 0  " 161.00    5264 "DE LEON 0   " 161.00  "1 "   1 " "  :  1  0.007510  0.042440  0.022830  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5136 "COOPER 0    " 161.00    2060 "ROXTON 0    " 161.00  "1 "   1 " "  :  1  0.004210  0.024680  0.012320  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5136 "COOPER 0    " 161.00    5288 "WOLFE CITY 0" 161.00  "1 "   1 " "  :  1  0.005580  0.031520  0.016950  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5137 "WACO 1 0    " 500.00    5388 "WACO 2 0    " 500.00  "1 "   1 " "  :  1  0.000210  0.002530  0.167930 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5137 "WACO 1 0    " 500.00    5451 "COPPERAS C~1" 500.00  "1 "   1 " "  :  1  0.001140  0.013830  0.918630 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5138 "WACO 1 1    " 161.00    5071 "WACO 3 0    " 161.00  "1 "   1 " "  :  1  0.003700  0.021680  0.010830  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5139 "DALLAS 42 0 " 161.00    5183 "CARROLLTON~3" 161.00  "1 "   1 " "  :  1  0.001870  0.008250  0.003840  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5139 "DALLAS 42 0 " 161.00    5233 "EULESS 1 0  " 161.00  "1 "   1 " "  :  1  0.008260  0.036380  0.016940  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5140 "GATESVILLE~1" 161.00    5024 "GATESVILLE~4" 161.00  "1 "   1 " "  :  1  0.003810  0.016790  0.007810  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5140 "GATESVILLE~1" 161.00    5182 "GATESVILLE~2" 161.00  "1 "   1 " "  :  1  0.000320  0.002456  0.003740  213.3  213.3  213.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5140 "GATESVILLE~1" 161.00    5466 "GATESVILLE~3" 161.00  "1 "   1 " "  :  1  0.001430  0.006330  0.002950  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5140 "GATESVILLE~1" 161.00    5466 "GATESVILLE~3" 161.00  "2 "   1 " "  :  1  0.000490  0.002906  0.006570  244.6  244.6  244.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5141 "ANNA 0      " 161.00    5408 "FARMERSVIL~1" 161.00  "1 "   1 " "  :  1  0.007020  0.030940  0.014400  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5142 "MOODY 0     " 161.00    5080 "LORENA 0    " 161.00  "1 "   1 " "  :  1  0.005530  0.031270  0.016820  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5142 "MOODY 0     " 161.00    5466 "GATESVILLE~3" 161.00  "1 "   1 " "  :  1  0.016380  0.072170  0.033590  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5143 "FORT WORT~13" 161.00    5064 "ARLINGTON ~2" 161.00  "2 "   1 " "  :  1  0.000840  0.006420  0.003370  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5143 "FORT WORT~13" 161.00    5064 "ARLINGTON ~2" 161.00  "3 "   1 " "  :  1  0.000840  0.006420  0.003370  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5143 "FORT WORT~13" 161.00    5216 "FORT WORT~31" 161.00  "1 "   1 " "  :  1  0.003110  0.018260  0.009120  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5143 "FORT WORT~13" 161.00    5428 "HURST 0     " 161.00  "1 "   1 " "  :  1  0.001070  0.008110  0.004260  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5144 "WACO 6 0    " 161.00    5314 "VALLEY MIL~1" 161.00  "1 "   1 " "  :  1  0.011780  0.050110  0.025060  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5145 "GRAND PRAI~1" 161.00    5251 "GRAND PRAI~2" 161.00  "1 "   1 " "  :  1  0.001250  0.009170  0.005200  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5145 "GRAND PRAI~1" 161.00    5251 "GRAND PRAI~2" 161.00  "2 "   1 " "  :  1  0.001250  0.009170  0.005200  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5145 "GRAND PRAI~1" 161.00    5323 "DALLAS 2 1  " 161.00  "1 "   1 " "  :  1  0.001330  0.009730  0.005510  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5145 "GRAND PRAI~1" 161.00    5323 "DALLAS 2 1  " 161.00  "2 "   1 " "  :  1  0.001330  0.009730  0.005510  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5145 "GRAND PRAI~1" 161.00    5323 "DALLAS 2 1  " 161.00  "3 "   1 " "  :  1  0.001330  0.009730  0.005510  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5146 "ROWLETT 2 0 " 161.00    5149 "DALLAS 7 0  " 161.00  "1 "   1 " "  :  1  0.004820  0.028260  0.014110  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5146 "ROWLETT 2 0 " 161.00    5152 "SACHSE 0    " 161.00  "1 "   1 " "  :  1  0.000960  0.007300  0.003830  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5146 "ROWLETT 2 0 " 161.00    5152 "SACHSE 0    " 161.00  "2 "   1 " "  :  1  0.000960  0.007300  0.003830  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5146 "ROWLETT 2 0 " 161.00    5412 "WYLIE 0     " 161.00  "1 "   1 " "  :  1  0.002620  0.015340  0.007660  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5147 "PLANO 6 0   " 161.00    5188 "CARROLLTON~1" 161.00  "1 "   1 " "  :  1  0.003080  0.013120  0.006560  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5147 "PLANO 6 0   " 161.00    5224 "CARROLLTON~2" 161.00  "1 "   1 " "  :  1  0.003620  0.021240  0.010610  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5148 "IRVING 5 0  " 161.00    5335 "IRVING 2 0  " 161.00  "1 "   1 " "  :  1  0.002220  0.009450  0.004730  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5148 "IRVING 5 0  " 161.00    5457 "COLLEYVILL~1" 161.00  "1 "   1 " "  :  1  0.006120  0.026010  0.013010  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5149 "DALLAS 7 0  " 161.00    5309 "DALLAS 10 0 " 161.00  "1 "   1 " "  :  1  0.002800  0.012330  0.005740  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5150 "BRYSON 2 0  " 161.00    5337 "JACKSBORO ~4" 161.00  "1 "   1 " "  :  1  0.006360  0.045639  0.023900  206.8  206.8  206.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5150 "BRYSON 2 0  " 161.00    5432 "WEATHERFOR~3" 161.00  "1 "   1 " "  :  1  0.015160  0.115310  0.060540  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5153 "PARADISE 0  " 161.00   12555 "POOLVILLE ~1" 161.00  "1 "   1 " "  :  1  0.002310  0.012314  0.045220  488.0  488.0  488.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5153 "PARADISE 0  " 161.00   12555 "POOLVILLE ~1" 161.00  "2 "   1 " "  :  1  0.002310  0.012314  0.045220  488.0  488.0  488.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5153 "PARADISE 0  " 161.00   13330 "KRUM 1 1    " 161.00  "1 "   1 " "  :  1  0.009210  0.052180  0.066410  315.4  315.4  315.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5154 "RIO VISTA 0 " 161.00    5151 "MORGAN 0    " 161.00  "1 "   1 " "  :  1  0.007780  0.034300  0.015970  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5154 "RIO VISTA 0 " 161.00    5247 "KOPPERL 0   " 161.00  "1 "   1 " "  :  1  0.007200  0.031740  0.014770  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5155 "STRAWN 0    " 161.00    5134 "BRECKENRID~1" 161.00  "1 "   1 " "  :  1  0.006700  0.039300  0.019620  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5155 "STRAWN 0    " 161.00    5135 "EASTLAND 0  " 161.00  "1 "   1 " "  :  1  0.009050  0.053040  0.026480  279.0  279.0  279.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5155 "STRAWN 0    " 161.00   12636 "GRAHAM 1 1  " 161.00  "1 "   1 " "  :  1  0.012390  0.061589  0.053410  294.0  294.0  294.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5155 "STRAWN 0    " 161.00   13191 "STEPHENS 1 1" 161.00  "1 "   1 " "  :  1  0.002270  0.012480  0.026630  210.8  210.8  210.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5156 "May-00      " 161.00    5013 "EARLY 0     " 161.00  "1 "   1 " "  :  1  0.006450  0.028410  0.013220  208.0  208.0  208.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5156 "May-00      " 161.00   13051 "COMANCHE 1 1" 161.00  "1 "   1 " "  :  1  0.005110  0.031323  0.034860  194.4  194.4  194.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5157 "DESOTO 0    " 161.00    5085 "DALLAS 38 0 " 161.00  "1 "   1 " "  :  1  0.002290  0.012930  0.006950  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5157 "DESOTO 0    " 161.00    5194 "DUNCANVILL~1" 161.00  "1 "   1 " "  :  1  0.003460  0.014720  0.007360  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5157 "DESOTO 0    " 161.00    5376 "DALLAS 43 0 " 161.00  "1 "   1 " "  :  1  0.001980  0.012648  0.015950  233.5  233.5  233.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5159 "ROSEBUD 0   " 161.00    5123 "MARLIN 0    " 161.00  "1 "   1 " "  :  1  0.007990  0.035210  0.016390  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5160 "DENTON 2 0  " 161.00    5078 "AUBREY 0    " 161.00  "1 "   1 " "  :  1  0.003990  0.017570  0.008180  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5161 "DALLAS 4 0  " 161.00    5181 "GARLAND 2 0 " 161.00  "1 "   1 " "  :  1  0.005450  0.024010  0.011180  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5161 "DALLAS 4 0  " 161.00    5272 "DALLAS 16 0 " 161.00  "1 "   1 " "  :  1  0.004010  0.017050  0.008530  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5161 "DALLAS 4 0  " 161.00    5316 "MESQUITE 3 0" 161.00  "1 "   1 " "  :  1  0.001440  0.008460  0.004220  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5161 "DALLAS 4 0  " 161.00    5356 "GARLAND 3 0 " 161.00  "1 "   1 " "  :  1  0.004870  0.028560  0.014260  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5162 "AXTELL 0    " 161.00    5211 "HUBBARD 0   " 161.00  "1 "   1 " "  :  1  0.010660  0.046960  0.021860  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5162 "AXTELL 0    " 161.00    5437 "ELM MOTT 0  " 161.00  "1 "   1 " "  :  1  0.005050  0.022260  0.010360  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5163 "NOLANVILLE 0" 161.00    5132 "BELTON 1    " 161.00  "1 "   1 " "  :  1  0.003180  0.018660  0.009320  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5163 "NOLANVILLE 0" 161.00    5221 "KILLEEN 1 0 " 161.00  "1 "   1 " "  :  1  0.002230  0.014963  0.008350  184.3  184.3  184.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5163 "NOLANVILLE 0" 161.00    5235 "SALADO 0    " 161.00  "1 "   1 " "  :  1  0.007090  0.030190  0.015100  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5163 "NOLANVILLE 0" 161.00    5377 "KILLEEN 2 0 " 161.00  "1 "   1 " "  :  1  0.003370  0.018938  0.014090  228.1  228.1  228.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5163 "NOLANVILLE 0" 161.00    5477 "HARKER HEI~1" 161.00  "1 "   1 " "  :  1  0.000820  0.004831  0.007810  241.1  241.1  241.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5164 "DENTON 1 0  " 500.00    5204 "POOLVILLE 0 " 500.00  "1 "   1 " "  :  1  0.000570  0.011640  0.812140 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5164 "DENTON 1 0  " 500.00    5464 "FRISCO 2 0  " 500.00  "1 "   1 " "  :  1  0.000180  0.003640  0.254160 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5165 "DENTON 1 1  " 161.00    5007 "DENTON 4 0  " 161.00  "1 "   1 " "  :  1  0.000880  0.006480  0.003670  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5165 "DENTON 1 1  " 161.00    5160 "DENTON 2 0  " 161.00  "1 "   1 " "  :  1  0.001510  0.008880  0.004430  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5168 "DALLAS 39 0 " 161.00    5203 "DALLAS 35 0 " 161.00  "1 "   1 " "  :  1  0.006320  0.027870  0.012970  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5168 "DALLAS 39 0 " 161.00    5245 "GRAPEVINE 0 " 161.00  "1 "   1 " "  :  1  0.008210  0.036160  0.016830  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5168 "DALLAS 39 0 " 161.00    5311 "DALLAS 30 0 " 161.00  "1 "   1 " "  :  1  0.001620  0.009480  0.004730  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5168 "DALLAS 39 0 " 161.00    5344 "DALLAS 36 0 " 161.00  "1 "   1 " "  :  1  0.001050  0.006308  0.002350  200.0  200.0  200.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5169 "DUBLIN 1 0  " 161.00    5135 "EASTLAND 0  " 161.00  "1 "   1 " "  :  1  0.010550  0.044860  0.022440  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5169 "DUBLIN 1 0  " 161.00    5264 "DE LEON 0   " 161.00  "1 "   1 " "  :  1  0.002980  0.017891  0.006610  234.7  234.7  234.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5169 "DUBLIN 1 0  " 161.00    5456 "GORMAN 0    " 161.00  "1 "   1 " "  :  1  0.008620  0.061407  0.080120  264.9  264.9  264.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5169 "DUBLIN 1 0  " 161.00    5471 "MINGUS 0    " 161.00  "1 "   1 " "  :  1  0.005980  0.026350  0.012260  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5171 "MERTENS 0   " 161.00    5091 "FROST 0     " 161.00  "1 "   1 " "  :  1  0.003110  0.018230  0.009100  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5171 "MERTENS 0   " 161.00    5174 "MALONE 0    " 161.00  "1 "   1 " "  :  1  0.004110  0.024090  0.012030  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5173 "PLANO 3 0   " 161.00    5053 "PLANO 4 0   " 161.00  "2 "   1 " "  :  1  0.000880  0.006470  0.003670  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5173 "PLANO 3 0   " 161.00    5130 "PLANO 5 0   " 161.00  "2 "   1 " "  :  1  0.000950  0.006930  0.003930  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5173 "PLANO 3 0   " 161.00    5203 "DALLAS 35 0 " 161.00  "1 "   1 " "  :  1  0.003750  0.021990  0.010980  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5174 "MALONE 0    " 161.00    5201 "COOLIDGE 0  " 161.00  "1 "   1 " "  :  1  0.002480  0.015574  0.048150  242.0  242.0  242.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5175 "DENTON 3 0  " 161.00    5165 "DENTON 1 1  " 161.00  "1 "   1 " "  :  1  0.001260  0.009580  0.005030  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5175 "DENTON 3 0  " 161.00    5165 "DENTON 1 1  " 161.00  "2 "   1 " "  :  1  0.001260  0.009580  0.005030  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5175 "DENTON 3 0  " 161.00    5165 "DENTON 1 1  " 161.00  "3 "   1 " "  :  1  0.001260  0.009580  0.005030  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5175 "DENTON 3 0  " 161.00    5370 "LEWISVILLE~2" 161.00  "1 "   1 " "  :  1  0.001920  0.014570  0.007650  474.0  474.0  474.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5175 "DENTON 3 0  " 161.00    5370 "LEWISVILLE~2" 161.00  "2 "   1 " "  :  1  0.001920  0.014570  0.007650  474.0  474.0  474.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5176 "GRAFORD 0   " 161.00    5110 "PALO PINTO~8" 161.00  "1 "   1 " "  :  1  0.005030  0.028410  0.015280  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5177 "ARLINGTON~11" 161.00    5186 "VENUS 0     " 161.00  "1 "   1 " "  :  1  0.005550  0.040690  0.023050  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5177 "ARLINGTON~11" 161.00    5186 "VENUS 0     " 161.00  "2 "   1 " "  :  1  0.005550  0.040690  0.023050  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5177 "ARLINGTON~11" 161.00    5287 "ARLINGTON ~5" 161.00  "1 "   1 " "  :  1  0.004830  0.020540  0.010270  360.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5178 "ROCKWALL 1 0" 161.00    5354 "MESQUITE 1 0" 161.00  "1 "   1 " "  :  1  0.007690  0.032720  0.016360  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5179 "CORSICANA ~2" 500.00    5380 "ENNIS 0     " 500.00  "1 "   1 " "  :  1  0.000180  0.004000  0.347420 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5179 "CORSICANA ~2" 500.00    8043 "FAIRFIELD ~1" 500.00  "1 "   1 " "  :  1  0.000390  0.007980  0.556580 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5179 "CORSICANA ~2" 500.00    8057 "FAIRFIELD~10" 500.00  "1 "   1 " "  :  1  0.000450  0.009230  0.643620 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5180 "CORSICANA ~3" 161.00    5485 "BLOOMING G~1" 161.00  "1 "   1 " "  :  1  0.002610  0.019830  0.010410  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5181 "GARLAND 2 0 " 161.00    5152 "SACHSE 0    " 161.00  "1 "   1 " "  :  1  0.001340  0.009790  0.005550  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5181 "GARLAND 2 0 " 161.00    5152 "SACHSE 0    " 161.00  "2 "   1 " "  :  1  0.001340  0.009790  0.005550  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5182 "GATESVILLE~2" 161.00    5314 "VALLEY MIL~1" 161.00  "1 "   1 " "  :  1  0.012530  0.055220  0.025700  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5182 "GATESVILLE~2" 161.00    5466 "GATESVILLE~3" 161.00  "1 "   1 " "  :  1  0.000200  0.001311  0.001670  210.7  210.7  210.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5183 "CARROLLTON~3" 161.00    5224 "CARROLLTON~2" 161.00  "1 "   1 " "  :  1  0.001470  0.008310  0.004470  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5184 "FORT WORT~20" 161.00    5373 "HALTOM CIT~1" 161.00  "1 "   1 " "  :  1  0.006810  0.028960  0.014480  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5185 "RHOME 0     " 161.00    5044 "BOYD 0      " 161.00  "1 "   1 " "  :  1  0.003200  0.024310  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5185 "RHOME 0     " 161.00    5044 "BOYD 0      " 161.00  "2 "   1 " "  :  1  0.003200  0.024310  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5185 "RHOME 0     " 161.00    5218 "JUSTIN 0    " 161.00  "1 "   1 " "  :  1  0.003520  0.020660  0.010320  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5186 "VENUS 0     " 161.00    5269 "MIDLOTHIAN~9" 161.00  "1 "   1 " "  :  1  0.000570  0.003715  0.002590  183.9  183.9  183.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5186 "VENUS 0     " 161.00    5355 "MAYPEARL 0  " 161.00  "1 "   1 " "  :  1  0.003410  0.024950  0.014140  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5186 "VENUS 0     " 161.00    5355 "MAYPEARL 0  " 161.00  "2 "   1 " "  :  1  0.003410  0.024950  0.014140  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5187 "OLNEY 2 0   " 161.00    5056 "GRAHAM 1    " 161.00  "1 "   1 " "  :  1  0.013550  0.057650  0.028830  313.0  313.0  313.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5188 "CARROLLTON~1" 161.00    5203 "DALLAS 35 0 " 161.00  "1 "   1 " "  :  1  0.001990  0.011220  0.006040  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5188 "CARROLLTON~1" 161.00    5234 "FRISCO 1 0  " 161.00  "1 "   1 " "  :  1  0.003440  0.026180  0.013740  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5188 "CARROLLTON~1" 161.00    5253 "FLOWER MOU~1" 161.00  "1 "   1 " "  :  1  0.007390  0.031430  0.015720  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5230 "DALLAS 28 0 " 161.00  "1 "   1 " "  :  1  0.000770  0.004510  0.002250  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5230 "DALLAS 28 0 " 161.00  "2 "   1 " "  :  1  0.000430  0.002655  0.004010  199.7  199.7  199.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5272 "DALLAS 16 0 " 161.00  "1 "   1 " "  :  1  0.000790  0.003460  0.001610  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5272 "DALLAS 16 0 " 161.00  "2 "   1 " "  :  1  0.000280  0.001576  0.003640  224.8  224.8  224.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5340 "DALLAS 29 0 " 161.00  "1 "   1 " "  :  1  0.000790  0.004647  0.004180  235.6  235.6  235.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5352 "DALLAS 9 0  " 161.00  "1 "   1 " "  :  1  0.001010  0.007660  0.004020  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5352 "DALLAS 9 0  " 161.00  "2 "   1 " "  :  1  0.001010  0.007660  0.004020  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5467 "DALLAS 25 0 " 161.00  "1 "   1 " "  :  1  0.000530  0.003520  0.001670  210.1  210.1  210.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5189 "DALLAS 20 0 " 161.00    5482 "DALLAS 23 0 " 161.00  "1 "   1 " "  :  1  0.001120  0.006043  0.003980  200.4  200.4  200.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5190 "GORDON 0    " 161.00    5255 "MILLSAP 0   " 161.00  "1 "   1 " "  :  1  0.010630  0.062310  0.031110  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5190 "GORDON 0    " 161.00    5264 "DE LEON 0   " 161.00  "1 "   1 " "  :  1  0.011770  0.069020  0.034460  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5190 "GORDON 0    " 161.00    5430 "WEATHERFOR~2" 161.00  "1 "   1 " "  :  1  0.012560  0.095560  0.050170  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5191 "MERIDIAN 0  " 161.00    5112 "HICO 0      " 161.00  "1 "   1 " "  :  1  0.008000  0.034020  0.017010  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5191 "MERIDIAN 0  " 161.00    5127 "JONESBORO 0 " 161.00  "1 "   1 " "  :  1  0.007910  0.034870  0.016230  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5191 "MERIDIAN 0  " 161.00    5151 "MORGAN 0    " 161.00  "1 "   1 " "  :  1  0.008000  0.035260  0.016410  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5191 "MERIDIAN 0  " 161.00    5407 "CLIFTON 2 0 " 161.00  "1 "   1 " "  :  1  0.008060  0.035510  0.016530  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5192 "KILLEEN 4 0 " 500.00    5279 "TEMPLE 1 0  " 500.00  "1 "   1 " "  :  1  0.000780  0.009410  0.624870 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5193 "KILLEEN 4 1 " 161.00    5411 "KILLEEN 3 1 " 161.00  "1 "   1 " "  :  1  0.002330  0.014759  0.044040  223.8  223.8  223.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5193 "KILLEEN 4 1 " 161.00    6316 "GEORGETOWN~4" 161.00  "1 "   1 " "  :  1  0.006740  0.028660  0.014330  187.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5194 "DUNCANVILL~1" 161.00    5330 "ARLINGTON ~7" 161.00  "1 "   1 " "  :  1  0.005900  0.034590  0.017280  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5194 "DUNCANVILL~1" 161.00    5353 "DUNCANVILL~2" 161.00  "1 "   1 " "  :  1  0.000520  0.003075  0.002240  242.0  242.0  242.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5194 "DUNCANVILL~1" 161.00    5376 "DALLAS 43 0 " 161.00  "1 "   1 " "  :  1  0.000670  0.005100  0.002680  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5194 "DUNCANVILL~1" 161.00    5376 "DALLAS 43 0 " 161.00  "2 "   1 " "  :  1  0.001670  0.007329  0.001920  224.2  224.2  224.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5194 "DUNCANVILL~1" 161.00    5462 "DALLAS 34 0 " 161.00  "1 "   1 " "  :  1  0.002050  0.012020  0.006000  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5195 "ARGYLE 0    " 161.00    5175 "DENTON 3 0  " 161.00  "1 "   1 " "  :  1  0.002540  0.014330  0.007710  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5196 "BRYSON 1 0  " 500.00    5204 "POOLVILLE 0 " 500.00  "1 "   1 " "  :  1  0.000580  0.007080  0.470320 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5197 "BRYSON 1 1  " 161.00    5056 "GRAHAM 1    " 161.00  "1 "   1 " "  :  1  0.007500  0.043970  0.021960  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5197 "BRYSON 1 1  " 161.00    5150 "BRYSON 2 0  " 161.00  "1 "   1 " "  :  1  0.001860  0.013640  0.007730  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5197 "BRYSON 1 1  " 161.00    5362 "BRIDGEPORT 1" 161.00  "1 "   1 " "  :  1  0.009180  0.068674  0.041170  197.2  197.2  197.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5199 "FORT WORTH~4" 161.00    5244 "FORT WORT~16" 161.00  "1 "   1 " "  :  1  0.002410  0.015335  0.007680  221.1  221.1  221.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5199 "FORT WORTH~4" 161.00    5375 "FORT WORTH~5" 161.00  "1 "   1 " "  :  1  0.003800  0.016190  0.008100  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5199 "FORT WORTH~4" 161.00    5438 "FORT WORT~10" 161.00  "1 "   1 " "  :  1  0.001040  0.005890  0.003170  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5199 "FORT WORTH~4" 161.00    5438 "FORT WORT~10" 161.00  "2 "   1 " "  :  1  0.001190  0.007747  0.002460  194.4  194.4  194.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5199 "FORT WORTH~4" 161.00    5443 "FORT WORTH~3" 161.00  "1 "   1 " "  :  1  0.001170  0.005746  0.003850  221.1  221.1  221.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5202 "RICE 0      " 161.00    5381 "ENNIS 1     " 161.00  "1 "   1 " "  :  1  0.009040  0.038480  0.019240  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5203 "DALLAS 35 0 " 161.00    5111 "ADDISON 0   " 161.00  "1 "   1 " "  :  1  0.001350  0.007920  0.003960  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5203 "DALLAS 35 0 " 161.00    5465 "FRISCO 2 1  " 161.00  "1 "   1 " "  :  1  0.002840  0.016591  0.026980  237.0  237.0  237.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5204 "POOLVILLE 0 " 500.00    5361 "BRIDGEPORT 0" 500.00  "1 "   1 " "  :  1  0.000110  0.002340  0.163420 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5204 "POOLVILLE 0 " 500.00    5413 "PALO PINTO~1" 500.00  "1 "   1 " "  :  1  0.000750  0.009060  0.601780 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5204 "POOLVILLE 0 " 500.00   12556 "POOLVILLE ~5" 500.00  "1 "   1 " "  :  1  0.000040  0.000769  0.091380 2811.6 2811.6 2811.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5205 "POOLVILLE 1 " 161.00    5153 "PARADISE 0  " 161.00  "1 "   1 " "  :  1  0.004180  0.031770  0.016680  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5205 "POOLVILLE 1 " 161.00    5153 "PARADISE 0  " 161.00  "2 "   1 " "  :  1  0.004180  0.031770  0.016680  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5209 "WALNUT SPR~1" 161.00    5246 "GLEN ROSE ~5" 161.00  "1 "   1 " "  :  1  0.006350  0.027970  0.013020  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5209 "WALNUT SPR~1" 161.00    5246 "GLEN ROSE ~5" 161.00  "2 "   1 " "  :  1  0.002810  0.020086  0.018450  230.3  230.3  230.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5210 "BEDFORD 2 0 " 161.00    5233 "EULESS 1 0  " 161.00  "1 "   1 " "  :  1  0.001990  0.011640  0.005810  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5210 "BEDFORD 2 0 " 161.00    5248 "BEDFORD 1 0 " 161.00  "1 "   1 " "  :  1  0.000740  0.004280  0.003240  221.4  221.4  221.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5210 "BEDFORD 2 0 " 161.00    5428 "HURST 0     " 161.00  "1 "   1 " "  :  1  0.001120  0.006340  0.003410  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5210 "BEDFORD 2 0 " 161.00    5428 "HURST 0     " 161.00  "2 "   1 " "  :  1  0.000790  0.004900  0.004490  215.8  215.8  215.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5211 "HUBBARD 0   " 161.00    5275 "DAWSON 0    " 161.00  "1 "   1 " "  :  1  0.006130  0.027040  0.012590  210.0  210.0  210.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5211 "HUBBARD 0   " 161.00    5327 "MOUNT CALM 0" 161.00  "1 "   1 " "  :  1  0.004150  0.023480  0.012630  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5212 "FERRIS 0    " 161.00    5256 "FORRESTON 0 " 161.00  "1 "   1 " "  :  1  0.006340  0.048210  0.025310  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5213 "GARLAND 4 0 " 161.00    5250 "DALLAS 5 0  " 161.00  "1 "   1 " "  :  1  0.003030  0.022230  0.012590  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5214 "DALLAS 32 0 " 161.00    5032 "DALLAS 27 0 " 161.00  "1 "   1 " "  :  1  0.002200  0.009690  0.004510  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5214 "DALLAS 32 0 " 161.00    5229 "DALLAS 13 0 " 161.00  "1 "   1 " "  :  1  0.003740  0.016470  0.007670  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5214 "DALLAS 32 0 " 161.00    5468 "DALLAS 37 0 " 161.00  "1 "   1 " "  :  1  0.000750  0.005700  0.002990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5215 "PILOT POIN~1" 161.00    5277 "LITTLE ELM 0" 161.00  "1 "   1 " "  :  1  0.006710  0.039310  0.019630  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5216 "FORT WORT~31" 161.00    5442 "FORT WORT~32" 161.00  "1 "   1 " "  :  1  0.000870  0.005080  0.002540  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5216 "FORT WORT~31" 161.00    5442 "FORT WORT~32" 161.00  "2 "   1 " "  :  1  0.001020  0.005917  0.002260  217.4  217.4  217.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5216 "FORT WORT~31" 161.00    5443 "FORT WORTH~3" 161.00  "1 "   1 " "  :  1  0.001940  0.008520  0.003970  218.0  218.0  218.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5216 "FORT WORT~31" 161.00    5443 "FORT WORTH~3" 161.00  "2 "   1 " "  :  1  0.001550  0.008225  0.004370  242.9  242.9  242.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5217 "NORTH RICH~2" 161.00    5310 "FORT WORT~29" 161.00  "1 "   1 " "  :  1  0.001710  0.007550  0.003510  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5217 "NORTH RICH~2" 161.00    5310 "FORT WORT~29" 161.00  "2 "   1 " "  :  1  0.001710  0.007550  0.003510  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5217 "NORTH RICH~2" 161.00    5310 "FORT WORT~29" 161.00  "3 "   1 " "  :  1  0.000780  0.004895  0.005590  208.8  208.8  208.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5217 "NORTH RICH~2" 161.00    5379 "FORT WORT~34" 161.00  "1 "   1 " "  :  1  0.001750  0.009953  0.007410  234.5  234.5  234.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5217 "NORTH RICH~2" 161.00    5428 "HURST 0     " 161.00  "1 "   1 " "  :  1  0.001160  0.007702  0.005230  223.5  223.5  223.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5217 "NORTH RICH~2" 161.00    5433 "FORT WORT~24" 161.00  "1 "   1 " "  :  1  0.004380  0.019310  0.008990  279.0  279.0  279.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5218 "JUSTIN 0    " 161.00    5017 "PONDER 0    " 161.00  "1 "   1 " "  :  1  0.004800  0.020410  0.010210  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5219 "SCURRY 0    " 161.00    5114 "KAUFMAN 0   " 161.00  "1 "   1 " "  :  1  0.008830  0.038930  0.018120  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5219 "SCURRY 0    " 161.00    5371 "SEAGOVILLE 0" 161.00  "1 "   1 " "  :  1  0.007810  0.033250  0.016630  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5220 "SANGER 0    " 161.00    5113 "KRUM 0      " 161.00  "1 "   1 " "  :  1  0.005670  0.024100  0.012050  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5221 "KILLEEN 1 0 " 161.00    5081 "FORT HOOD 0 " 161.00  "1 "   1 " "  :  1  0.005170  0.022800  0.010610  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5221 "KILLEEN 1 0 " 161.00    5377 "KILLEEN 2 0 " 161.00  "1 "   1 " "  :  1  0.002750  0.018242  0.009300  238.7  238.7  238.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5221 "KILLEEN 1 0 " 161.00    5411 "KILLEEN 3 1 " 161.00  "1 "   1 " "  :  1  0.008030  0.035360  0.016460  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5222 "MABANK 1 0  " 161.00    5426 "KEMP 0      " 161.00  "1 "   1 " "  :  1  0.004040  0.030700  0.016120  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5222 "MABANK 1 0  " 161.00    5426 "KEMP 0      " 161.00  "2 "   1 " "  :  1  0.004040  0.030700  0.016120  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5223 "MEXIA 0     " 161.00    5275 "DAWSON 0    " 161.00  "1 "   1 " "  :  1  0.009110  0.053410  0.026670  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5225 "NEVADA 0    " 161.00    5259 "LAVON 0     " 161.00  "1 "   1 " "  :  1  0.002430  0.014240  0.007110  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5225 "NEVADA 0    " 161.00    5421 "JOSEPHINE 0 " 161.00  "1 "   1 " "  :  1  0.001830  0.013400  0.007590  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5226 "ZEPHYR 0    " 161.00    5129 "GOLDTHWAIT~5" 161.00  "1 "   1 " "  :  1  0.009640  0.042490  0.019780  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5226 "ZEPHYR 0    " 161.00   13069 "MULLIN 1 1  " 161.00  "1 "   1 " "  :  1  0.003060  0.017135  0.026290  240.0  240.0  240.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5227 "TERRELL 2 0 " 161.00    5076 "TERRELL 1 0 " 161.00  "1 "   1 " "  :  1  0.005330  0.022680  0.011340  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5227 "TERRELL 2 0 " 161.00    5114 "KAUFMAN 0   " 161.00  "1 "   1 " "  :  1  0.005000  0.038030  0.019970  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5227 "TERRELL 2 0 " 161.00    5354 "MESQUITE 1 0" 161.00  "1 "   1 " "  :  1  0.007530  0.044120  0.022030  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5228 "DALLAS 14 0 " 161.00    5376 "DALLAS 43 0 " 161.00  "1 "   1 " "  :  1  0.004510  0.030309  0.015330  208.2  208.2  208.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5229 "DALLAS 13 0 " 161.00    5100 "DALLAS 11 0 " 161.00  "2 "   1 " "  :  1  0.000570  0.004140  0.002350  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5229 "DALLAS 13 0 " 161.00    5309 "DALLAS 10 0 " 161.00  "1 "   1 " "  :  1  0.002700  0.015820  0.007900  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5230 "DALLAS 28 0 " 161.00    5311 "DALLAS 30 0 " 161.00  "1 "   1 " "  :  1  0.001000  0.006095  0.005020  222.7  222.7  222.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5230 "DALLAS 28 0 " 161.00    5340 "DALLAS 29 0 " 161.00  "1 "   1 " "  :  1  0.000710  0.004081  0.003460  203.0  203.0  203.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5230 "DALLAS 28 0 " 161.00    5467 "DALLAS 25 0 " 161.00  "1 "   1 " "  :  1  0.000990  0.006063  0.002410  221.4  221.4  221.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5230 "DALLAS 28 0 " 161.00    5478 "IRVING 3 0  " 161.00  "1 "   1 " "  :  1  0.005680  0.024170  0.012090  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5230 "DALLAS 28 0 " 161.00    5482 "DALLAS 23 0 " 161.00  "1 "   1 " "  :  1  0.001150  0.005598  0.002990  226.8  226.8  226.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5231 "HAMILTON 0  " 161.00    5101 "COMANCHE 0  " 161.00  "1 "   1 " "  :  1  0.019680  0.086740  0.040380  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5232 "ARLINGTON~10" 161.00    5251 "GRAND PRAI~2" 161.00  "1 "   1 " "  :  1  0.006340  0.027920  0.013000  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5232 "ARLINGTON~10" 161.00    5330 "ARLINGTON ~7" 161.00  "1 "   1 " "  :  1  0.002130  0.013414  0.008600  246.3  246.3  246.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5232 "ARLINGTON~10" 161.00    5442 "FORT WORT~32" 161.00  "1 "   1 " "  :  1  0.006170  0.027160  0.012640  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5233 "EULESS 1 0  " 161.00    5339 "SOUTHLAKE 0 " 161.00  "1 "   1 " "  :  1  0.005320  0.023430  0.010910  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5234 "FRISCO 1 0  " 161.00    5296 "MCKINNEY 1 1" 161.00  "1 "   1 " "  :  1  0.004080  0.031020  0.016280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5234 "FRISCO 1 0  " 161.00    5296 "MCKINNEY 1 1" 161.00  "2 "   1 " "  :  1  0.004080  0.031020  0.016280  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5235 "SALADO 0    " 161.00    5271 "BARTLETT 0  " 161.00  "1 "   1 " "  :  1  0.014010  0.061750  0.028750  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5235 "SALADO 0    " 161.00    5477 "HARKER HEI~1" 161.00  "1 "   1 " "  :  1  0.005180  0.033890  0.010710  215.6  215.6  215.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5236 "OLNEY 1 0   " 500.00    5394 "ALBANY 1 0  " 500.00  "1 "   1 " "  :  1  0.001220  0.014850  0.986240 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5239 "GOLDTHWAIT~1" 500.00    6118 "CEDAR PARK 0" 500.00  "1 "   1 " "  :  1  0.000630  0.010616  2.138700 2996.5 2996.5 2996.5    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5239 "GOLDTHWAIT~1" 500.00    6210 "MARBLE FAL~4" 500.00  "1 "   1 " "  :  1  0.001190  0.014470  0.961160 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5239 "GOLDTHWAIT~1" 500.00    6254 "AUSTIN 2 0  " 500.00  "1 "   1 " "  :  1  0.001080  0.016656  2.371440 2055.4 2055.4 2055.4    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5240 "GOLDTHWAIT~2" 161.00   13117 "GOLDTHWAIT~7" 161.00  "1 "   1 " "  :  1  0.001940  0.011960  0.014700  369.8  369.8  369.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5244 "FORT WORT~16" 161.00    5306 "ALEDO 2 0   " 161.00  "1 "   1 " "  :  1  0.007070  0.041430  0.020690  283.0  283.0  283.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5244 "FORT WORT~16" 161.00    5387 "FORT WORT~15" 161.00  "1 "   1 " "  :  1  0.001140  0.007461  0.004910  206.8  206.8  206.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5244 "FORT WORT~16" 161.00    5442 "FORT WORT~32" 161.00  "1 "   1 " "  :  1  0.005080  0.021580  0.010790  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5244 "FORT WORT~16" 161.00    5469 "FORT WORT~12" 161.00  "1 "   1 " "  :  1  0.000810  0.004386  0.002150  236.2  236.2  236.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5245 "GRAPEVINE 0 " 161.00    5254 "ROANOKE 0   " 161.00  "1 "   1 " "  :  1  0.007310  0.032190  0.014980  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5245 "GRAPEVINE 0 " 161.00    5339 "SOUTHLAKE 0 " 161.00  "1 "   1 " "  :  1  0.003450  0.014690  0.007340  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5247 "KOPPERL 0   " 161.00    5209 "WALNUT SPR~1" 161.00  "1 "   1 " "  :  1  0.006640  0.029270  0.013620  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5248 "BEDFORD 1 0 " 161.00    5428 "HURST 0     " 161.00  "1 "   1 " "  :  1  0.001900  0.011120  0.005550  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5248 "BEDFORD 1 0 " 161.00    5457 "COLLEYVILL~1" 161.00  "1 "   1 " "  :  1  0.001980  0.008750  0.004070  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5248 "BEDFORD 1 0 " 161.00    5483 "NORTH RICH~1" 161.00  "1 "   1 " "  :  1  0.003480  0.015310  0.007130  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5248 "BEDFORD 1 0 " 161.00    5483 "NORTH RICH~1" 161.00  "2 "   1 " "  :  1  0.001870  0.011647  0.009600  231.5  231.5  231.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5249 "FORT WORT~23" 161.00    5022 "ALEDO 1 1   " 161.00  "1 "   1 " "  :  1  0.001730  0.013140  0.006900  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5249 "FORT WORT~23" 161.00    5022 "ALEDO 1 1   " 161.00  "2 "   1 " "  :  1  0.001730  0.013140  0.006900  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5100 "DALLAS 11 0 " 161.00  "1 "   1 " "  :  1  0.001240  0.009100  0.005160  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5100 "DALLAS 11 0 " 161.00  "2 "   1 " "  :  1  0.001240  0.009100  0.005160  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5100 "DALLAS 11 0 " 161.00  "3 "   1 " "  :  1  0.001240  0.009100  0.005160  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5385 "DALLAS 3 1  " 161.00  "1 "   1 " "  :  1  0.001490  0.011300  0.005930  500.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5385 "DALLAS 3 1  " 161.00  "2 "   1 " "  :  1  0.001490  0.011300  0.005930  500.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5385 "DALLAS 3 1  " 161.00  "3 "   1 " "  :  1  0.001490  0.011300  0.005930  500.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5250 "DALLAS 5 0  " 161.00    5385 "DALLAS 3 1  " 161.00  "4 "   1 " "  :  1  0.001490  0.011300  0.005930  500.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5251 "GRAND PRAI~2" 161.00    5478 "IRVING 3 0  " 161.00  "1 "   1 " "  :  1  0.001290  0.009450  0.005360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5251 "GRAND PRAI~2" 161.00    5478 "IRVING 3 0  " 161.00  "2 "   1 " "  :  1  0.001290  0.009450  0.005360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5252 "DALLAS 22 0 " 161.00    5340 "DALLAS 29 0 " 161.00  "1 "   1 " "  :  1  0.005580  0.023700  0.011850  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5252 "DALLAS 22 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "1 "   1 " "  :  1  0.001330  0.005850  0.002720  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5252 "DALLAS 22 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "2 "   1 " "  :  1  0.001170  0.005332  0.003090  231.7  231.7  231.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5253 "FLOWER MOU~1" 161.00    5370 "LEWISVILLE~2" 161.00  "1 "   1 " "  :  1  0.001260  0.009560  0.005020  397.0  397.0  397.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5254 "ROANOKE 0   " 161.00    5332 "FORT WORTH~8" 161.00  "1 "   1 " "  :  1  0.007650  0.033730  0.015700  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5254 "ROANOKE 0   " 161.00    5420 "FORT WORTH~2" 161.00  "1 "   1 " "  :  1  0.002020  0.015330  0.008050  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5254 "ROANOKE 0   " 161.00    5420 "FORT WORTH~2" 161.00  "2 "   1 " "  :  1  0.002020  0.015330  0.008050  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5254 "ROANOKE 0   " 161.00    5457 "COLLEYVILL~1" 161.00  "1 "   1 " "  :  1  0.006340  0.027920  0.012990  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5255 "MILLSAP 0   " 161.00    5200 "MINERAL WE~1" 161.00  "1 "   1 " "  :  1  0.005060  0.029640  0.014800  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5256 "FORRESTON 0 " 161.00    5427 "WAXAHACHIE~2" 161.00  "1 "   1 " "  :  1  0.004740  0.027770  0.013870  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5257 "ITALY 0     " 161.00    5087 "MILFORD 0   " 161.00  "1 "   1 " "  :  1  0.005960  0.026260  0.012220  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5257 "ITALY 0     " 161.00    5256 "FORRESTON 0 " 161.00  "1 "   1 " "  :  1  0.002070  0.011700  0.006290  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5258 "FORNEY 0    " 161.00    5178 "ROCKWALL 1 0" 161.00  "1 "   1 " "  :  1  0.005170  0.022810  0.010620  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5259 "LAVON 0     " 161.00    5412 "WYLIE 0     " 161.00  "1 "   1 " "  :  1  0.002330  0.013650  0.006810  324.0  324.0  324.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5259 "LAVON 0     " 161.00    5412 "WYLIE 0     " 161.00  "2 "   1 " "  :  1  0.002000  0.015037  0.011020  311.0  311.0  311.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5260 "GLEN ROSE ~1" 500.00    5045 "STEPHENVIL~1" 500.00  "1 "   1 " "  :  1  0.000500  0.006030  0.400750 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5260 "GLEN ROSE ~1" 500.00    5317 "GRANBURY 1 0" 500.00  "1 "   1 " "  :  1  0.000040  0.000880  0.076080 4352.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5260 "GLEN ROSE ~1" 500.00    5401 "GRANBURY 2 0" 500.00  "1 "   1 " "  :  1  0.000050  0.000909  0.075410 2205.0 2205.0 2205.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5261 "GLEN ROSE ~2" 161.00    5246 "GLEN ROSE ~5" 161.00  "1 "   1 " "  :  1  0.003100  0.018170  0.009070  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5261 "GLEN ROSE ~2" 161.00    5318 "GRANBURY 1 1" 161.00  "1 "   1 " "  :  1  0.002300  0.013199  0.005330  216.2  216.2  216.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5264 "DE LEON 0   " 161.00    5471 "MINGUS 0    " 161.00  "1 "   1 " "  :  1  0.006640  0.037540  0.020190  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5265 "KELLER 1 0  " 161.00    5016 "KELLER 2 1  " 161.00  "1 "   1 " "  :  1  0.001280  0.009720  0.005110  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5265 "KELLER 1 0  " 161.00    5016 "KELLER 2 1  " 161.00  "2 "   1 " "  :  1  0.001280  0.009720  0.005110  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5265 "KELLER 1 0  " 161.00    5016 "KELLER 2 1  " 161.00  "3 "   1 " "  :  1  0.001280  0.009720  0.005110  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5265 "KELLER 1 0  " 161.00    5483 "NORTH RICH~1" 161.00  "1 "   1 " "  :  1  0.001030  0.007850  0.004120  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5267 "MC GREGOR 0 " 161.00    5466 "GATESVILLE~3" 161.00  "1 "   1 " "  :  1  0.008680  0.038230  0.017790  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5268 "COMMERCE 0  " 161.00    5288 "WOLFE CITY 0" 161.00  "1 "   1 " "  :  1  0.007910  0.033650  0.016830  247.0  247.0  247.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5269 "MIDLOTHIAN~9" 161.00    5445 "MIDLOTHIAN~2" 161.00  "1 "   1 " "  :  1  0.001700  0.012480  0.007070  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5270 "WEST 0      " 161.00    5389 "WACO 2 1    " 161.00  "1 "   1 " "  :  1  0.007930  0.046460  0.023200  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5270 "WEST 0      " 161.00    5437 "ELM MOTT 0  " 161.00  "1 "   1 " "  :  1  0.008850  0.037620  0.018820  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5270 "WEST 0      " 161.00    5474 "ABBOTT 0    " 161.00  "1 "   1 " "  :  1  0.005130  0.030040  0.015000  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5271 "BARTLETT 0  " 161.00    5159 "ROSEBUD 0   " 161.00  "1 "   1 " "  :  1  0.019470  0.085780  0.039930  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5271 "BARTLETT 0  " 161.00    5390 "ROGERS 0    " 161.00  "1 "   1 " "  :  1  0.007590  0.033460  0.015570  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5272 "DALLAS 16 0 " 161.00    5309 "DALLAS 10 0 " 161.00  "1 "   1 " "  :  1  0.000860  0.005380  0.007020  214.7  214.7  214.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5272 "DALLAS 16 0 " 161.00    5352 "DALLAS 9 0  " 161.00  "1 "   1 " "  :  1  0.000680  0.003630  0.003390  234.8  234.8  234.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5272 "DALLAS 16 0 " 161.00    5467 "DALLAS 25 0 " 161.00  "1 "   1 " "  :  1  0.001080  0.004760  0.002220  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5273 "COPPELL 0   " 161.00    5339 "SOUTHLAKE 0 " 161.00  "1 "   1 " "  :  1  0.006490  0.027630  0.013820  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5273 "COPPELL 0   " 161.00    5422 "LEWSIVILLE 0" 161.00  "1 "   1 " "  :  1  0.002040  0.011950  0.005970  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5274 "WILMER 0    " 161.00    5109 "LANCASTER ~1" 161.00  "1 "   1 " "  :  1  0.002680  0.015160  0.008150  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5274 "WILMER 0    " 161.00    5313 "HUTCHINS 0  " 161.00  "1 "   1 " "  :  1  0.000710  0.005293  0.005620  232.9  232.9  232.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5274 "WILMER 0    " 161.00    5329 "DALLAS 17 0 " 161.00  "1 "   1 " "  :  1  0.004780  0.028010  0.013990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5274 "WILMER 0    " 161.00    5374 "BALCH SPRI~1" 161.00  "1 "   1 " "  :  1  0.005680  0.024180  0.012090  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5275 "DAWSON 0    " 161.00    5476 "CORSICANA ~1" 161.00  "1 "   1 " "  :  1  0.010750  0.063000  0.031460  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5276 "MART 0      " 161.00    5201 "COOLIDGE 0  " 161.00  "1 "   1 " "  :  1  0.003650  0.021420  0.010700  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5276 "MART 0      " 161.00   12590 "RIESEL 3 1  " 161.00  "1 "   1 " "  :  1  0.001340  0.006388  0.002430  264.1  264.1  264.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5276 "MART 0      " 161.00   12926 "RIESEL 4 1  " 161.00  "1 "   1 " "  :  1  0.001270  0.007971  0.009160  207.2  207.2  207.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5277 "LITTLE ELM 0" 161.00    5095 "LAKE DALLA~1" 161.00  "1 "   1 " "  :  1  0.003800  0.016760  0.007800  301.0  301.0  301.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5277 "LITTLE ELM 0" 161.00    5315 "DENTON 6 0  " 161.00  "1 "   1 " "  :  1  0.009530  0.041990  0.019550  219.0  219.0  219.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5277 "LITTLE ELM 0" 161.00    5315 "DENTON 6 0  " 161.00  "2 "   1 " "  :  1  0.009530  0.041990  0.019550  219.0  219.0  219.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5278 "TEMPLE 2 0  " 161.00    5461 "TEMPLE 3 0  " 161.00  "1 "   1 " "  :  1  0.001890  0.010504  0.029250  207.2  207.2  207.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5279 "TEMPLE 1 0  " 500.00    5358 "RIESEL 1 0  " 500.00  "1 "   1 " "  :  1  0.000740  0.009010  0.598300 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5280 "TEMPLE 1 1  " 161.00    5278 "TEMPLE 2 0  " 161.00  "1 "   1 " "  :  1  0.002020  0.011840  0.005910  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5280 "TEMPLE 1 1  " 161.00    5461 "TEMPLE 3 0  " 161.00  "1 "   1 " "  :  1  0.002460  0.018710  0.009820  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5284 "QUINLAN 0   " 161.00    5454 "GREENVILLE~5" 161.00  "1 "   1 " "  :  1  0.003770  0.027590  0.015640  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5284 "QUINLAN 0   " 161.00    5454 "GREENVILLE~5" 161.00  "2 "   1 " "  :  1  0.000560  0.003788  0.002190  232.2  232.2  232.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5285 "CHICO 0     " 161.00    2039 "SUNSET 0    " 161.00  "1 "   1 " "  :  1  0.005690  0.033340  0.016650  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5285 "CHICO 0     " 161.00    2053 "BOWIE 0     " 161.00  "1 "   1 " "  :  1  0.007570  0.042800  0.023020  291.0  291.0  291.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5285 "CHICO 0     " 161.00   13237 "GAINSVILLE~1" 161.00  "1 "   1 " "  :  1  0.008200  0.044500  0.113530  195.2  195.2  195.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5286 "DUBLIN 2 0  " 161.00    5046 "STEPHENVIL~2" 161.00  "1 "   1 " "  :  1  0.011500  0.050690  0.023600  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5286 "DUBLIN 2 0  " 161.00    5112 "HICO 0      " 161.00  "1 "   1 " "  :  1  0.018000  0.078000  0.012000  150.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5286 "DUBLIN 2 0  " 161.00    5231 "HAMILTON 0  " 161.00  "1 "   1 " "  :  1  0.019450  0.085720  0.039900  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5286 "DUBLIN 2 0  " 161.00   13018 "STEPHENVIL~3" 161.00  "1 "   1 " "  :  1  0.003620  0.023388  0.018690  253.1  253.1  253.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5287 "ARLINGTON ~5" 161.00    5266 "CEDAR HILL 0" 161.00  "1 "   1 " "  :  1  0.002200  0.012870  0.006430  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5289 "DALLAS 26 0 " 161.00    5006 "DALLAS 24 0 " 161.00  "2 "   1 " "  :  1  0.000650  0.004980  0.002620  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5289 "DALLAS 26 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "1 "   1 " "  :  1  0.000480  0.003670  0.001920  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5289 "DALLAS 26 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "2 "   1 " "  :  1  0.000480  0.003670  0.001920  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5289 "DALLAS 26 0 " 161.00    5436 "DALLAS 18 0 " 161.00  "3 "   1 " "  :  1  0.000350  0.002056  0.003590  228.1  228.1  228.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5290 "WHITNEY 0   " 161.00    5154 "RIO VISTA 0 " 161.00  "1 "   1 " "  :  1  0.005450  0.031960  0.015960  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5290 "WHITNEY 0   " 161.00    5345 "HILLSBORO 0 " 161.00  "1 "   1 " "  :  1  0.006130  0.035930  0.017940  295.0  295.0  295.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5291 "FORT WORT~19" 161.00    5292 "FORT WORT~21" 161.00  "1 "   1 " "  :  1  0.002670  0.015630  0.007800  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5291 "FORT WORT~19" 161.00    5312 "AZLE 0      " 161.00  "1 "   1 " "  :  1  0.002720  0.018866  0.012870  375.8  375.8  375.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5291 "FORT WORT~19" 161.00    5332 "FORT WORTH~8" 161.00  "1 "   1 " "  :  1  0.000860  0.005365  0.006590  258.0  258.0  258.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5291 "FORT WORT~19" 161.00    5438 "FORT WORT~10" 161.00  "1 "   1 " "  :  1  0.006990  0.030840  0.014360  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5292 "FORT WORT~21" 161.00    5249 "FORT WORT~23" 161.00  "1 "   1 " "  :  1  0.001800  0.013700  0.007200  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5292 "FORT WORT~21" 161.00    5249 "FORT WORT~23" 161.00  "2 "   1 " "  :  1  0.001800  0.013700  0.007200  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5292 "FORT WORT~21" 161.00    5312 "AZLE 0      " 161.00  "1 "   1 " "  :  1  0.004000  0.017040  0.008520  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5293 "JOSHUA 0    " 161.00    5338 "GRANBURY 3 0" 161.00  "1 "   1 " "  :  1  0.004040  0.030720  0.016130  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5293 "JOSHUA 0    " 161.00    5338 "GRANBURY 3 0" 161.00  "2 "   1 " "  :  1  0.004040  0.030720  0.016130  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5293 "JOSHUA 0    " 161.00    5402 "GRANBURY 2 1" 161.00  "1 "   1 " "  :  1  0.003550  0.026030  0.014750  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5293 "JOSHUA 0    " 161.00    5402 "GRANBURY 2 1" 161.00  "2 "   1 " "  :  1  0.003550  0.026030  0.014750  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5294 "DALLAS 12 0 " 161.00    5149 "DALLAS 7 0  " 161.00  "1 "   1 " "  :  1  0.001160  0.006790  0.003390  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5295 "MCKINNEY 1 0" 500.00    5304 "ALLEN 1 0   " 500.00  "1 "   1 " "  :  1  0.000110  0.001340  0.089280 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5295 "MCKINNEY 1 0" 500.00    5444 "MIDLOTHIAN~1" 500.00  "1 "   1 " "  :  1  0.000690  0.014040  0.978940 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5296 "MCKINNEY 1 1" 161.00    5400 "MCKINNEY 2 0" 161.00  "1 "   1 " "  :  1  0.002140  0.015660  0.008870  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5305 "ALLEN 1 1   " 161.00    5096 "PLANO 1 0   " 161.00  "1 "   1 " "  :  1  0.001760  0.012890  0.007300  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5305 "ALLEN 1 1   " 161.00    5096 "PLANO 1 0   " 161.00  "2 "   1 " "  :  1  0.001760  0.012890  0.007300  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5305 "ALLEN 1 1   " 161.00    5096 "PLANO 1 0   " 161.00  "3 "   1 " "  :  1  0.001760  0.012890  0.007300  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5306 "ALEDO 2 0   " 161.00    5022 "ALEDO 1 1   " 161.00  "1 "   1 " "  :  1  0.002630  0.020000  0.010500  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5306 "ALEDO 2 0   " 161.00    5022 "ALEDO 1 1   " 161.00  "2 "   1 " "  :  1  0.002630  0.020000  0.010500  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5306 "ALEDO 2 0   " 161.00    5172 "WEATHERFOR~1" 161.00  "1 "   1 " "  :  1  0.004380  0.024760  0.013320  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5307 "THE COLONY 0" 161.00    5224 "CARROLLTON~2" 161.00  "1 "   1 " "  :  1  0.001710  0.013030  0.006840  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5307 "THE COLONY 0" 161.00    5341 "LEWISVILLE~1" 161.00  "1 "   1 " "  :  1  0.001110  0.008470  0.004450  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5307 "THE COLONY 0" 161.00    5341 "LEWISVILLE~1" 161.00  "2 "   1 " "  :  1  0.001110  0.008470  0.004450  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5308 "SUNNYVALE 0 " 161.00    5178 "ROCKWALL 1 0" 161.00  "1 "   1 " "  :  1  0.003660  0.021470  0.010720  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5308 "SUNNYVALE 0 " 161.00    5258 "FORNEY 0    " 161.00  "1 "   1 " "  :  1  0.003320  0.019470  0.009720  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5308 "SUNNYVALE 0 " 161.00    5351 "GARLAND 1 1 " 161.00  "1 "   1 " "  :  1  0.001600  0.011740  0.006650  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5310 "FORT WORT~29" 161.00    5339 "SOUTHLAKE 0 " 161.00  "1 "   1 " "  :  1  0.005960  0.026260  0.012220  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5310 "FORT WORT~29" 161.00    5379 "FORT WORT~34" 161.00  "1 "   1 " "  :  1  0.001620  0.007120  0.003310  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5310 "FORT WORT~29" 161.00    5379 "FORT WORT~34" 161.00  "2 "   1 " "  :  1  0.001310  0.007626  0.003220  252.3  252.3  252.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5310 "FORT WORT~29" 161.00    5438 "FORT WORT~10" 161.00  "1 "   1 " "  :  1  0.004210  0.024680  0.012320  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5311 "DALLAS 30 0 " 161.00    5482 "DALLAS 23 0 " 161.00  "1 "   1 " "  :  1  0.001000  0.005685  0.002860  200.3  200.3  200.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5312 "AZLE 0      " 161.00    5030 "SPRINGTOWN 0" 161.00  "1 "   1 " "  :  1  0.004230  0.024780  0.012370  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5313 "HUTCHINS 0  " 161.00    5228 "DALLAS 14 0 " 161.00  "1 "   1 " "  :  1  0.001550  0.011830  0.006210  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5313 "HUTCHINS 0  " 161.00    5228 "DALLAS 14 0 " 161.00  "2 "   1 " "  :  1  0.001550  0.011830  0.006210  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5313 "HUTCHINS 0  " 161.00    5228 "DALLAS 14 0 " 161.00  "3 "   1 " "  :  1  0.001550  0.011830  0.006210  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5314 "VALLEY MIL~1" 161.00    5127 "JONESBORO 0 " 161.00  "1 "   1 " "  :  1  0.013010  0.057290  0.026670  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5316 "MESQUITE 3 0" 161.00    5158 "MESQUITE 2 0" 161.00  "1 "   1 " "  :  1  0.001210  0.008900  0.005040  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5316 "MESQUITE 3 0" 161.00    5158 "MESQUITE 2 0" 161.00  "2 "   1 " "  :  1  0.001210  0.008900  0.005040  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5316 "MESQUITE 3 0" 161.00    5354 "MESQUITE 1 0" 161.00  "1 "   1 " "  :  1  0.005170  0.022780  0.010610  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5317 "GRANBURY 1 0" 500.00    5401 "GRANBURY 2 0" 500.00  "1 "   1 " "  :  1  0.000050  0.001110  0.096780 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5317 "GRANBURY 1 0" 500.00   12601 "GRANBURY 4~1" 500.00  "1 "   1 " "  :  1  0.000040  0.000808  0.131650 2256.0 2256.0 2256.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5317 "GRANBURY 1 0" 500.00   12863 "CLEBURNE 1~1" 500.00  "1 "   1 " "  :  1  0.000180  0.003365  0.499330 1989.3 1989.3 1989.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5318 "GRANBURY 1 1" 161.00    5402 "GRANBURY 2 1" 161.00  "1 "   1 " "  :  1  0.000250  0.001182  0.000320  326.0  326.0  326.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5318 "GRANBURY 1 1" 161.00    5473 "NEMO 0      " 161.00  "1 "   1 " "  :  1  0.002420  0.018440  0.009680  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5322 "DALLAS 2 0  " 500.00    5063 "ARLINGTON ~1" 500.00  "1 "   1 " "  :  1  0.000260  0.003140  0.208580 2295.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5322 "DALLAS 2 0  " 500.00    5384 "DALLAS 3 0  " 500.00  "1 "   1 " "  :  1  0.000310  0.003760  0.249690 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5322 "DALLAS 2 0  " 500.00    5448 "GRAND PRAI~3" 500.00  "1 "   1 " "  :  1  0.000140  0.001640  0.109120 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5323 "DALLAS 2 1  " 161.00    5425 "DALLAS 40 0 " 161.00  "1 "   1 " "  :  1  0.002650  0.020180  0.010590  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5323 "DALLAS 2 1  " 161.00    5425 "DALLAS 40 0 " 161.00  "2 "   1 " "  :  1  0.002650  0.020180  0.010590  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5327 "MOUNT CALM 0" 161.00    5201 "COOLIDGE 0  " 161.00  "1 "   1 " "  :  1  0.004940  0.027920  0.015020  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5328 "RIESEL 2 0  " 161.00   13310 "CHILTON 1 1 " 161.00  "1 "   1 " "  :  1  0.000420  0.002572  0.000810  218.3  218.3  218.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5330 "ARLINGTON ~7" 161.00    5433 "FORT WORT~24" 161.00  "1 "   1 " "  :  1  0.002930  0.022260  0.011690  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5330 "ARLINGTON ~7" 161.00    5440 "ARLINGTON ~6" 161.00  "1 "   1 " "  :  1  0.001170  0.007860  0.002670  263.0  263.0  263.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5332 "FORT WORTH~8" 161.00    5093 "HASLET 0    " 161.00  "1 "   1 " "  :  1  0.003710  0.021750  0.010860  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5333 "RED OAK 0   " 161.00    5157 "DESOTO 0    " 161.00  "1 "   1 " "  :  1  0.002360  0.017920  0.009410  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5333 "RED OAK 0   " 161.00    5157 "DESOTO 0    " 161.00  "2 "   1 " "  :  1  0.002360  0.017920  0.009410  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5333 "RED OAK 0   " 161.00    5212 "FERRIS 0    " 161.00  "1 "   1 " "  :  1  0.003520  0.026790  0.014070  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5334 "CLYDE 0     " 161.00    5118 "BAIRD 0     " 161.00  "1 "   1 " "  :  1  0.013280  0.056460  0.028240  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5334 "CLYDE 0     " 161.00    5484 "CROSS PLAI~1" 161.00  "1 "   1 " "  :  1  0.011110  0.065110  0.032510  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5334 "CLYDE 0     " 161.00   12842 "BAIRD 1 1   " 161.00  "1 "   1 " "  :  1  0.003800  0.022004  0.036200  319.4  319.4  319.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5335 "IRVING 2 0  " 161.00    5372 "DALLAS 31 0 " 161.00  "1 "   1 " "  :  1  0.004580  0.020190  0.009400  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5335 "IRVING 2 0  " 161.00    5425 "DALLAS 40 0 " 161.00  "1 "   1 " "  :  1  0.002320  0.016970  0.009610  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5336 "ROWLETT 1 0 " 161.00    5146 "ROWLETT 2 0 " 161.00  "1 "   1 " "  :  1  0.001050  0.007970  0.004180  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5336 "ROWLETT 1 0 " 161.00    5146 "ROWLETT 2 0 " 161.00  "2 "   1 " "  :  1  0.001050  0.007970  0.004180  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5336 "ROWLETT 1 0 " 161.00    5146 "ROWLETT 2 0 " 161.00  "3 "   1 " "  :  1  0.001050  0.007970  0.004180  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5337 "JACKSBORO ~4" 161.00    5119 "PERRIN 0    " 161.00  "1 "   1 " "  :  1  0.011030  0.046910  0.023460  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5337 "JACKSBORO ~4" 161.00    5197 "BRYSON 1 1  " 161.00  "1 "   1 " "  :  1  0.007020  0.030930  0.014400  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5340 "DALLAS 29 0 " 161.00    5462 "DALLAS 34 0 " 161.00  "1 "   1 " "  :  1  0.004370  0.025590  0.012780  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5340 "DALLAS 29 0 " 161.00    5467 "DALLAS 25 0 " 161.00  "1 "   1 " "  :  1  0.000820  0.003480  0.001740  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5340 "DALLAS 29 0 " 161.00    5467 "DALLAS 25 0 " 161.00  "2 "   1 " "  :  1  0.000590  0.003535  0.001810  222.1  222.1  222.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5341 "LEWISVILLE~1" 161.00    5095 "LAKE DALLA~1" 161.00  "1 "   1 " "  :  1  0.002570  0.011340  0.005280  265.0  265.0  265.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5341 "LEWISVILLE~1" 161.00    5465 "FRISCO 2 1  " 161.00  "1 "   1 " "  :  1  0.003070  0.022520  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5341 "LEWISVILLE~1" 161.00    5465 "FRISCO 2 1  " 161.00  "2 "   1 " "  :  1  0.003070  0.022520  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5341 "LEWISVILLE~1" 161.00    5465 "FRISCO 2 1  " 161.00  "3 "   1 " "  :  1  0.003070  0.022520  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5341 "LEWISVILLE~1" 161.00    5465 "FRISCO 2 1  " 161.00  "4 "   1 " "  :  1  0.003070  0.022520  0.012760  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5344 "DALLAS 36 0 " 161.00    5139 "DALLAS 42 0 " 161.00  "1 "   1 " "  :  1  0.001780  0.007850  0.003650  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5344 "DALLAS 36 0 " 161.00    5482 "DALLAS 23 0 " 161.00  "1 "   1 " "  :  1  0.003850  0.016950  0.007890  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5346 "FORT WORTH~7" 161.00    5375 "FORT WORTH~5" 161.00  "1 "   1 " "  :  1  0.001030  0.006050  0.003020  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5346 "FORT WORTH~7" 161.00    5441 "FORT WORT~14" 161.00  "1 "   1 " "  :  1  0.001680  0.012770  0.006700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5346 "FORT WORTH~7" 161.00    5441 "FORT WORT~14" 161.00  "2 "   1 " "  :  1  0.001680  0.012770  0.006700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5346 "FORT WORTH~7" 161.00    5443 "FORT WORTH~3" 161.00  "1 "   1 " "  :  1  0.000700  0.005120  0.002900  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5346 "FORT WORTH~7" 161.00    5469 "FORT WORT~12" 161.00  "1 "   1 " "  :  1  0.001000  0.005481  0.001720  257.3  257.3  257.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5347 "CISCO 0     " 161.00    5008 "ALBANY 2 0  " 161.00  "1 "   1 " "  :  1  0.011470  0.050550  0.023530  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5347 "CISCO 0     " 161.00    5118 "BAIRD 0     " 161.00  "1 "   1 " "  :  1  0.010230  0.043520  0.021770  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5347 "CISCO 0     " 161.00   12885 "CISCO 1 1   " 161.00  "1 "   1 " "  :  1  0.003290  0.020363  0.016920  201.2  201.2  201.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5347 "CISCO 0     " 161.00   13243 "CISCO 2 1   " 161.00  "1 "   1 " "  :  1  0.006440  0.041958  0.030040  228.9  228.9  228.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5348 "ITASCA 0    " 161.00    5355 "MAYPEARL 0  " 161.00  "1 "   1 " "  :  1  0.008100  0.035700  0.016620  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5348 "ITASCA 0    " 161.00    5427 "WAXAHACHIE~2" 161.00  "1 "   1 " "  :  1  0.004450  0.028460  0.035680  335.1  335.1  335.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5349 "LANCASTER ~2" 161.00    5228 "DALLAS 14 0 " 161.00  "1 "   1 " "  :  1  0.001300  0.009880  0.005190  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5349 "LANCASTER ~2" 161.00    5462 "DALLAS 34 0 " 161.00  "1 "   1 " "  :  1  0.002350  0.013260  0.007130  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5350 "GARLAND 1 0 " 500.00    5448 "GRAND PRAI~3" 500.00  "1 "   1 " "  :  1  0.000610  0.007340  0.487620 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5350 "GARLAND 1 0 " 500.00    5464 "FRISCO 2 0  " 500.00  "1 "   1 " "  :  1  0.000530  0.006450  0.428600 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5308 "SUNNYVALE 0 " 161.00  "2 "   1 " "  :  1  0.001600  0.011740  0.006650  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5336 "ROWLETT 1 0 " 161.00  "1 "   1 " "  :  1  0.001180  0.008990  0.004720  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5336 "ROWLETT 1 0 " 161.00  "2 "   1 " "  :  1  0.001180  0.008990  0.004720  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5336 "ROWLETT 1 0 " 161.00  "3 "   1 " "  :  1  0.001180  0.008990  0.004720  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5351 "GARLAND 1 1 " 161.00    5431 "ROCKWALL 2 0" 161.00  "1 "   1 " "  :  1  0.004630  0.027140  0.013550  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5353 "DUNCANVILL~2" 161.00    5376 "DALLAS 43 0 " 161.00  "1 "   1 " "  :  1  0.001000  0.007000  0.005000  350.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5353 "DUNCANVILL~2" 161.00    5468 "DALLAS 37 0 " 161.00  "1 "   1 " "  :  1  0.001840  0.014020  0.007360  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5355 "MAYPEARL 0  " 161.00    5445 "MIDLOTHIAN~2" 161.00  "1 "   1 " "  :  1  0.003320  0.025260  0.013260  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5355 "MAYPEARL 0  " 161.00    5445 "MIDLOTHIAN~2" 161.00  "2 "   1 " "  :  1  0.003320  0.025260  0.013260  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5356 "GARLAND 3 0 " 161.00    5386 "RICHARDSON~1" 161.00  "1 "   1 " "  :  1  0.001000  0.005670  0.003050  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5356 "GARLAND 3 0 " 161.00    5431 "ROCKWALL 2 0" 161.00  "1 "   1 " "  :  1  0.005710  0.032300  0.017370  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5357 "ALLEN 2 0   " 161.00    5084 "MCKINNEY 3 1" 161.00  "1 "   1 " "  :  1  0.001490  0.011340  0.005960  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5357 "ALLEN 2 0   " 161.00    5084 "MCKINNEY 3 1" 161.00  "2 "   1 " "  :  1  0.001490  0.011340  0.005960  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5357 "ALLEN 2 0   " 161.00    5084 "MCKINNEY 3 1" 161.00  "3 "   1 " "  :  1  0.001490  0.011340  0.005960  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5357 "ALLEN 2 0   " 161.00    5386 "RICHARDSON~1" 161.00  "1 "   1 " "  :  1  0.003240  0.023750  0.013460  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5358 "RIESEL 1 0  " 500.00    5179 "CORSICANA ~2" 500.00  "1 "   1 " "  :  1  0.000530  0.010930  0.762320 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5358 "RIESEL 1 0  " 500.00   12826 "MART 1 500  " 500.00  "1 "   1 " "  :  1  0.000090  0.001485  0.110480 2065.1 2065.1 2065.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5359 "RIESEL 1 1  " 161.00    5276 "MART 0      " 161.00  "1 "   1 " "  :  1  0.005420  0.030620  0.016470  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5361 "BRIDGEPORT 0" 500.00    5015 "KELLER 2 0  " 500.00  "1 "   1 " "  :  1  0.000440  0.005300  0.354600 4352.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5361 "BRIDGEPORT 0" 500.00   12736 "ELECTRA 1 ~1" 500.00  "1 "   1 " "  :  1  0.000910  0.014938  1.917950 2917.5 2917.5 2917.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5370 "LEWISVILLE~2" 161.00    5253 "FLOWER MOU~1" 161.00  "2 "   1 " "  :  1  0.001260  0.009560  0.005020  397.0  397.0  397.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5371 "SEAGOVILLE 0" 161.00    5034 "DALLAS 1 1  " 161.00  "1 "   1 " "  :  1  0.003300  0.019340  0.009660  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5372 "DALLAS 31 0 " 161.00    5344 "DALLAS 36 0 " 161.00  "1 "   1 " "  :  1  0.001860  0.008210  0.003820  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5373 "HALTOM CIT~1" 161.00    5433 "FORT WORT~24" 161.00  "1 "   1 " "  :  1  0.002400  0.014070  0.007020  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5374 "BALCH SPRI~1" 161.00    5158 "MESQUITE 2 0" 161.00  "1 "   1 " "  :  1  0.001430  0.010440  0.005920  500.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5374 "BALCH SPRI~1" 161.00    5158 "MESQUITE 2 0" 161.00  "2 "   1 " "  :  1  0.001430  0.010440  0.005920  500.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5375 "FORT WORTH~5" 161.00    5441 "FORT WORT~14" 161.00  "1 "   1 " "  :  1  0.000880  0.005192  0.009520  317.4  317.4  317.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5376 "DALLAS 43 0 " 161.00    5323 "DALLAS 2 1  " 161.00  "1 "   1 " "  :  1  0.001210  0.008870  0.005030  349.0  349.0  349.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5376 "DALLAS 43 0 " 161.00    5323 "DALLAS 2 1  " 161.00  "2 "   1 " "  :  1  0.001210  0.008870  0.005030  349.0  349.0  349.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5376 "DALLAS 43 0 " 161.00    5353 "DUNCANVILL~2" 161.00  "2 "   1 " "  :  1  0.001000  0.007000  0.005000  350.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5377 "KILLEEN 2 0 " 161.00    5477 "HARKER HEI~1" 161.00  "1 "   1 " "  :  1  0.003280  0.019250  0.009610  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5377 "KILLEEN 2 0 " 161.00    5477 "HARKER HEI~1" 161.00  "2 "   1 " "  :  1  0.002250  0.013821  0.014000  208.4  208.4  208.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5379 "FORT WORT~34" 161.00    5442 "FORT WORT~32" 161.00  "1 "   1 " "  :  1  0.003830  0.022480  0.011220  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5380 "ENNIS 0     " 500.00    5384 "DALLAS 3 0  " 500.00  "1 "   1 " "  :  1  0.000260  0.005900  0.512660 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5381 "ENNIS 1     " 161.00    5439 "WAXAHACHIE~1" 161.00  "1 "   1 " "  :  1  0.002750  0.020930  0.010990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5381 "ENNIS 1     " 161.00    5439 "WAXAHACHIE~1" 161.00  "2 "   1 " "  :  1  0.002750  0.020930  0.010990  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5384 "DALLAS 3 0  " 500.00    5102 "RICHARDSON~2" 500.00  "1 "   1 " "  :  1  0.000390  0.004700  0.312160 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5385 "DALLAS 3 1  " 161.00    5374 "BALCH SPRI~1" 161.00  "1 "   1 " "  :  1  0.001280  0.009390  0.005320  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5385 "DALLAS 3 1  " 161.00    5374 "BALCH SPRI~1" 161.00  "2 "   1 " "  :  1  0.001280  0.009390  0.005320  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5385 "DALLAS 3 1  " 161.00    5374 "BALCH SPRI~1" 161.00  "3 "   1 " "  :  1  0.001280  0.009390  0.005320  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5386 "RICHARDSON~1" 161.00    5010 "PLANO 2 0   " 161.00  "1 "   1 " "  :  1  0.001060  0.008030  0.004220  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5386 "RICHARDSON~1" 161.00    5010 "PLANO 2 0   " 161.00  "2 "   1 " "  :  1  0.001060  0.008030  0.004220  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5387 "FORT WORT~15" 161.00    5184 "FORT WORT~20" 161.00  "1 "   1 " "  :  1  0.001930  0.011320  0.005650  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5387 "FORT WORT~15" 161.00    5429 "FORT WORT~11" 161.00  "1 "   1 " "  :  1  0.003620  0.015970  0.007430  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5387 "FORT WORT~15" 161.00    5469 "FORT WORT~12" 161.00  "1 "   1 " "  :  1  0.000950  0.007220  0.003790  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5388 "WACO 2 0    " 500.00    5317 "GRANBURY 1 0" 500.00  "1 "   1 " "  :  1  0.001280  0.015480  1.028240 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5388 "WACO 2 0    " 500.00    8067 "JEWETT 1 0  " 500.00  "1 "   1 " "  :  1  0.000620  0.012670  0.883500 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5389 "WACO 2 1    " 161.00    5144 "WACO 6 0    " 161.00  "1 "   1 " "  :  1  0.004730  0.020840  0.009700  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5389 "WACO 2 1    " 161.00    5393 "CHINA SPRI~1" 161.00  "1 "   1 " "  :  1  0.007090  0.041530  0.020740  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5390 "ROGERS 0    " 161.00    5278 "TEMPLE 2 0  " 161.00  "1 "   1 " "  :  1  0.006460  0.028480  0.013260  342.0  342.0  342.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5390 "ROGERS 0    " 161.00    5458 "HOLLAND 0   " 161.00  "1 "   1 " "  :  1  0.006690  0.029480  0.013720  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5391 "ROGERS 1    " 115.00   13006 "ROGERS 1 1  " 115.00  "1 "   1 " "  :  1  0.005130  0.019099  0.008160  231.0  231.0  231.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5391 "ROGERS 1    " 115.00   13006 "ROGERS 1 1  " 115.00  "2 "   1 " "  :  1  0.005130  0.019099  0.008160  231.0  231.0  231.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5394 "ALBANY 1 0  " 500.00   12883 "FLOYDADA 1~1" 500.00  "1 "   1 " "  :  1  0.001470  0.021433  2.951100 3197.4 3197.4 3197.4    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5394 "ALBANY 1 0  " 500.00   12883 "FLOYDADA 1~1" 500.00  "2 "   1 " "  :  1  0.001470  0.021433  2.951110 3197.4 3197.4 3197.4    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5395 "ALBANY 1 1  " 230.00    3088 "ABILENE 1 0 " 230.00  "1 "   1 " "  :  1  0.002370  0.024600  0.083830  750.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5395 "ALBANY 1 1  " 230.00    3088 "ABILENE 1 0 " 230.00  "2 "   1 " "  :  1  0.002370  0.024600  0.083830  750.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5396 "ALBANY 1 2  " 161.00    5008 "ALBANY 2 0  " 161.00  "1 "   1 " "  :  1  0.003970  0.029090  0.016480  400.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5396 "ALBANY 1 2  " 161.00   12783 "HASKELL 1 1 " 161.00  "1 "   1 " "  :  1  0.007890  0.043356  0.043270  445.0  445.0  445.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5397 "ALBANY 1 3  " 115.00    3021 "LUEDERS 0   " 115.00  "1 "   1 " "  :  1  0.020820  0.092770  0.013600  220.0    0.0    0.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5400 "MCKINNEY 2 0" 161.00    5331 "CELINA 0    " 161.00  "1 "   1 " "  :  1  0.004730  0.027740  0.013850  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5401 "GRANBURY 2 0" 500.00    5317 "GRANBURY 1 0" 500.00  "2 "   1 " "  :  1  0.000050  0.001110  0.096780 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5401 "GRANBURY 2 0" 500.00   12601 "GRANBURY 4~1" 500.00  "1 "   1 " "  :  1  0.000060  0.001041  0.109770 1830.3 1830.3 1830.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5401 "GRANBURY 2 0" 500.00   12826 "MART 1 500  " 500.00  "1 "   1 " "  :  1  0.000870  0.013369  1.709170 2289.4 2289.4 2289.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5402 "GRANBURY 2 1" 161.00    5473 "NEMO 0      " 161.00  "1 "   1 " "  :  1  0.003560  0.021103  0.008710  218.4  218.4  218.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5402 "GRANBURY 2 1" 161.00   12600 "GRANBURY 4 1" 161.00  "1 "   1 " "  :  1  0.002620  0.017144  0.006700  219.1  219.1  219.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5407 "CLIFTON 2 0 " 161.00    5151 "MORGAN 0    " 161.00  "1 "   1 " "  :  1  0.008140  0.034650  0.017330  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5407 "CLIFTON 2 0 " 161.00    5470 "WOODWAY 0   " 161.00  "1 "   1 " "  :  1  0.017790  0.078380  0.036480  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5407 "CLIFTON 2 0 " 161.00   13382 "CLIFTON 3 1 " 161.00  "1 "   1 " "  :  1  0.000830  0.005479  0.006200  224.9  224.9  224.9    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5408 "FARMERSVIL~1" 161.00    5031 "PRINCETON 0 " 161.00  "1 "   1 " "  :  1  0.005130  0.022630  0.010540  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5408 "FARMERSVIL~1" 161.00    5421 "JOSEPHINE 0 " 161.00  "1 "   1 " "  :  1  0.005430  0.023920  0.011130  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5409 "ARLINGTON ~3" 161.00    5447 "ARLINGTON ~4" 161.00  "1 "   1 " "  :  1  0.001890  0.010680  0.005740  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5410 "KILLEEN 3 0 " 500.00    5451 "COPPERAS C~1" 500.00  "1 "   1 " "  :  1  0.000400  0.004900  0.325550 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5411 "KILLEEN 3 1 " 161.00    5235 "SALADO 0    " 161.00  "1 "   1 " "  :  1  0.007170  0.030520  0.015260  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5411 "KILLEEN 3 1 " 161.00    5477 "HARKER HEI~1" 161.00  "1 "   1 " "  :  1  0.003310  0.019420  0.009700  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5413 "PALO PINTO~1" 500.00    5045 "STEPHENVIL~1" 500.00  "1 "   1 " "  :  1  0.000550  0.006720  0.446700 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5414 "PALO PINTO~2" 161.00    5471 "MINGUS 0    " 161.00  "1 "   1 " "  :  1  0.010490  0.044620  0.022310  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5420 "FORT WORTH~2" 161.00    5016 "KELLER 2 1  " 161.00  "1 "   1 " "  :  1  0.001350  0.010280  0.005400  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5420 "FORT WORTH~2" 161.00    5016 "KELLER 2 1  " 161.00  "2 "   1 " "  :  1  0.001350  0.010280  0.005400  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5422 "LEWSIVILLE 0" 161.00    5341 "LEWISVILLE~1" 161.00  "1 "   1 " "  :  1  0.001260  0.009250  0.005240  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5422 "LEWSIVILLE 0" 161.00    5341 "LEWISVILLE~1" 161.00  "2 "   1 " "  :  1  0.001260  0.009250  0.005240  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5426 "KEMP 0      " 161.00    5202 "RICE 0      " 161.00  "1 "   1 " "  :  1  0.011260  0.049620  0.023100  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5427 "WAXAHACHIE~2" 161.00    5269 "MIDLOTHIAN~9" 161.00  "1 "   1 " "  :  1  0.003250  0.023780  0.013470  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5427 "WAXAHACHIE~2" 161.00    5333 "RED OAK 0   " 161.00  "1 "   1 " "  :  1  0.004780  0.036360  0.019090  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5427 "WAXAHACHIE~2" 161.00    5333 "RED OAK 0   " 161.00  "2 "   1 " "  :  1  0.004780  0.036360  0.019090  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5428 "HURST 0     " 161.00    5143 "FORT WORT~13" 161.00  "2 "   1 " "  :  1  0.001070  0.008110  0.004260  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5429 "FORT WORT~11" 161.00    5291 "FORT WORT~19" 161.00  "1 "   1 " "  :  1  0.005440  0.024000  0.011170  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5429 "FORT WORT~11" 161.00    5332 "FORT WORTH~8" 161.00  "1 "   1 " "  :  1  0.003130  0.013790  0.006420  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5429 "FORT WORT~11" 161.00    5438 "FORT WORT~10" 161.00  "1 "   1 " "  :  1  0.000620  0.003293  0.008030  207.4  207.4  207.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5430 "WEATHERFOR~2" 161.00    5172 "WEATHERFOR~1" 161.00  "1 "   1 " "  :  1  0.002490  0.014610  0.007300  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5432 "WEATHERFOR~3" 161.00    5430 "WEATHERFOR~2" 161.00  "1 "   1 " "  :  1  0.003430  0.026080  0.013690  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5434 "NEWARK 0    " 161.00    5185 "RHOME 0     " 161.00  "1 "   1 " "  :  1  0.002420  0.018430  0.009670  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5434 "NEWARK 0    " 161.00    5185 "RHOME 0     " 161.00  "2 "   1 " "  :  1  0.002420  0.018430  0.009670  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5435 "SANTO 0     " 161.00    5471 "MINGUS 0    " 161.00  "1 "   1 " "  :  1  0.011930  0.050760  0.025380  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5439 "WAXAHACHIE~1" 161.00    5256 "FORRESTON 0 " 161.00  "1 "   1 " "  :  1  0.003700  0.028130  0.014770  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5440 "ARLINGTON ~6" 161.00    5232 "ARLINGTON~10" 161.00  "1 "   1 " "  :  1  0.002560  0.010880  0.005440  300.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5443 "FORT WORTH~3" 161.00    5346 "FORT WORTH~7" 161.00  "2 "   1 " "  :  1  0.000700  0.005120  0.002900  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5443 "FORT WORTH~3" 161.00    5469 "FORT WORT~12" 161.00  "1 "   1 " "  :  1  0.002050  0.009020  0.004200  380.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5444 "MIDLOTHIAN~1" 500.00    5448 "GRAND PRAI~3" 500.00  "1 "   1 " "  :  1  0.000200  0.003172  0.371130 2095.7 2095.7 2095.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5445 "MIDLOTHIAN~2" 161.00    5269 "MIDLOTHIAN~9" 161.00  "2 "   1 " "  :  1  0.001700  0.012480  0.007070  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5446 "HEWITT 0    " 161.00    5328 "RIESEL 2 0  " 161.00  "1 "   1 " "  :  1  0.008710  0.037040  0.018520  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5447 "ARLINGTON ~4" 161.00    5104 "FORT WORT~33" 161.00  "1 "   1 " "  :  1  0.001350  0.010260  0.005390  363.0  363.0  363.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5447 "ARLINGTON ~4" 161.00    5104 "FORT WORT~33" 161.00  "2 "   1 " "  :  1  0.001350  0.010260  0.005390  363.0  363.0  363.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5448 "GRAND PRAI~3" 500.00    5479 "BURLESON 0  " 500.00  "1 "   1 " "  :  1  0.000390  0.004710  0.313030 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5449 "GRAND PRAI~4" 161.00    5108 "DALLAS 44 0 " 161.00  "1 "   1 " "  :  1  0.001500  0.011020  0.006250  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5449 "GRAND PRAI~4" 161.00    5108 "DALLAS 44 0 " 161.00  "2 "   1 " "  :  1  0.001500  0.011020  0.006250  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5449 "GRAND PRAI~4" 161.00    5108 "DALLAS 44 0 " 161.00  "3 "   1 " "  :  1  0.001500  0.011020  0.006250  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5450 "MELISSA 0   " 161.00    2124 "VAN ALSTYN~1" 161.00  "1 "   1 " "  :  1  0.005190  0.029330  0.015780  251.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5450 "MELISSA 0   " 161.00    5331 "CELINA 0    " 161.00  "1 "   1 " "  :  1  0.007790  0.034340  0.015990  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5451 "COPPERAS C~1" 500.00    5239 "GOLDTHWAIT~1" 500.00  "1 "   1 " "  :  1  0.000650  0.007910  0.525690 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5452 "COPPERAS C~2" 161.00    5024 "GATESVILLE~4" 161.00  "1 "   1 " "  :  1  0.009230  0.052170  0.028060  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5453 "CLEBURNE 1 0" 161.00    5025 "CLEBURNE 2 0" 161.00  "1 "   1 " "  :  1  0.004950  0.037680  0.019780  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5453 "CLEBURNE 1 0" 161.00    5025 "CLEBURNE 2 0" 161.00  "2 "   1 " "  :  1  0.004950  0.037680  0.019780  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5453 "CLEBURNE 1 0" 161.00    5092 "GRANDVIEW 0 " 161.00  "1 "   1 " "  :  1  0.008490  0.036110  0.018060  250.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5454 "GREENVILLE~5" 161.00    5050 "GREENVILLE~2" 161.00  "1 "   1 " "  :  1  0.002790  0.021250  0.011160  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5454 "GREENVILLE~5" 161.00    5050 "GREENVILLE~2" 161.00  "2 "   1 " "  :  1  0.002790  0.021250  0.011160  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5454 "GREENVILLE~5" 161.00    5115 "CADDO MILL~1" 161.00  "1 "   1 " "  :  1  0.003970  0.023260  0.011610  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5454 "GREENVILLE~5" 161.00   13421 "GREENVILLE~7" 161.00  "1 "   1 " "  :  1  0.005120  0.030362  0.022250  219.8  219.8  219.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5456 "GORMAN 0    " 161.00    5156 "May-00      " 161.00  "1 "   1 " "  :  1  0.006590  0.038660  0.019300  295.0  295.0  295.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5456 "GORMAN 0    " 161.00   13282 "CISCO 3 1   " 161.00  "1 "   1 " "  :  1  0.004760  0.028314  0.044860  382.6  382.6  382.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5459 "HOLLAND 1   " 115.00    5391 "ROGERS 1    " 115.00  "1 "   1 " "  :  1  0.009120  0.052060  0.007820   98.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5459 "HOLLAND 1   " 115.00    6325 "BUCKHOLTS 0 " 115.00  "1 "   1 " "  :  1  0.016690  0.074350  0.010900  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5461 "TEMPLE 3 0  " 161.00    5029 "TROY 0      " 161.00  "1 "   1 " "  :  1  0.003760  0.022020  0.010990  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5463 "IRVING 4 0  " 161.00    5148 "IRVING 5 0  " 161.00  "1 "   1 " "  :  1  0.002590  0.011440  0.005320  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5463 "IRVING 4 0  " 161.00    5478 "IRVING 3 0  " 161.00  "1 "   1 " "  :  1  0.001060  0.006010  0.003230  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5463 "IRVING 4 0  " 161.00    5478 "IRVING 3 0  " 161.00  "2 "   1 " "  :  1  0.000510  0.002944  0.006930  225.0  225.0  225.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5464 "FRISCO 2 0  " 500.00    5102 "RICHARDSON~2" 500.00  "1 "   1 " "  :  1  0.000280  0.003390  0.224980 2020.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5467 "DALLAS 25 0 " 161.00    5482 "DALLAS 23 0 " 161.00  "1 "   1 " "  :  1  0.001660  0.009710  0.004850  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5470 "WOODWAY 0   " 161.00    5267 "MC GREGOR 0 " 161.00  "1 "   1 " "  :  1  0.012290  0.054150  0.025210  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5470 "WOODWAY 0   " 161.00    5378 "WACO 5 0    " 161.00  "1 "   1 " "  :  1  0.002670  0.011790  0.005490  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5470 "WOODWAY 0   " 161.00    5446 "HEWITT 0    " 161.00  "1 "   1 " "  :  1  0.004450  0.019610  0.009130  187.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5470 "WOODWAY 0   " 161.00   13342 "CRAWFORD 1 1" 161.00  "1 "   1 " "  :  1  0.003400  0.024235  0.014190  203.8  203.8  203.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5472 "THROCKMORT~1" 161.00    2108 "ROCHESTER 0 " 161.00  "1 "   1 " "  :  1  0.016190  0.071380  0.033230  250.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5472 "THROCKMORT~1" 161.00    2108 "ROCHESTER 0 " 161.00  "2 "   1 " "  :  1  0.016190  0.071380  0.033230  250.0    0.0    0.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5472 "THROCKMORT~1" 161.00   13012 "THROCKMORT~2" 161.00  "1 "   1 " "  :  1  0.003690  0.019941  0.011750  346.2  346.2  346.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5472 "THROCKMORT~1" 161.00   13012 "THROCKMORT~2" 161.00  "2 "   1 " "  :  1  0.003690  0.019941  0.011750  346.2  346.2  346.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5472 "THROCKMORT~1" 161.00   13012 "THROCKMORT~2" 161.00  "3 "   1 " "  :  1  0.003690  0.019941  0.011750  346.2  346.2  346.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5472 "THROCKMORT~1" 161.00   13012 "THROCKMORT~2" 161.00  "4 "   1 " "  :  1  0.003690  0.019941  0.011750  346.2  346.2  346.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5473 "NEMO 0      " 161.00    5318 "GRANBURY 1 1" 161.00  "2 "   1 " "  :  1  0.002420  0.018440  0.009680  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5474 "ABBOTT 0    " 161.00    5174 "MALONE 0    " 161.00  "1 "   1 " "  :  1  0.005470  0.030940  0.016640  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5475 "ALVARADO 0  " 161.00    5092 "GRANDVIEW 0 " 161.00  "1 "   1 " "  :  1  0.004720  0.026650  0.014340  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5476 "CORSICANA ~1" 161.00    5004 "KERENS 0    " 161.00  "1 "   1 " "  :  1  0.004000  0.022600  0.012160  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5479 "BURLESON 0  " 500.00    5021 "ALEDO 1 0   " 500.00  "1 "   1 " "  :  1  0.000210  0.004350  0.303170 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5480 "BURLESON 1  " 161.00    5048 "MANSFIELD 1 " 161.00  "1 "   1 " "  :  1  0.002680  0.020370  0.010700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5480 "BURLESON 1  " 161.00    5048 "MANSFIELD 1 " 161.00  "2 "   1 " "  :  1  0.002680  0.020370  0.010700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5480 "BURLESON 1  " 161.00    5048 "MANSFIELD 1 " 161.00  "3 "   1 " "  :  1  0.002680  0.020370  0.010700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5480 "BURLESON 1  " 161.00    5048 "MANSFIELD 1 " 161.00  "4 "   1 " "  :  1  0.002680  0.020370  0.010700  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5481 "FORT WORT~22" 161.00    5338 "GRANBURY 3 0" 161.00  "1 "   1 " "  :  1  0.003370  0.025610  0.013450  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5481 "FORT WORT~22" 161.00    5338 "GRANBURY 3 0" 161.00  "2 "   1 " "  :  1  0.003370  0.025610  0.013450  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5483 "NORTH RICH~1" 161.00    5217 "NORTH RICH~2" 161.00  "1 "   1 " "  :  1  0.001260  0.009220  0.005220  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5483 "NORTH RICH~1" 161.00    5217 "NORTH RICH~2" 161.00  "2 "   1 " "  :  1  0.001260  0.009220  0.005220  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5483 "NORTH RICH~1" 161.00    5265 "KELLER 1 0  " 161.00  "2 "   1 " "  :  1  0.001030  0.007850  0.004120  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5483 "NORTH RICH~1" 161.00    5265 "KELLER 1 0  " 161.00  "3 "   1 " "  :  1  0.001030  0.007850  0.004120  409.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5484 "CROSS PLAI~1" 161.00    5073 "BANGS 0     " 161.00  "1 "   1 " "  :  1  0.011100  0.065050  0.032480  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5484 "CROSS PLAI~1" 161.00   13380 "CISCO 4 1   " 161.00  "1 "   1 " "  :  1  0.011060  0.057122  0.040110  254.2  254.2  254.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   5485 "BLOOMING G~1" 161.00    5094 "BARDWELL 0  " 161.00  "1 "   1 " "  :  1  0.002370  0.017990  0.009450  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6001 "CONVERSE 0  " 115.00    6281 "UNIVERSAL ~1" 115.00  "1 "   1 " "  :  1  0.002580  0.014730  0.002210  250.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6001 "CONVERSE 0  " 115.00    6283 "SAINT HEDW~1" 115.00  "1 "   1 " "  :  1  0.014620  0.035760  0.004680   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6001 "CONVERSE 0  " 115.00    6312 "SAN ANTON~76" 115.00  "1 "   1 " "  :  1  0.007770  0.034620  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6002 "SAN ANTON~55" 115.00    6060 "SAN ANTON~27" 115.00  "1 "   1 " "  :  1  0.009910  0.059490  0.008070   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6002 "SAN ANTON~55" 115.00    6291 "SAN ANTON~53" 115.00  "1 "   1 " "  :  1  0.001990  0.012850  0.002450  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6002 "SAN ANTON~55" 115.00    6291 "SAN ANTON~53" 115.00  "2 "   1 " "  :  1  0.001990  0.012850  0.002450  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6002 "SAN ANTON~55" 115.00    6332 "HELOTES 0   " 115.00  "1 "   1 " "  :  1  0.007460  0.033260  0.004880  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6003 "BASTROP 0   " 500.00    6107 "ROCKDALE 1 0" 500.00  "1 "   1 " "  :  1  0.000650  0.007910  0.525800 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6003 "BASTROP 0   " 500.00   12621 "BASTROP 1 ~1" 500.00  "1 "   1 " "  :  1  0.000000  0.000062  0.001710 2073.3 2073.3 2073.3    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6005 "BASTROP 2   " 115.00    6117 "SMITHVILLE 0" 115.00  "1 "   1 " "  :  1  0.007720  0.049840  0.009510  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6005 "BASTROP 2   " 115.00    6117 "SMITHVILLE 0" 115.00  "2 "   1 " "  :  1  0.007720  0.049840  0.009510  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6005 "BASTROP 2   " 115.00   12620 "BASTROP 1 1 " 115.00  "1 "   1 " "  :  1  0.000330  0.001211  0.000090  193.6  193.6  193.6    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6005 "BASTROP 2   " 115.00   12620 "BASTROP 1 1 " 115.00  "2 "   1 " "  :  1  0.000330  0.001211  0.000090  193.6  193.6  193.6    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6005 "BASTROP 2   " 115.00   12620 "BASTROP 1 1 " 115.00  "3 "   1 " "  :  1  0.000330  0.001211  0.000090  193.6  193.6  193.6    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6005 "BASTROP 2   " 115.00   12620 "BASTROP 1 1 " 115.00  "4 "   1 " "  :  1  0.000330  0.001211  0.000090  193.6  193.6  193.6    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6011 "MARION 2 0  " 115.00    6068 "MARION 1 2  " 115.00  "1 "   1 " "  :  1  0.004330  0.030130  0.004930  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6012 "PAIGE 0     " 115.00    6005 "BASTROP 2   " 115.00  "1 "   1 " "  :  1  0.008330  0.056900  0.009680  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6012 "PAIGE 0     " 115.00    6005 "BASTROP 2   " 115.00  "2 "   1 " "  :  1  0.008330  0.056900  0.009680  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6013 "SAN ANTON~51" 115.00    6128 "SAN ANTON~41" 115.00  "1 "   1 " "  :  1  0.005500  0.033000  0.004480   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6013 "SAN ANTON~51" 115.00    6168 "SAN ANTON~54" 115.00  "1 "   1 " "  :  1  0.003980  0.017400  0.002650  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6013 "SAN ANTON~51" 115.00    6182 "SAN ANTON~46" 115.00  "1 "   1 " "  :  1  0.000710  0.003741  0.003270  174.9  174.9  174.9    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6013 "SAN ANTON~51" 115.00    6225 "SAN ANTON~30" 115.00  "1 "   1 " "  :  1  0.008200  0.046810  0.007030   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6014 "WAELDER 0   " 115.00    6096 "LULING 0    " 115.00  "1 "   1 " "  :  1  0.023670  0.057850  0.007580   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6014 "WAELDER 0   " 115.00    6139 "RED ROCK 0  " 115.00  "1 "   1 " "  :  1  0.009750  0.058510  0.007940   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6015 "ATASCOSA 0  " 115.00    4174 "LYTLE 0     " 115.00  "1 "   1 " "  :  1  0.007220  0.029950  0.005080  221.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6015 "ATASCOSA 0  " 115.00    6112 "NATALIA 0   " 115.00  "1 "   1 " "  :  1  0.019900  0.048630  0.006370  220.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6015 "ATASCOSA 0  " 115.00    6182 "SAN ANTON~46" 115.00  "1 "   1 " "  :  1  0.009130  0.038542  0.013300  115.6  115.6  115.6    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6015 "ATASCOSA 0  " 115.00    6236 "SAN ANTON~64" 115.00  "1 "   1 " "  :  1  0.009850  0.040860  0.006930  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6016 "SAN ANTON~49" 115.00    6114 "SAN ANTON~52" 115.00  "1 "   1 " "  :  1  0.002790  0.015919  0.002290  120.6  120.6  120.6    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6016 "SAN ANTON~49" 115.00    6168 "SAN ANTON~54" 115.00  "1 "   1 " "  :  1  0.003780  0.026300  0.004300  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6016 "SAN ANTON~49" 115.00    6168 "SAN ANTON~54" 115.00  "2 "   1 " "  :  1  0.003780  0.026300  0.004300  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6016 "SAN ANTON~49" 115.00    6182 "SAN ANTON~46" 115.00  "1 "   1 " "  :  1  0.009350  0.041448  0.005900  126.4  126.4  126.4    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6016 "SAN ANTON~49" 115.00    6356 "SAN ANTON~40" 115.00  "1 "   1 " "  :  1  0.003150  0.013060  0.002220  400.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6017 "CIBOLO 0    " 115.00    6159 "SCHERTZ 0   " 115.00  "1 "   1 " "  :  1  0.002330  0.015930  0.002710  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6017 "CIBOLO 0    " 115.00    6159 "SCHERTZ 0   " 115.00  "2 "   1 " "  :  1  0.002330  0.015930  0.002710  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6017 "CIBOLO 0    " 115.00    6159 "SCHERTZ 0   " 115.00  "3 "   1 " "  :  1  0.002330  0.015930  0.002710  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6018 "AUSTIN 6 0  " 115.00    6233 "AUSTIN 4 0  " 115.00  "1 "   1 " "  :  1  0.003950  0.019997  0.005890  122.1  122.1  122.1    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6018 "AUSTIN 6 0  " 115.00    6256 "AUSTIN 2 2  " 115.00  "1 "   1 " "  :  1  0.002610  0.016870  0.003220  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6018 "AUSTIN 6 0  " 115.00    6256 "AUSTIN 2 2  " 115.00  "2 "   1 " "  :  1  0.002610  0.016870  0.003220  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6018 "AUSTIN 6 0  " 115.00    6256 "AUSTIN 2 2  " 115.00  "3 "   1 " "  :  1  0.002610  0.016870  0.003220  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6018 "AUSTIN 6 0  " 115.00    6256 "AUSTIN 2 2  " 115.00  "4 "   1 " "  :  1  0.000900  0.004169  0.001860  191.4  191.4  191.4    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6018 "AUSTIN 6 0  " 115.00   13411 "MANOR 1 1   " 115.00  "1 "   1 " "  :  1  0.003910  0.023890  0.007850  133.6  133.6  133.6    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6040 "AUSTIN 3 2  " 115.00  "1 "   1 " "  :  1  0.000800  0.005180  0.000990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6113 "AUSTIN 20 0 " 115.00  "1 "   1 " "  :  1  0.001540  0.009950  0.001900  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6113 "AUSTIN 20 0 " 115.00  "2 "   1 " "  :  1  0.001540  0.009950  0.001900  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6175 "AUSTIN 16 0 " 115.00  "1 "   1 " "  :  1  0.002930  0.009640  0.001640  138.6  138.6  138.6    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6306 "AUSTIN 11 0 " 115.00  "1 "   1 " "  :  1  0.010580  0.025860  0.003390   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6313 "AUSTIN 33 0 " 115.00  "1 "   1 " "  :  1  0.005380  0.036720  0.006250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6019 "AUSTIN 25 0 " 115.00    6313 "AUSTIN 33 0 " 115.00  "2 "   1 " "  :  1  0.005380  0.036720  0.006250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6020 "HORSESHOE ~1" 115.00    6252 "JOHNSON CI~1" 115.00  "1 "   1 " "  :  1  0.010820  0.044870  0.007610  220.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6021 "LEANDER 1 0 " 500.00    6210 "MARBLE FAL~4" 500.00  "1 "   1 " "  :  1  0.000530  0.006430  0.426980 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6021 "LEANDER 1 0 " 500.00    6298 "NEW BRAUNF~1" 500.00  "1 "   1 " "  :  1  0.000600  0.009717  1.322850 2174.8 2174.8 2174.8    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6022 "LEANDER 1 1 " 230.00    6222 "AUSTIN 27 0 " 230.00  "1 "   1 " "  :  1  0.003480  0.028105  0.100910  438.9  438.9  438.9    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6022 "LEANDER 1 1 " 230.00    6350 "AUSTIN 1 1  " 230.00  "1 "   1 " "  :  1  0.002570  0.018370  0.033490  443.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6023 "LEANDER 1 2 " 115.00    6084 "ROUND ROCK~1" 115.00  "1 "   1 " "  :  1  0.007880  0.029261  0.024950  205.0  205.0  205.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6023 "LEANDER 1 2 " 115.00    6262 "LIBERTY HI~1" 115.00  "1 "   1 " "  :  1  0.006660  0.046390  0.007580  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6023 "LEANDER 1 2 " 115.00    6262 "LIBERTY HI~1" 115.00  "2 "   1 " "  :  1  0.006660  0.046390  0.007580  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6024 "AUSTIN 10 0 " 115.00    6113 "AUSTIN 20 0 " 115.00  "1 "   1 " "  :  1  0.004660  0.019291  0.003810  121.2  121.2  121.2    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6024 "AUSTIN 10 0 " 115.00    6181 "MANOR 0     " 115.00  "1 "   1 " "  :  1  0.012050  0.053720  0.007880  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6024 "AUSTIN 10 0 " 115.00    6219 "AUSTIN 17 0 " 115.00  "1 "   1 " "  :  1  0.004000  0.024030  0.003260  300.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6024 "AUSTIN 10 0 " 115.00    6256 "AUSTIN 2 2  " 115.00  "1 "   1 " "  :  1  0.003310  0.016321  0.016500  124.0  124.0  124.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6024 "AUSTIN 10 0 " 115.00    6330 "AUSTIN 9 0  " 115.00  "1 "   1 " "  :  1  0.007750  0.046530  0.006310  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6025 "SAN ANTON~36" 115.00    6060 "SAN ANTON~27" 115.00  "1 "   1 " "  :  1  0.007240  0.041340  0.006210  250.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6025 "SAN ANTON~36" 115.00    6337 "SAN ANTON~35" 115.00  "1 "   1 " "  :  1  0.003730  0.025980  0.004250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6025 "SAN ANTON~36" 115.00    6337 "SAN ANTON~35" 115.00  "2 "   1 " "  :  1  0.003730  0.025980  0.004250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6026 "SAN ANTON~60" 115.00    6013 "SAN ANTON~51" 115.00  "1 "   1 " "  :  1  0.005180  0.033460  0.006380  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6026 "SAN ANTON~60" 115.00    6182 "SAN ANTON~46" 115.00  "1 "   1 " "  :  1  0.005980  0.040880  0.006950  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6026 "SAN ANTON~60" 115.00    6182 "SAN ANTON~46" 115.00  "2 "   1 " "  :  1  0.007170  0.032834  0.008220  126.6  126.6  126.6    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6027 "ELGIN 0     " 115.00    6012 "PAIGE 0     " 115.00  "1 "   1 " "  :  1  0.006460  0.045030  0.007360  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6027 "ELGIN 0     " 115.00    6012 "PAIGE 0     " 115.00  "2 "   1 " "  :  1  0.006460  0.045030  0.007360  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6027 "ELGIN 0     " 115.00    6116 "TAYLOR 0    " 115.00  "1 "   1 " "  :  1  0.000240  0.001138  0.000050  130.0  130.0  130.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6027 "ELGIN 0     " 115.00    6116 "TAYLOR 0    " 115.00  "2 "   1 " "  :  1  0.000240  0.001138  0.000050  130.0  130.0  130.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6027 "ELGIN 0     " 115.00    6181 "MANOR 0     " 115.00  "1 "   1 " "  :  1  0.007090  0.049400  0.008080  300.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6028 "AUSTIN 31 0 " 115.00    6040 "AUSTIN 3 2  " 115.00  "1 "   1 " "  :  1  0.007250  0.031937  0.006340  133.0  133.0  133.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6028 "AUSTIN 31 0 " 115.00    6130 "MANCHACA 0  " 115.00  "1 "   1 " "  :  1  0.005740  0.031534  0.004740  125.0  125.0  125.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6028 "AUSTIN 31 0 " 115.00    6223 "AUSTIN 27 1 " 115.00  "1 "   1 " "  :  1  0.002610  0.018160  0.002970  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6028 "AUSTIN 31 0 " 115.00    6223 "AUSTIN 27 1 " 115.00  "2 "   1 " "  :  1  0.002610  0.018160  0.002970  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6028 "AUSTIN 31 0 " 115.00    6289 "AUSTIN 26 0 " 115.00  "1 "   1 " "  :  1  0.009800  0.055960  0.008410   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6029 "RUNGE 0     " 115.00    6221 "FALLS CITY 0" 115.00  "1 "   1 " "  :  1  0.026780  0.111070  0.018850  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6030 "YOAKUM 0    " 230.00    6172 "CUERO 2 0   " 230.00  "1 "   1 " "  :  1  0.003070  0.021950  0.040020  443.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6030 "YOAKUM 0    " 230.00    6188 "COLUMBUS 0  " 230.00  "1 "   1 " "  :  1  0.011070  0.079110  0.144240  443.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6030 "YOAKUM 0    " 230.00    7274 "VICTORIA 3 0" 230.00  "1 "   1 " "  :  1  0.007900  0.056460  0.102940  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6032 "AUSTIN 37 0 " 115.00    6207 "LEANDER 2 0 " 115.00  "1 "   1 " "  :  1  0.010920  0.045280  0.007680  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6033 "PFLUGERVIL~1" 500.00    6342 "ROUND ROCK~3" 500.00  "1 "   1 " "  :  1  0.000110  0.001350  0.089600 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6034 "PFLUGERVIL~2" 230.00    6119 "CEDAR PARK 1" 230.00  "1 "   1 " "  :  1  0.003070  0.021940  0.040000  443.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6034 "PFLUGERVIL~2" 230.00    6255 "AUSTIN 2 1  " 230.00  "1 "   1 " "  :  1  0.003380  0.024130  0.044000  443.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6034 "PFLUGERVIL~2" 230.00    6343 "ROUND ROCK~4" 230.00  "1 "   1 " "  :  1  0.000820  0.007980  0.015350  548.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6034 "PFLUGERVIL~2" 230.00    6343 "ROUND ROCK~4" 230.00  "2 "   1 " "  :  1  0.001840  0.013953  0.018080  435.8  435.8  435.8    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6035 "PFLUGERVIL~3" 115.00    6306 "AUSTIN 11 0 " 115.00  "1 "   1 " "  :  1  0.009180  0.052410  0.007870   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTONI~6" 230.00    6046 "SAN ANTON~17" 230.00  "1 "   1 " "  :  1  0.001400  0.011506  0.058000  395.9  395.9  395.9    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTONI~6" 230.00    6067 "MARION 1 1  " 230.00  "1 "   1 " "  :  1  0.001720  0.017890  0.060950  750.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTONI~6" 230.00    6067 "MARION 1 1  " 230.00  "2 "   1 " "  :  1  0.001730  0.014681  0.076630  396.9  396.9  396.9    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTONI~6" 230.00    6142 "SAN ANTONI~2" 230.00  "1 "   1 " "  :  1  0.001230  0.012750  0.043440  750.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTONI~6" 230.00    6142 "SAN ANTONI~2" 230.00  "2 "   1 " "  :  1  0.001230  0.012750  0.043440  750.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTONI~6" 230.00    6277 "KYLE 0      " 230.00  "1 "   1 " "  :  1  0.005260  0.042482  0.180540  403.8  403.8  403.8    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6036 "SAN ANTONI~6" 230.00    6334 "SAN ANTON~57" 230.00  "1 "   1 " "  :  1  0.003520  0.025150  0.045860  443.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6037 "SAN ANTONI~7" 115.00    6250 "SAN ANTON~71" 115.00  "1 "   1 " "  :  1  0.003650  0.018994  0.006690  112.9  112.9  112.9    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6038 "AUSTIN 3 0  " 500.00    6066 "MARION 1 0  " 500.00  "1 "   1 " "  :  1  0.001050  0.012780  0.849020 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6039 "AUSTIN 3 1  " 230.00    6222 "AUSTIN 27 0 " 230.00  "1 "   1 " "  :  1  0.001290  0.009190  0.016750  443.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6039 "AUSTIN 3 1  " 230.00    6277 "KYLE 0      " 230.00  "1 "   1 " "  :  1  0.003850  0.030691  0.118330  411.7  411.7  411.7    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6039 "AUSTIN 3 1  " 230.00    6350 "AUSTIN 1 1  " 230.00  "1 "   1 " "  :  1  0.000900  0.008758  0.032700  454.0  454.0  454.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6040 "AUSTIN 3 2  " 115.00    6019 "AUSTIN 25 0 " 115.00  "2 "   1 " "  :  1  0.000800  0.005180  0.000990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6040 "AUSTIN 3 2  " 115.00    6019 "AUSTIN 25 0 " 115.00  "3 "   1 " "  :  1  0.000800  0.005180  0.000990  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6040 "AUSTIN 3 2  " 115.00    6175 "AUSTIN 16 0 " 115.00  "1 "   1 " "  :  1  0.003780  0.019098  0.002040  140.3  140.3  140.3    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6040 "AUSTIN 3 2  " 115.00    6224 "AUSTIN 23 0 " 115.00  "1 "   1 " "  :  1  0.009270  0.038460  0.006530  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6043 "SAN ANTON~59" 115.00    6236 "SAN ANTON~64" 115.00  "1 "   1 " "  :  1  0.003900  0.026650  0.004530  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6043 "SAN ANTON~59" 115.00    6236 "SAN ANTON~64" 115.00  "2 "   1 " "  :  1  0.003900  0.026650  0.004530  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~15" 115.00    6182 "SAN ANTON~46" 115.00  "1 "   1 " "  :  1  0.009470  0.037944  0.008020  132.4  132.4  132.4    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~15" 115.00    6203 "SAN ANTON~13" 115.00  "1 "   1 " "  :  1  0.006170  0.026960  0.004110  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~15" 115.00    6275 "SAN ANTON~19" 115.00  "1 "   1 " "  :  1  0.000720  0.003425  0.002370  204.4  204.4  204.4    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~15" 115.00    6275 "SAN ANTON~19" 115.00  "2 "   1 " "  :  1  0.000720  0.003425  0.002370  204.4  204.4  204.4    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~15" 115.00    6284 "SAN ANTON~11" 115.00  "1 "   1 " "  :  1  0.005930  0.025960  0.003950  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~15" 115.00    6323 "SAN ANTON~32" 115.00  "1 "   1 " "  :  1  0.002100  0.014320  0.002440  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6044 "SAN ANTON~15" 115.00    6323 "SAN ANTON~32" 115.00  "2 "   1 " "  :  1  0.002100  0.014320  0.002440  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6045 "SAN ANTON~16" 500.00    6234 "SAN ANTON~62" 500.00  "1 "   1 " "  :  1  0.000310  0.003700  0.246130 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6046 "SAN ANTON~17" 230.00    6198 "SAN ANTON~44" 230.00  "1 "   1 " "  :  1  0.001410  0.010040  0.018300  523.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6046 "SAN ANTON~17" 230.00    6285 "BOERNE 2 0  " 230.00  "1 "   1 " "  :  1  0.002960  0.028910  0.055620  647.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6046 "SAN ANTON~17" 230.00    6287 "SAN ANTON~37" 230.00  "1 "   1 " "  :  1  0.001230  0.011928  0.059320  483.2  483.2  483.2    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6046 "SAN ANTON~17" 230.00    6334 "SAN ANTON~57" 230.00  "1 "   1 " "  :  1  0.000660  0.006350  0.030030  411.5  411.5  411.5    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6047 "SAN ANTON~18" 115.00    6150 "SAN ANTON~42" 115.00  "1 "   1 " "  :  1  0.003350  0.023370  0.003820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6047 "SAN ANTON~18" 115.00    6150 "SAN ANTON~42" 115.00  "2 "   1 " "  :  1  0.003350  0.023370  0.003820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6055 "BERGHEIM 0  " 115.00    6286 "BOERNE 2 1  " 115.00  "1 "   1 " "  :  1  0.008820  0.050400  0.007570   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6056 "NEW BRAUNF~8" 500.00    6066 "MARION 1 0  " 500.00  "1 "   1 " "  :  1  0.000140  0.001650  0.109730 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6057 "NEW BRAUNF~9" 230.00    6067 "MARION 1 1  " 230.00  "1 "   1 " "  :  1  0.001000  0.009770  0.018790  548.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6057 "NEW BRAUNF~9" 230.00    6162 "SEGUIN 1 1  " 230.00  "1 "   1 " "  :  1  0.001380  0.012011  0.031150  449.3  449.3  449.3    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6057 "NEW BRAUNF~9" 230.00    6177 "SAN ANTON~65" 230.00  "1 "   1 " "  :  1  0.006280  0.061390  0.118120  548.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6057 "NEW BRAUNF~9" 230.00    6277 "KYLE 0      " 230.00  "1 "   1 " "  :  1  0.003080  0.025430  0.068680  428.3  428.3  428.3    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6057 "NEW BRAUNF~9" 230.00    6299 "NEW BRAUNF~2" 230.00  "1 "   1 " "  :  1  0.000910  0.009065  0.027930  422.1  422.1  422.1    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6058 "NEW BRAUN~10" 115.00    6124 "NEW BRAUN~11" 115.00  "1 "   1 " "  :  1  0.006130  0.042690  0.006980  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6058 "NEW BRAUN~10" 115.00    6124 "NEW BRAUN~11" 115.00  "2 "   1 " "  :  1  0.006130  0.042690  0.006980  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6058 "NEW BRAUN~10" 115.00    6124 "NEW BRAUN~11" 115.00  "3 "   1 " "  :  1  0.006130  0.042690  0.006980  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6060 "SAN ANTON~27" 115.00    6157 "BOERNE 1 0  " 115.00  "1 "   1 " "  :  1  0.009690  0.055350  0.008320  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6035 "PFLUGERVIL~3" 115.00  "1 "   1 " "  :  1  0.004460  0.030490  0.005190  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6035 "PFLUGERVIL~3" 115.00  "2 "   1 " "  :  1  0.004460  0.030490  0.005190  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6160 "AUSTIN 8 0  " 115.00  "1 "   1 " "  :  1  0.007020  0.035468  0.007420  108.7  108.7  108.7    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6219 "AUSTIN 17 0 " 115.00  "1 "   1 " "  :  1  0.009590  0.023450  0.003070  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6224 "AUSTIN 23 0 " 115.00  "1 "   1 " "  :  1  0.012570  0.030740  0.004030   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6233 "AUSTIN 4 0  " 115.00  "1 "   1 " "  :  1  0.005680  0.022606  0.008360  131.0  131.0  131.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6061 "AUSTIN 7 0  " 115.00    6306 "AUSTIN 11 0 " 115.00  "1 "   1 " "  :  1  0.001140  0.004972  0.014220  113.9  113.9  113.9    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6062 "BRENHAM 0   " 500.00    6075 "LA GRANGE 0 " 500.00  "1 "   1 " "  :  1  0.000600  0.007260  0.482420 2437.0 2437.0 2437.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6062 "BRENHAM 0   " 500.00    6075 "LA GRANGE 0 " 500.00  "3 "   1 " "  :  1  0.000600  0.007260  0.482420 2437.0 2437.0 2437.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6062 "BRENHAM 0   " 500.00    6107 "ROCKDALE 1 0" 500.00  "1 "   1 " "  :  1  0.000500  0.007733  1.183530 3302.0 3302.0 3302.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6062 "BRENHAM 0   " 500.00    7199 "CYPRESS 1 0 " 500.00  "1 "   1 " "  :  1  0.000970  0.011730  0.779330 2411.0 2411.0 2411.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6062 "BRENHAM 0   " 500.00    7199 "CYPRESS 1 0 " 500.00  "2 "   1 " "  :  1  0.000970  0.011730  0.779330 2411.0 2411.0 2411.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6062 "BRENHAM 0   " 500.00    7199 "CYPRESS 1 0 " 500.00  "3 "   1 " "  :  1  0.000970  0.011730  0.779330 2411.0 2411.0 2411.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6063 "BRENHAM 1   " 230.00    6192 "CALDWELL 0  " 230.00  "1 "   1 " "  :  1  0.004190  0.040910  0.078720  647.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6064 "BRENHAM 2   " 115.00    6341 "CHAPPELL H~1" 115.00  "1 "   1 " "  :  1  0.013420  0.058690  0.008940  450.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6065 "BERTRAM 0   " 115.00    6262 "LIBERTY HI~1" 115.00  "1 "   1 " "  :  1  0.007810  0.044610  0.006700   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6066 "MARION 1 0  " 500.00    6045 "SAN ANTON~16" 500.00  "1 "   1 " "  :  1  0.000590  0.007140  0.474360 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6066 "MARION 1 0  " 500.00    6169 "SAN ANTON~67" 500.00  "1 "   1 " "  :  1  0.000410  0.007799  1.302700 2138.1 2138.1 2138.1    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6066 "MARION 1 0  " 500.00    6349 "AUSTIN 1 0  " 500.00  "1 "   1 " "  :  1  0.000860  0.010263  1.352860 2079.6 2079.6 2079.6    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6067 "MARION 1 1  " 230.00    6162 "SEGUIN 1 1  " 230.00  "1 "   1 " "  :  1  0.001220  0.012930  0.035930  454.9  454.9  454.9    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6067 "MARION 1 1  " 230.00    6277 "KYLE 0      " 230.00  "1 "   1 " "  :  1  0.003130  0.025932  0.120210  476.7  476.7  476.7    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6067 "MARION 1 1  " 230.00    6287 "SAN ANTON~37" 230.00  "1 "   1 " "  :  1  0.002700  0.027389  0.118550  490.7  490.7  490.7    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6068 "MARION 1 2  " 115.00    6017 "CIBOLO 0    " 115.00  "1 "   1 " "  :  1  0.004270  0.027590  0.005260  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6068 "MARION 1 2  " 115.00    6017 "CIBOLO 0    " 115.00  "2 "   1 " "  :  1  0.004270  0.027590  0.005260  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6068 "MARION 1 2  " 115.00    6017 "CIBOLO 0    " 115.00  "3 "   1 " "  :  1  0.004270  0.027590  0.005260  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6075 "LA GRANGE 0 " 500.00    6101 "WINCHESTER 0" 500.00  "1 "   1 " "  :  1  0.000340  0.004130  0.274290 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6075 "LA GRANGE 0 " 500.00    7341 "KATY 3 0    " 500.00  "1 "   1 " "  :  1  0.000970  0.011730  0.779330 2411.0 2411.0 2411.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6075 "LA GRANGE 0 " 500.00    7341 "KATY 3 0    " 500.00  "2 "   1 " "  :  1  0.000970  0.011730  0.779330 2411.0 2411.0 2411.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6076 "LA GRANGE 1 " 230.00    6102 "WINCHESTER 1" 230.00  "1 "   1 " "  :  1  0.003510  0.025070  0.045710  850.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6077 "LA GRANGE 2 " 115.00    6135 "FAYETTEVIL~1" 115.00  "1 "   1 " "  :  1  0.011140  0.046210  0.007840  450.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6077 "LA GRANGE 2 " 115.00    6311 "NEW ULM 0   " 115.00  "1 "   1 " "  :  1  0.010330  0.046050  0.006750  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6077 "LA GRANGE 2 " 115.00   12948 "MULDOON 1 1 " 115.00  "1 "   1 " "  :  1  0.021980  0.105862  0.017590  264.0  264.0  264.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6081 "MARBLE FAL~1" 115.00    6156 "MARBLE FAL~9" 115.00  "1 "   1 " "  :  1  0.004120  0.018380  0.002700  176.0  176.0  176.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6084 "ROUND ROCK~1" 115.00    6136 "GEORGETOWN~2" 115.00  "1 "   1 " "  :  1  0.005360  0.036590  0.006220  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6084 "ROUND ROCK~1" 115.00    6344 "ROUND ROCK~5" 115.00  "1 "   1 " "  :  1  0.003240  0.015266  0.006050  187.1  187.1  187.1    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6084 "ROUND ROCK~1" 115.00    6353 "ROUND ROCK~2" 115.00  "1 "   1 " "  :  1  0.002460  0.010928  0.003270  163.8  163.8  163.8    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6084 "ROUND ROCK~1" 115.00    6355 "ROUND ROCK~7" 115.00  "1 "   1 " "  :  1  0.003170  0.013860  0.002110  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6091 "WIMBERLEY 0 " 115.00    6176 "AUSTIN 39 0 " 115.00  "1 "   1 " "  :  1  0.019650  0.048040  0.006290  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6092 "GONZALES 0  " 115.00    6096 "LULING 0    " 115.00  "1 "   1 " "  :  1  0.012370  0.065011  0.015910  147.3  147.3  147.3    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6092 "GONZALES 0  " 115.00    6340 "NIXON 0     " 115.00  "1 "   1 " "  :  1  0.021230  0.092890  0.014150  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6093 "SAN ANTONI~5" 115.00    6191 "SAN ANTON~33" 115.00  "1 "   1 " "  :  1  0.005370  0.022290  0.003780  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTONI~9" 115.00    6037 "SAN ANTONI~7" 115.00  "1 "   1 " "  :  1  0.002280  0.015550  0.002640  251.0  251.0  251.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTONI~9" 115.00    6037 "SAN ANTONI~7" 115.00  "2 "   1 " "  :  1  0.002280  0.015550  0.002640  251.0  251.0  251.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTONI~9" 115.00    6093 "SAN ANTONI~5" 115.00  "1 "   1 " "  :  1  0.010770  0.025880  0.003510   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTONI~9" 115.00    6352 "SAN ANTON~31" 115.00  "1 "   1 " "  :  1  0.003120  0.021710  0.003550  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6094 "SAN ANTONI~9" 115.00    6352 "SAN ANTON~31" 115.00  "2 "   1 " "  :  1  0.003120  0.021710  0.003550  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6095 "HUTTO 0     " 115.00    6353 "ROUND ROCK~2" 115.00  "1 "   1 " "  :  1  0.004420  0.030180  0.005140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6095 "HUTTO 0     " 115.00    6353 "ROUND ROCK~2" 115.00  "2 "   1 " "  :  1  0.004420  0.030180  0.005140  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6095 "HUTTO 0     " 115.00    6353 "ROUND ROCK~2" 115.00  "3 "   1 " "  :  1  0.003950  0.019342  0.008130  128.1  128.1  128.1    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6095 "HUTTO 0     " 115.00    6358 "GEORGETOWN~1" 115.00  "1 "   1 " "  :  1  0.009760  0.040480  0.006870  250.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6096 "LULING 0    " 115.00    6202 "MARTINDALE 0" 115.00  "1 "   1 " "  :  1  0.017740  0.101290  0.015220   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6096 "LULING 0    " 115.00    6340 "NIXON 0     " 115.00  "1 "   1 " "  :  1  0.022710  0.136340  0.018500   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6097 "SAN ANTON~20" 115.00    6220 "SAN ANTONI~8" 115.00  "1 "   1 " "  :  1  0.003660  0.025000  0.004250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6097 "SAN ANTON~20" 115.00    6220 "SAN ANTONI~8" 115.00  "2 "   1 " "  :  1  0.003660  0.025000  0.004250  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6097 "SAN ANTON~20" 115.00    6225 "SAN ANTON~30" 115.00  "1 "   1 " "  :  1  0.010440  0.045690  0.006960  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6123 "AUSTIN 5 0  " 115.00  "1 "   1 " "  :  1  0.003170  0.020480  0.003910  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6123 "AUSTIN 5 0  " 115.00  "2 "   1 " "  :  1  0.003170  0.020480  0.003910  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6175 "AUSTIN 16 0 " 115.00  "1 "   1 " "  :  1  0.003990  0.023716  0.009360  131.2  131.2  131.2    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6208 "AUSTIN 15 0 " 115.00  "1 "   1 " "  :  1  0.006910  0.016910  0.002210  130.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6098 "AUSTIN 12 0 " 115.00    6289 "AUSTIN 26 0 " 115.00  "1 "   1 " "  :  1  0.005520  0.024150  0.003680  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~10" 115.00    6200 "SAN ANTON~14" 115.00  "1 "   1 " "  :  1  0.001400  0.007536  0.002060  101.7  101.7  101.7    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~10" 115.00    6204 "SAN ANTON~26" 115.00  "1 "   1 " "  :  1  0.002660  0.015190  0.002280   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~10" 115.00    6225 "SAN ANTON~30" 115.00  "1 "   1 " "  :  1  0.003100  0.017690  0.002660   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~10" 115.00    6310 "SAN ANTON~48" 115.00  "1 "   1 " "  :  1  0.006670  0.027670  0.004700  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6099 "SAN ANTON~10" 115.00    6320 "SAN ANTON~77" 115.00  "1 "   1 " "  :  1  0.005400  0.021801  0.003180  118.3  118.3  118.3    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6100 "ADKINS 0    " 115.00    6128 "SAN ANTON~41" 115.00  "1 "   1 " "  :  1  0.016710  0.100340  0.013620   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6100 "ADKINS 0    " 115.00    6283 "SAINT HEDW~1" 115.00  "1 "   1 " "  :  1  0.005660  0.032300  0.004850   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6100 "ADKINS 0    " 115.00    6320 "SAN ANTON~77" 115.00  "1 "   1 " "  :  1  0.006510  0.036050  0.013220  130.1  130.1  130.1    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6100 "ADKINS 0    " 115.00   13126 "ELMENDORF ~1" 115.00  "1 "   1 " "  :  1  0.010010  0.041271  0.012800  131.5  131.5  131.5    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6101 "WINCHESTER 0" 500.00   12852 "ROSANKY 1 ~1" 500.00  "1 "   1 " "  :  1  0.000200  0.002840  0.464450 2277.2 2277.2 2277.2    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6102 "WINCHESTER 1" 230.00    6004 "BASTROP 1   " 230.00  "1 "   1 " "  :  1  0.001970  0.020500  0.069860 1400.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00    6117 "SMITHVILLE 0" 115.00  "1 "   1 " "  :  1  0.008620  0.060050  0.009820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00    6117 "SMITHVILLE 0" 115.00  "2 "   1 " "  :  1  0.008620  0.060050  0.009820  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00    6183 "GIDDINGS 0  " 115.00  "1 "   1 " "  :  1  0.011770  0.051490  0.007840  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6103 "WINCHESTER 2" 115.00   12948 "MULDOON 1 1 " 115.00  "1 "   1 " "  :  1  0.011440  0.056830  0.019520  264.0  264.0  264.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6107 "ROCKDALE 1 0" 500.00    6033 "PFLUGERVIL~1" 500.00  "1 "   1 " "  :  1  0.000390  0.008030  0.560390 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6107 "ROCKDALE 1 0" 500.00    8082 "FRANKLIN 0  " 500.00  "1 "   1 " "  :  1  0.001130  0.013680  0.909090 2020.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6108 "ROCKDALE 1 1" 230.00    6034 "PFLUGERVIL~2" 230.00  "1 "   1 " "  :  1  0.004980  0.048650  0.093600  548.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6108 "ROCKDALE 1 1" 230.00    6192 "CALDWELL 0  " 230.00  "1 "   1 " "  :  1  0.004930  0.035240  0.064260  523.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6112 "NATALIA 0   " 115.00    4023 "MOORE 0     " 115.00  "1 "   1 " "  :  1  0.041520  0.101490  0.013290  220.0    0.0    0.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6175 "AUSTIN 16 0 " 115.00  "1 "   1 " "  :  1  0.000780  0.005010  0.000960  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6175 "AUSTIN 16 0 " 115.00  "2 "   1 " "  :  1  0.000780  0.005010  0.000960  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6175 "AUSTIN 16 0 " 115.00  "3 "   1 " "  :  1  0.001260  0.005819  0.001070  106.5  106.5  106.5    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6227 "AUSTIN 24 0 " 115.00  "1 "   1 " "  :  1  0.001820  0.009637  0.002470  129.4  129.4  129.4    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6238 "AUSTIN 13 0 " 115.00  "1 "   1 " "  :  1  0.001750  0.008904  0.005250  165.9  165.9  165.9    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6113 "AUSTIN 20 0 " 115.00    6345 "AUSTIN 14 0 " 115.00  "1 "   1 " "  :  1  0.002580  0.011290  0.001720  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6114 "SAN ANTON~52" 115.00    6204 "SAN ANTON~26" 115.00  "1 "   1 " "  :  1  0.010290  0.045850  0.006720  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6114 "SAN ANTON~52" 115.00    6261 "LACKLAND A~1" 115.00  "1 "   1 " "  :  1  0.005160  0.030970  0.004200   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6115 "SAN ANTON~61" 115.00    6191 "SAN ANTON~33" 115.00  "1 "   1 " "  :  1  0.008500  0.037180  0.005660  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6115 "SAN ANTON~61" 115.00    6220 "SAN ANTONI~8" 115.00  "1 "   1 " "  :  1  0.001500  0.007565  0.007070  117.2  117.2  117.2    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6115 "SAN ANTON~61" 115.00    6225 "SAN ANTON~30" 115.00  "1 "   1 " "  :  1  0.009500  0.057070  0.007740   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6115 "SAN ANTON~61" 115.00    6250 "SAN ANTON~71" 115.00  "1 "   1 " "  :  1  0.003130  0.013940  0.002040  149.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6116 "TAYLOR 0    " 115.00    6095 "HUTTO 0     " 115.00  "1 "   1 " "  :  1  0.027120  0.066280  0.008680   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6118 "CEDAR PARK 0" 500.00    6021 "LEANDER 1 0 " 500.00  "1 "   1 " "  :  1  0.000130  0.001610  0.106990 2020.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6118 "CEDAR PARK 0" 500.00    6342 "ROUND ROCK~3" 500.00  "1 "   1 " "  :  1  0.000090  0.001820  0.127270 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6118 "CEDAR PARK 0" 500.00    6349 "AUSTIN 1 0  " 500.00  "1 "   1 " "  :  1  0.000090  0.001820  0.127270 2768.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6119 "CEDAR PARK 1" 230.00    6354 "ROUND ROCK~6" 230.00  "1 "   1 " "  :  1  0.000950  0.009250  0.017790  548.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6119 "CEDAR PARK 1" 230.00    6354 "ROUND ROCK~6" 230.00  "2 "   1 " "  :  1  0.000960  0.009399  0.018220  421.9  421.9  421.9    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6120 "CEDAR PARK 2" 115.00    6023 "LEANDER 1 2 " 115.00  "1 "   1 " "  :  1  0.007760  0.033920  0.005170  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6120 "CEDAR PARK 2" 115.00    6136 "GEORGETOWN~2" 115.00  "1 "   1 " "  :  1  0.009350  0.043533  0.011530  142.1  142.1  142.1    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6120 "CEDAR PARK 2" 115.00    6137 "AUSTIN 35 0 " 115.00  "1 "   1 " "  :  1  0.006070  0.027302  0.013660  143.7  143.7  143.7    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6121 "SAN ANTON~28" 115.00    6025 "SAN ANTON~36" 115.00  "1 "   1 " "  :  1  0.003990  0.022770  0.003420  221.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6121 "SAN ANTON~28" 115.00    6174 "SAN ANTONI~4" 115.00  "1 "   1 " "  :  1  0.005870  0.033510  0.005040  220.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6121 "SAN ANTON~28" 115.00    6179 "SAN ANTON~50" 115.00  "1 "   1 " "  :  1  0.023900  0.058420  0.007650   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6122 "HALLETTSVI~1" 115.00    6327 "WEIMAR 0    " 115.00  "1 "   1 " "  :  1  0.031090  0.076020  0.009950   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   6123 "AUSTIN 5 0  " 115.00    6035 "PFLUGERVIL~3" 115.00  "1 "   1 " "  :  1  0.004730  0.030560  0.005830  221.0    0.0    0.0    0.0 0.000    0.0 /
