title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1554]           no  name
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7384 "HOUSTON 44 0" 115.00    7224 "HOUSTON 43 0" 115.00  "1 "   1 " "  :  1  0.004290  0.010490  0.001370  220.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7385 "HOUSTON 75 0" 115.00    7181 "HOUSTON 58 0" 115.00  "1 "   1 " "  :  1  0.010450  0.025530  0.003340   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7385 "HOUSTON 75 0" 115.00    7404 "HOUSTON 57 0" 115.00  "1 "   1 " "  :  1  0.006740  0.038460  0.005780   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7386 "HOUSTON 71 0" 115.00    7147 "HOUSTON 78 0" 115.00  "1 "   1 " "  :  1  0.002250  0.015390  0.002620  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7386 "HOUSTON 71 0" 115.00    7147 "HOUSTON 78 0" 115.00  "2 "   1 " "  :  1  0.002250  0.015390  0.002620  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7388 "HOUSTON 68 0" 115.00    7180 "HOUSTON 48 0" 115.00  "1 "   1 " "  :  1  0.003280  0.021210  0.004050  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7388 "HOUSTON 68 0" 115.00    7180 "HOUSTON 48 0" 115.00  "2 "   1 " "  :  1  0.003280  0.021210  0.004050  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7388 "HOUSTON 68 0" 115.00    7427 "HOUSTON 87 0" 115.00  "1 "   1 " "  :  1  0.004960  0.026347  0.010880  118.4  118.4  118.4    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7389 "WILLIS 1 0  " 500.00    8030 "SHIRO 0     " 500.00  "1 "   1 " "  :  1  0.000540  0.006510  0.432750 2020.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7391 "WILLIS 1 2  " 115.00    7128 "CONROE 7 0  " 115.00  "1 "   1 " "  :  1  0.005670  0.038720  0.006590  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7392 "BAYTOWN 4 0 " 115.00    7279 "MONT BELVI~2" 115.00  "1 "   1 " "  :  1  0.005550  0.024310  0.003700  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7393 "VAN VLECK 0 " 115.00    7203 "WEST COLUM~1" 115.00  "1 "   1 " "  :  1  0.036370  0.088910  0.011640  269.0  269.0  269.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7394 "HUFFMAN 0   " 115.00    7041 "DAYTON 1    " 115.00  "2 "   1 " "  :  1  0.007760  0.053030  0.009020  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7396 "HOUSTON 91 0" 115.00    7410 "KATY 2 1    " 115.00  "1 "   1 " "  :  1  0.002930  0.018920  0.003610  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7396 "HOUSTON 91 0" 115.00    7410 "KATY 2 1    " 115.00  "2 "   1 " "  :  1  0.002930  0.018920  0.003610  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7396 "HOUSTON 91 0" 115.00    7410 "KATY 2 1    " 115.00  "3 "   1 " "  :  1  0.002930  0.018920  0.003610  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7397 "ROSENBERG 0 " 115.00   12879 "LANE CITY ~1" 115.00  "1 "   1 " "  :  1  0.025590  0.130469  0.022260  211.7  211.7  211.7    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7397 "ROSENBERG 0 " 115.00   12879 "LANE CITY ~1" 115.00  "2 "   1 " "  :  1  0.025590  0.130469  0.022260  211.7  211.7  211.7    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7397 "ROSENBERG 0 " 115.00   12972 "NEEDVILLE ~1" 115.00  "1 "   1 " "  :  1  0.012120  0.063687  0.014530  131.2  131.2  131.2    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7398 "PASADENA 5 0" 115.00    7403 "PASADENA 4 0" 115.00  "1 "   1 " "  :  1  0.002180  0.014080  0.002690  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7399 "HOUSTON 45 0" 115.00    7417 "HOUSTON 64 0" 115.00  "1 "   1 " "  :  1  0.005040  0.035080  0.005730  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7399 "HOUSTON 45 0" 115.00    7417 "HOUSTON 64 0" 115.00  "2 "   1 " "  :  1  0.005040  0.035080  0.005730  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7401 "HOUSTON 6 1 " 230.00    7332 "PASADENA 1 1" 230.00  "1 "   1 " "  :  1  0.001040  0.010170  0.019570  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7401 "HOUSTON 6 1 " 230.00    7409 "KATY 2 0    " 230.00  "1 "   1 " "  :  1  0.004830  0.047170  0.090750  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7403 "PASADENA 4 0" 115.00    7398 "PASADENA 5 0" 115.00  "2 "   1 " "  :  1  0.002180  0.014080  0.002690  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7403 "PASADENA 4 0" 115.00    7419 "LA PORTE 0  " 115.00  "1 "   1 " "  :  1  0.005040  0.034450  0.005860  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7403 "PASADENA 4 0" 115.00    7419 "LA PORTE 0  " 115.00  "2 "   1 " "  :  1  0.005040  0.034450  0.005860  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7403 "PASADENA 4 0" 115.00   13176 "LA PORTE 1 1" 115.00  "1 "   1 " "  :  1  0.002030  0.007883  0.002120  188.2  188.2  188.2    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7405 "GALVESTON ~3" 115.00    7074 "GALVESTON ~2" 115.00  "1 "   1 " "  :  1  0.004990  0.020670  0.003510  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7406 "POINT COMF~1" 500.00    7058 "POINT COMF~6" 500.00  "1 "   1 " "  :  1  0.000060  0.000730  0.048560 2020.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7406 "POINT COMF~1" 500.00   12747 "PIERCE 1 500" 500.00  "1 "   1 " "  :  1  0.000430  0.006318  1.237460 3138.0 3138.0 3138.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7406 "POINT COMF~1" 500.00   12747 "PIERCE 1 500" 500.00  "2 "   1 " "  :  1  0.000430  0.006318  1.237460 3138.0 3138.0 3138.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7408 "POINT COMF~3" 115.00    7071 "PORT O CON~1" 115.00  "1 "   1 " "  :  1  0.034820  0.085110  0.011140  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7408 "POINT COMF~3" 115.00   13122 "PORT LAVAC~3" 115.00  "1 "   1 " "  :  1  0.002370  0.010178  0.004430  216.0  216.0  216.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7408 "POINT COMF~3" 115.00   13355 "POINT COM~17" 115.00  "1 "   1 " "  :  1  0.000510  0.002863  0.000270  136.4  136.4  136.4    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7409 "KATY 2 0    " 230.00    7038 "SUGAR LAND~7" 230.00  "1 "   1 " "  :  1  0.000600  0.006220  0.021210  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7409 "KATY 2 0    " 230.00    7038 "SUGAR LAND~7" 230.00  "2 "   1 " "  :  1  0.000600  0.006220  0.021210  750.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7409 "KATY 2 0    " 230.00    7228 "HOUSTON 90 1" 230.00  "1 "   1 " "  :  1  0.001600  0.011430  0.020830  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7409 "KATY 2 0    " 230.00    7420 "MAGNOLIA 1 0" 230.00  "1 "   1 " "  :  1  0.005020  0.049040  0.094350  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7410 "KATY 2 1    " 115.00   13285 "RICHMOND 4 1" 115.00  "1 "   1 " "  :  1  0.012390  0.064544  0.035950  181.3  181.3  181.3    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7411 "SPRING 3 0  " 115.00    7215 "SPRING 5 0  " 115.00  "1 "   1 " "  :  1  0.002530  0.017290  0.002940  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7411 "SPRING 3 0  " 115.00    7290 "SPRING 6 0  " 115.00  "1 "   1 " "  :  1  0.002850  0.017090  0.002320   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7412 "DANBURY 0   " 115.00    7085 "LIVERPOOL 0 " 115.00  "1 "   1 " "  :  1  0.003050  0.021250  0.003470  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7412 "DANBURY 0   " 115.00    7085 "LIVERPOOL 0 " 115.00  "2 "   1 " "  :  1  0.003050  0.021250  0.003470  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7412 "DANBURY 0   " 115.00   13287 "ALVIN 1 1   " 115.00  "1 "   1 " "  :  1  0.006030  0.033119  0.006520  137.2  137.2  137.2    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7412 "DANBURY 0   " 115.00   13328 "ANGLETON 3 1" 115.00  "1 "   1 " "  :  1  0.014140  0.058650  0.010690  162.1  162.1  162.1    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7412 "DANBURY 0   " 115.00   13369 "LIVERPOOL ~1" 115.00  "1 "   1 " "  :  1  0.000950  0.004530  0.000350  187.3  187.3  187.3    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7412 "DANBURY 0   " 115.00   13369 "LIVERPOOL ~1" 115.00  "2 "   1 " "  :  1  0.000950  0.004530  0.000350  187.3  187.3  187.3    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7413 "WHARTON 2 0 " 115.00    7219 "HUNGERFORD 0" 115.00  "1 "   1 " "  :  1  0.005800  0.039630  0.006740  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7413 "WHARTON 2 0 " 115.00    7219 "HUNGERFORD 0" 115.00  "2 "   1 " "  :  1  0.005800  0.039630  0.006740  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7413 "WHARTON 2 0 " 115.00    7299 "EAGLE LAKE 0" 115.00  "1 "   1 " "  :  1  0.014590  0.065000  0.009530  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7414 "VICTORIA 1 0" 500.00    7406 "POINT COMF~1" 500.00  "1 "   1 " "  :  1  0.000340  0.004100  0.275000 2633.0 2633.0 2633.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7414 "VICTORIA 1 0" 500.00    7406 "POINT COMF~1" 500.00  "2 "   1 " "  :  1  0.000340  0.004100  0.275000 2633.0 2633.0 2633.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7414 "VICTORIA 1 0" 500.00   12585 "EL CAMPO 1~1" 500.00  "1 "   1 " "  :  1  0.000550  0.009176  1.132240 2784.3 2784.3 2784.3    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7414 "VICTORIA 1 0" 500.00   12640 "EL CAMPO 2~1" 500.00  "1 "   1 " "  :  1  0.000470  0.008203  1.279910 2797.2 2797.2 2797.2    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7415 "VICTORIA 1 1" 230.00    7029 "PORT LAVAC~1" 230.00  "1 "   1 " "  :  1  0.002210  0.015790  0.028790  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7416 "VICTORIA 1 2" 115.00   13357 "VICTORIA 6 1" 115.00  "1 "   1 " "  :  1  0.000220  0.000989  0.000110  121.9  121.9  121.9    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7416 "VICTORIA 1 2" 115.00   13375 "VICTORIA 7 1" 115.00  "1 "   1 " "  :  1  0.002050  0.010548  0.001060  137.6  137.6  137.6    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7417 "HOUSTON 64 0" 115.00    7418 "HOUSTON 65 0" 115.00  "1 "   1 " "  :  1  0.002780  0.019370  0.003170  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7417 "HOUSTON 64 0" 115.00    7418 "HOUSTON 65 0" 115.00  "2 "   1 " "  :  1  0.002780  0.019370  0.003170  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7419 "LA PORTE 0  " 115.00    7132 "LAPORTE 2   " 115.00  "1 "   1 " "  :  1  0.001820  0.012460  0.002120  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7419 "LA PORTE 0  " 115.00    7132 "LAPORTE 2   " 115.00  "2 "   1 " "  :  1  0.001820  0.012460  0.002120  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7419 "LA PORTE 0  " 115.00    7132 "LAPORTE 2   " 115.00  "3 "   1 " "  :  1  0.001820  0.012460  0.002120  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7420 "MAGNOLIA 1 0" 230.00    7200 "CYPRESS 1 1 " 230.00  "1 "   1 " "  :  1  0.002310  0.022550  0.043380  548.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7421 "MAGNOLIA 1 1" 115.00    7218 "MONTGOMERY 0" 115.00  "1 "   1 " "  :  1  0.007970  0.033070  0.005610  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7423 "ALVIN 1     " 230.00    7083 "LEAGUE CIT~1" 230.00  "1 "   1 " "  :  1  0.001730  0.012350  0.022520  443.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7424 "ALVIN 2     " 115.00    7293 "SANTA FE 2 0" 115.00  "1 "   1 " "  :  1  0.006500  0.028940  0.004240  149.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7425 "HOUSTON 86 0" 115.00    7246 "HOUSTON 89 0" 115.00  "1 "   1 " "  :  1  0.007240  0.017410  0.002360   98.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7426 "BRAZORIA 0  " 115.00    7203 "WEST COLUM~1" 115.00  "1 "   1 " "  :  1  0.035960  0.087920  0.011510  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7426 "BRAZORIA 0  " 115.00   13402 "SWEENY 2 1  " 115.00  "1 "   1 " "  :  1  0.014510  0.052736  0.008500  140.9  140.9  140.9    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7427 "HOUSTON 87 0" 115.00    7120 "HOUSTON 3 0 " 115.00  "2 "   1 " "  :  1  0.001590  0.010240  0.001950  221.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7430 "FREEPORT 2 2" 115.00   12994 "FREEPORT 4 1" 115.00  "1 "   1 " "  :  1  0.000600  0.003141  0.000800  166.3  166.3  166.3    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7431 "CONROE 6 0  " 115.00    7036 "CONROE 5 1  " 115.00  "1 "   1 " "  :  1  0.004480  0.031230  0.005110  261.0  261.0  261.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7431 "CONROE 6 0  " 115.00    7036 "CONROE 5 1  " 115.00  "2 "   1 " "  :  1  0.004480  0.031230  0.005110  261.0  261.0  261.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7432 "MADISONVIL~1" 115.00    8003 "CENTERVILL~1" 115.00  "1 "   1 " "  :  1  0.029660  0.072510  0.009490   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7432 "MADISONVIL~1" 115.00    8037 "MIDWAY 0    " 115.00  "1 "   1 " "  :  1  0.013600  0.059480  0.009060  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   7432 "MADISONVIL~1" 115.00    8141 "HEARNE 0    " 115.00  "1 "   1 " "  :  1  0.034710  0.208400  0.028280  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8002 "ARP 0       " 115.00    8100 "TYLER 2 0   " 115.00  "1 "   1 " "  :  1  0.005880  0.033550  0.005040   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8002 "ARP 0       " 115.00    8138 "TYLER 1 0   " 115.00  "1 "   1 " "  :  1  0.007560  0.037870  0.004930  121.2  121.2  121.2    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8003 "CENTERVILL~1" 115.00    8001 "NORMANGEE 0 " 115.00  "1 "   1 " "  :  1  0.014640  0.060730  0.010310  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8004 "LUFKIN 3 0  " 230.00    7150 "WILLIS 2 0  " 230.00  "1 "   1 " "  :  1  0.010320  0.100900  0.194150  647.0    0.0    0.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8023 "LUFKIN 1 0  " 115.00  "1 "   1 " "  :  1  0.003790  0.025880  0.004400  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8023 "LUFKIN 1 0  " 115.00  "2 "   1 " "  :  1  0.003790  0.025880  0.004400  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8023 "LUFKIN 1 0  " 115.00  "3 "   1 " "  :  1  0.002120  0.009778  0.012290  108.3  108.3  108.3    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8005 "LUFKIN 3 1  " 115.00    8111 "LUFKIN 2 0  " 115.00  "1 "   1 " "  :  1  0.006740  0.043893  0.012480  123.0  123.0  123.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8006 "FLINT 0     " 115.00    8007 "BULLARD 0   " 115.00  "1 "   1 " "  :  1  0.007680  0.046130  0.006260   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8006 "FLINT 0     " 115.00    8052 "TYLER 8 0   " 115.00  "1 "   1 " "  :  1  0.008940  0.034732  0.004640  115.7  115.7  115.7    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8006 "FLINT 0     " 115.00    8134 "TYLER 7 1   " 115.00  "1 "   1 " "  :  1  0.006670  0.029730  0.004360  250.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8006 "FLINT 0     " 115.00    8134 "TYLER 7 1   " 115.00  "2 "   1 " "  :  1  0.009040  0.036879  0.003630  143.2  143.2  143.2    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8007 "BULLARD 0   " 115.00    8017 "FRANKSTON 0 " 115.00  "1 "   1 " "  :  1  0.006290  0.037740  0.005120   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8007 "BULLARD 0   " 115.00    8017 "FRANKSTON 0 " 115.00  "2 "   1 " "  :  1  0.005140  0.020102  0.009970  125.9  125.9  125.9    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8008 "CHANDLER 0  " 115.00    8053 "ATHENS 1 0  " 115.00  "1 "   1 " "  :  1  0.015670  0.094070  0.012770   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8009 "PLANTERSVI~1" 115.00    8104 "NAVASOTA 0  " 115.00  "1 "   1 " "  :  1  0.011870  0.067770  0.010180  220.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8010 "MARQUEZ 0   " 115.00    8001 "NORMANGEE 0 " 115.00  "1 "   1 " "  :  1  0.010760  0.044670  0.007580  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8010 "MARQUEZ 0   " 115.00    8103 "JEWETT 2 0  " 115.00  "1 "   1 " "  :  1  0.007350  0.044110  0.005990   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8011 "TENNESSEE ~1" 115.00    8064 "FAIRFIELD~13" 115.00  "1 "   1 " "  :  1  0.013790  0.038944  0.016530  129.5  129.5  129.5    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8012 "ANDERSON 0  " 115.00    8032 "SHIRO 2     " 115.00  "1 "   1 " "  :  1  0.008610  0.037680  0.005740  248.0  248.0  248.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8013 "MINEOLA 0   " 115.00    8039 "VAN 0       " 115.00  "1 "   1 " "  :  1  0.021640  0.129940  0.017630   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8013 "MINEOLA 0   " 115.00    8136 "YANTIS 0    " 115.00  "1 "   1 " "  :  1  0.013540  0.059230  0.009020  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8014 "LOVELADY 0  " 115.00    8037 "MIDWAY 0    " 115.00  "1 "   1 " "  :  1  0.018990  0.083080  0.012650  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8015 "HUNTINGTON 0" 115.00    8022 "ETOILE 0    " 115.00  "1 "   1 " "  :  1  0.013720  0.064042  0.023150  132.6  132.6  132.6    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8015 "HUNTINGTON 0" 115.00    8150 "ZAVALLA 0   " 115.00  "1 "   1 " "  :  1  0.009490  0.054220  0.008150   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8015 "HUNTINGTON 0" 115.00   13393 "JASPER 1 1  " 115.00  "1 "   1 " "  :  1  0.023250  0.094480  0.032960  132.9  132.9  132.9    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8016 "BRYAN 4 0   " 115.00    8122 "BRYAN 5 0   " 115.00  "1 "   1 " "  :  1  0.033880  0.082820  0.010840   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8016 "BRYAN 4 0   " 115.00    8140 "COLLEGE ST~4" 115.00  "1 "   1 " "  :  1  0.001650  0.005985  0.007890  132.7  132.7  132.7    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8016 "BRYAN 4 0   " 115.00    8152 "BRYAN 2 0   " 115.00  "1 "   1 " "  :  1  0.003750  0.016410  0.002500  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8016 "BRYAN 4 0   " 115.00    8152 "BRYAN 2 0   " 115.00  "2 "   1 " "  :  1  0.004470  0.019413  0.002170  131.9  131.9  131.9    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8017 "FRANKSTON 0 " 115.00    8040 "MURCHISON 0 " 115.00  "1 "   1 " "  :  1  0.014580  0.087520  0.011880   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8018 "TYLER 4 0   " 230.00    8133 "TYLER 7 0   " 230.00  "1 "   1 " "  :  1  0.000930  0.009050  0.017420  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8018 "TYLER 4 0   " 230.00    8133 "TYLER 7 0   " 230.00  "2 "   1 " "  :  1  0.001110  0.010478  0.015640  432.4  432.4  432.4    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8052 "TYLER 8 0   " 115.00  "1 "   1 " "  :  1  0.006430  0.026640  0.004520  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8052 "TYLER 8 0   " 115.00  "2 "   1 " "  :  1  0.006710  0.028150  0.004390  124.5  124.5  124.5    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8100 "TYLER 2 0   " 115.00  "1 "   1 " "  :  1  0.006800  0.043000  0.005800  150.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8134 "TYLER 7 1   " 115.00  "1 "   1 " "  :  1  0.004340  0.024571  0.006530  117.2  117.2  117.2    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8135 "TYLER 6 0   " 115.00  "1 "   1 " "  :  1  0.002120  0.014800  0.002420  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8135 "TYLER 6 0   " 115.00  "2 "   1 " "  :  1  0.002120  0.014800  0.002420  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8019 "TYLER 4 1   " 115.00    8135 "TYLER 6 0   " 115.00  "3 "   1 " "  :  1  0.004580  0.014344  0.002570  147.8  147.8  147.8    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8020 "BEN WHEELE~1" 115.00    8029 "GRAND SALI~1" 115.00  "1 "   1 " "  :  1  0.018330  0.081700  0.011980  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8020 "BEN WHEELE~1" 115.00    8040 "MURCHISON 0 " 115.00  "1 "   1 " "  :  1  0.022530  0.093440  0.015860  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8020 "BEN WHEELE~1" 115.00    8153 "CANTON 0    " 115.00  "1 "   1 " "  :  1  0.013610  0.081730  0.011090   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8020 "BEN WHEELE~1" 115.00    8154 "TYLER 5 0   " 115.00  "1 "   1 " "  :  1  0.048520  0.118600  0.015530   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8021 "GARRISON 0  " 115.00    8041 "NACOGDOCHE~2" 115.00  "1 "   1 " "  :  1  0.011090  0.048500  0.007390  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8021 "GARRISON 0  " 115.00    8119 "HENDERSON ~1" 115.00  "1 "   1 " "  :  1  0.015730  0.065260  0.011070  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8022 "ETOILE 0    " 115.00    8021 "GARRISON 0  " 115.00  "1 "   1 " "  :  1  0.060680  0.148320  0.019420   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8022 "ETOILE 0    " 115.00    8150 "ZAVALLA 0   " 115.00  "1 "   1 " "  :  1  0.052590  0.128550  0.016830   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8023 "LUFKIN 1 0  " 115.00    8111 "LUFKIN 2 0  " 115.00  "1 "   1 " "  :  1  0.005480  0.035420  0.006760  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8023 "LUFKIN 1 0  " 115.00    8111 "LUFKIN 2 0  " 115.00  "2 "   1 " "  :  1  0.005480  0.035420  0.006760  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8025 "PALESTINE ~1" 115.00    8055 "RUSK 0      " 115.00  "1 "   1 " "  :  1  0.042110  0.102940  0.013480   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8025 "PALESTINE ~1" 115.00    8121 "JACKSONVIL~6" 115.00  "1 "   1 " "  :  1  0.033750  0.082510  0.010800   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8025 "PALESTINE ~1" 115.00    8151 "GRAPELAND 0 " 115.00  "1 "   1 " "  :  1  0.028680  0.172200  0.023370   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8026 "LINDALE 0   " 115.00    8013 "MINEOLA 0   " 115.00  "1 "   1 " "  :  1  0.017930  0.107650  0.014610   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8026 "LINDALE 0   " 115.00    8154 "TYLER 5 0   " 115.00  "1 "   1 " "  :  1  0.020530  0.050180  0.006570   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8027 "WHITEHOUSE 0" 115.00    8028 "OVERTON 0   " 115.00  "1 "   1 " "  :  1  0.006320  0.034463  0.035690  216.0  216.0  216.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8027 "WHITEHOUSE 0" 115.00    8100 "TYLER 2 0   " 115.00  "1 "   1 " "  :  1  0.007320  0.032030  0.004880  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8027 "WHITEHOUSE 0" 115.00    8134 "TYLER 7 1   " 115.00  "1 "   1 " "  :  1  0.004350  0.029740  0.005060  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8027 "WHITEHOUSE 0" 115.00    8134 "TYLER 7 1   " 115.00  "2 "   1 " "  :  1  0.003980  0.018795  0.008360  123.3  123.3  123.3    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8027 "WHITEHOUSE 0" 115.00    8135 "TYLER 6 0   " 115.00  "1 "   1 " "  :  1  0.011470  0.045272  0.012150  130.1  130.1  130.1    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8028 "OVERTON 0   " 115.00    8002 "ARP 0       " 115.00  "1 "   1 " "  :  1  0.019390  0.046590  0.006320   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8028 "OVERTON 0   " 115.00    8146 "HENDERSON ~2" 115.00  "1 "   1 " "  :  1  0.028380  0.069360  0.009080  329.0  329.0  329.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8030 "SHIRO 0     " 500.00   12874 "IOLA 500    " 500.00  "1 "   1 " "  :  1  0.000080  0.001276  0.146450 2030.1 2030.1 2030.1    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8031 "SHIRO 1     " 230.00    8094 "COLLEGE ST~1" 230.00  "1 "   1 " "  :  1  0.002870  0.024553  0.064000  498.7  498.7  498.7    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8031 "SHIRO 1     " 230.00    8139 "COLLEGE ST~3" 230.00  "1 "   1 " "  :  1  0.003440  0.032692  0.065140  538.6  538.6  538.6    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8031 "SHIRO 1     " 230.00    8159 "BRYAN 1 1   " 230.00  "1 "   1 " "  :  1  0.003270  0.035127  0.107160  475.4  475.4  475.4    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8032 "SHIRO 2     " 115.00    8143 "IOLA 0      " 115.00  "1 "   1 " "  :  1  0.017000  0.075760  0.011110  250.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8032 "SHIRO 2     " 115.00   13008 "LOLA 1 1    " 115.00  "1 "   1 " "  :  1  0.008110  0.039863  0.005450  241.0  241.0  241.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8038 "SULPHUR SP~1" 115.00    8066 "DIKE 0      " 115.00  "1 "   1 " "  :  1  0.012270  0.054670  0.008020  220.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8038 "SULPHUR SP~1" 115.00    8124 "CUMBY 0     " 115.00  "1 "   1 " "  :  1  0.011430  0.068610  0.009310  220.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8038 "SULPHUR SP~1" 115.00   12916 "CUNNINGHAM~3" 115.00  "1 "   1 " "  :  1  0.014960  0.063862  0.037200  275.0  275.0  275.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8039 "VAN 0       " 115.00    8081 "TYLER 9 0   " 115.00  "1 "   1 " "  :  1  0.013420  0.076670  0.011520   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8040 "MURCHISON 0 " 115.00    8072 "PALESTINE ~2" 115.00  "1 "   1 " "  :  1  0.021420  0.095470  0.014000  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8041 "NACOGDOCHE~2" 115.00    8063 "NACOGDOCHE~3" 115.00  "1 "   1 " "  :  1  0.021270  0.051090  0.006930  119.0  119.0  119.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8041 "NACOGDOCHE~2" 115.00    8119 "HENDERSON ~1" 115.00  "1 "   1 " "  :  1  0.008720  0.039914  0.023500  156.7  156.7  156.7    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8043 "FAIRFIELD ~1" 500.00    8057 "FAIRFIELD~10" 500.00  "1 "   1 " "  :  1  0.000080  0.001394  0.109850 2129.2 2129.2 2129.2    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8043 "FAIRFIELD ~1" 500.00    8067 "JEWETT 1 0  " 500.00  "1 "   1 " "  :  1  0.000400  0.008190  0.571080 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8043 "FAIRFIELD ~1" 500.00   12763 "CORSICANA ~7" 500.00  "1 "   1 " "  :  1  0.000130  0.002168  0.399200 2277.0 2277.0 2277.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8044 "FAIRFIELD ~2" 230.00    8058 "FAIRFIELD~11" 230.00  "1 "   1 " "  :  1  0.000770  0.006782  0.022540  402.5  402.5  402.5    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8044 "FAIRFIELD ~2" 230.00    8147 "TRINIDAD 1 0" 230.00  "1 "   1 " "  :  1  0.002450  0.023990  0.046160  647.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8011 "TENNESSEE ~1" 115.00  "1 "   1 " "  :  1  0.006060  0.039140  0.007470  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8011 "TENNESSEE ~1" 115.00  "2 "   1 " "  :  1  0.006060  0.039140  0.007470  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8091 "WORTHAM 0   " 115.00  "1 "   1 " "  :  1  0.022720  0.099410  0.015140  262.0  262.0  262.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8045 "FAIRFIELD ~3" 115.00    8144 "STREETMAN 0 " 115.00  "1 "   1 " "  :  1  0.014340  0.086090  0.011680   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8052 "TYLER 8 0   " 115.00    8135 "TYLER 6 0   " 115.00  "1 "   1 " "  :  1  0.003830  0.018972  0.008200  118.5  118.5  118.5    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8053 "ATHENS 1 0  " 115.00    8065 "TRINIDAD 2 0" 115.00  "1 "   1 " "  :  1  0.022900  0.100220  0.015260  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8053 "ATHENS 1 0  " 115.00    8153 "CANTON 0    " 115.00  "1 "   1 " "  :  1  0.018180  0.103830  0.015600   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8054 "BUFFALO 0   " 115.00    8092 "OAKWOOD 0   " 115.00  "1 "   1 " "  :  1  0.009620  0.057750  0.007840   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8055 "RUSK 0      " 115.00    8098 "CUSHING 1 1 " 115.00  "1 "   1 " "  :  1  0.011000  0.078000  0.013000  220.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8056 "WINONA 0    " 115.00    8089 "TYLER 3 0   " 115.00  "1 "   1 " "  :  1  0.007100  0.040550  0.006090   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8056 "WINONA 0    " 115.00    8138 "TYLER 1 0   " 115.00  "1 "   1 " "  :  1  0.007770  0.046640  0.006330   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8057 "FAIRFIELD~10" 500.00    8112 "JACKSONVIL~1" 500.00  "1 "   1 " "  :  1  0.001300  0.015810  1.050060 2020.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8058 "FAIRFIELD~11" 230.00    8068 "JEWETT 1 1  " 230.00  "1 "   1 " "  :  1  0.004540  0.044380  0.085400  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8058 "FAIRFIELD~11" 230.00    8147 "TRINIDAD 1 0" 230.00  "1 "   1 " "  :  1  0.003210  0.031420  0.060460  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8058 "FAIRFIELD~11" 230.00    8147 "TRINIDAD 1 0" 230.00  "2 "   1 " "  :  1  0.002790  0.022534  0.086570  447.8  447.8  447.8    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8059 "FAIRFIELD~12" 115.00    8064 "FAIRFIELD~13" 115.00  "1 "   1 " "  :  1  0.004220  0.018810  0.002760  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8062 "CUSHING 2 0 " 115.00    8063 "NACOGDOCHE~3" 115.00  "1 "   1 " "  :  1  0.012930  0.062530  0.012210  220.0  138.8  138.8    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8062 "CUSHING 2 0 " 115.00    8098 "CUSHING 1 1 " 115.00  "1 "   1 " "  :  1  0.004450  0.019440  0.002960  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8062 "CUSHING 2 0 " 115.00    8098 "CUSHING 1 1 " 115.00  "2 "   1 " "  :  1  0.006670  0.027148  0.002180  136.3  136.3  136.3    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8063 "NACOGDOCHE~3" 115.00    8125 "NACOGDOCHE~1" 115.00  "1 "   1 " "  :  1  0.035290  0.086250  0.011290   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8065 "TRINIDAD 2 0" 115.00    8149 "TRINIDAD 1 2" 115.00  "1 "   1 " "  :  1  0.002260  0.014590  0.002780  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8065 "TRINIDAD 2 0" 115.00    8149 "TRINIDAD 1 2" 115.00  "2 "   1 " "  :  1  0.002260  0.014590  0.002780  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8065 "TRINIDAD 2 0" 115.00    8149 "TRINIDAD 1 2" 115.00  "3 "   1 " "  :  1  0.003420  0.019334  0.008490  108.5  108.5  108.5    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8066 "DIKE 0      " 115.00    8093 "COOKVILLE 0 " 115.00  "1 "   1 " "  :  1  0.042930  0.191310  0.028050  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8068 "JEWETT 1 1  " 230.00    8083 "FRANKLIN 1  " 230.00  "1 "   1 " "  :  1  0.003290  0.032160  0.061870  673.0  673.0  673.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8069 "JEWETT 1 2  " 115.00    8103 "JEWETT 2 0  " 115.00  "1 "   1 " "  :  1  0.010480  0.046730  0.006850  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8069 "JEWETT 1 2  " 115.00    8132 "TEAGUE 0    " 115.00  "1 "   1 " "  :  1  0.003670  0.017729  0.004260  102.7  102.7  102.7    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8072 "PALESTINE ~2" 115.00    8011 "TENNESSEE ~1" 115.00  "1 "   1 " "  :  1  0.007220  0.050310  0.008220  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8073 "EMORY 0     " 115.00    8029 "GRAND SALI~1" 115.00  "1 "   1 " "  :  1  0.020020  0.087560  0.013330  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8073 "EMORY 0     " 115.00    8108 "WILLS POIN~1" 115.00  "1 "   1 " "  :  1  0.017510  0.100030  0.015030   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8074 "MT. ENTERP~1" 500.00   12501 "TATUM 1 500 " 500.00  "1 "   1 " "  :  1  0.000130  0.002168  0.399200 2277.0 2277.0 2277.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8075 "MT. ENTERP~2" 230.00    8097 "CUSHING 1 0 " 230.00  "1 "   1 " "  :  1  0.004450  0.031810  0.057990  740.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8075 "MT. ENTERP~2" 230.00    8097 "CUSHING 1 0 " 230.00  "2 "   1 " "  :  1  0.001600  0.015522  0.123850  373.2  373.2  373.2    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8075 "MT. ENTERP~2" 230.00    8113 "JACKSONVIL~2" 230.00  "1 "   1 " "  :  1  0.003370  0.032111  0.068650  478.7  478.7  478.7    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8076 "MT. ENTERP~3" 115.00    8119 "HENDERSON ~1" 115.00  "1 "   1 " "  :  1  0.005910  0.041200  0.006740  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8081 "TYLER 9 0   " 115.00    8008 "CHANDLER 0  " 115.00  "1 "   1 " "  :  1  0.025140  0.061430  0.008040   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8081 "TYLER 9 0   " 115.00    8052 "TYLER 8 0   " 115.00  "1 "   1 " "  :  1  0.018910  0.046220  0.006050   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8083 "FRANKLIN 1  " 230.00    8139 "COLLEGE ST~3" 230.00  "1 "   1 " "  :  1  0.003230  0.030589  0.229530  719.5  719.5  719.5    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8083 "FRANKLIN 1  " 230.00    8156 "BREMOND 1   " 230.00  "1 "   1 " "  :  1  0.001270  0.010796  0.075800  431.8  431.8  431.8    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8083 "FRANKLIN 1  " 230.00    8159 "BRYAN 1 1   " 230.00  "1 "   1 " "  :  1  0.003560  0.033654  0.134850  621.9  621.9  621.9    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8083 "FRANKLIN 1  " 230.00    8159 "BRYAN 1 1   " 230.00  "2 "   1 " "  :  1  0.003560  0.033654  0.134850  621.9  621.9  621.9    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8083 "FRANKLIN 1  " 230.00    8159 "BRYAN 1 1   " 230.00  "3 "   1 " "  :  1  0.003560  0.033654  0.134850  621.9  621.9  621.9    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8084 "FRANKLIN 2  " 161.00    5011 "THORNTON 0  " 161.00  "1 "   1 " "  :  1  0.005450  0.031930  0.015950  251.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8086 "FRANKLIN 4  " 115.00    8010 "MARQUEZ 0   " 115.00  "1 "   1 " "  :  1  0.014600  0.083400  0.012530   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8086 "FRANKLIN 4  " 115.00    8102 "CALVERT 0   " 115.00  "1 "   1 " "  :  1  0.014460  0.052637  0.011860  218.0  218.0  218.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8089 "TYLER 3 0   " 115.00    8135 "TYLER 6 0   " 115.00  "1 "   1 " "  :  1  0.005210  0.036280  0.005930  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8089 "TYLER 3 0   " 115.00    8135 "TYLER 6 0   " 115.00  "2 "   1 " "  :  1  0.005210  0.036280  0.005930  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8090 "ELKHART 0   " 115.00    8092 "OAKWOOD 0   " 115.00  "1 "   1 " "  :  1  0.015690  0.089610  0.013470   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8091 "WORTHAM 0   " 115.00    8109 "ATHENS 2 0  " 115.00  "1 "   1 " "  :  1  0.078880  0.192840  0.025250  262.0  262.0  262.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8093 "COOKVILLE 0 " 115.00    8128 "MOUNT PLEA~3" 115.00  "1 "   1 " "  :  1  0.017950  0.078540  0.011960  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8094 "COLLEGE ST~1" 230.00    6063 "BRENHAM 1   " 230.00  "1 "   1 " "  :  1  0.003840  0.037530  0.072220  800.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8094 "COLLEGE ST~1" 230.00    8139 "COLLEGE ST~3" 230.00  "1 "   1 " "  :  1  0.000690  0.006790  0.013070  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8094 "COLLEGE ST~1" 230.00    8139 "COLLEGE ST~3" 230.00  "2 "   1 " "  :  1  0.000770  0.007226  0.019740  424.3  424.3  424.3    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8094 "COLLEGE ST~1" 230.00    8159 "BRYAN 1 1   " 230.00  "1 "   1 " "  :  1  0.002390  0.023360  0.044950  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8094 "COLLEGE ST~1" 230.00    8159 "BRYAN 1 1   " 230.00  "2 "   1 " "  :  1  0.001580  0.018257  0.059280  428.2  428.2  428.2    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8095 "COLLEGE ST~2" 115.00    8140 "COLLEGE ST~4" 115.00  "1 "   1 " "  :  1  0.010660  0.026040  0.003410  250.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8096 "EDGEWOOD 0  " 115.00    8110 "POINT 0     " 115.00  "1 "   1 " "  :  1  0.044800  0.107620  0.014600   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8096 "EDGEWOOD 0  " 115.00    8153 "CANTON 0    " 115.00  "1 "   1 " "  :  1  0.012800  0.076860  0.010430   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8096 "EDGEWOOD 0  " 115.00    8153 "CANTON 0    " 115.00  "2 "   1 " "  :  1  0.015580  0.068008  0.012170  126.2  126.2  126.2    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8097 "CUSHING 1 0 " 230.00    8004 "LUFKIN 3 0  " 230.00  "1 "   1 " "  :  1  0.007300  0.052150  0.095070  443.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8097 "CUSHING 1 0 " 230.00    8004 "LUFKIN 3 0  " 230.00  "2 "   1 " "  :  1  0.007300  0.052150  0.095070  443.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8097 "CUSHING 1 0 " 230.00    8113 "JACKSONVIL~2" 230.00  "1 "   1 " "  :  1  0.001940  0.013860  0.025270  800.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8097 "CUSHING 1 0 " 230.00    8113 "JACKSONVIL~2" 230.00  "2 "   1 " "  :  1  0.001030  0.007821  0.047020  445.0  445.0  445.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8100 "TYLER 2 0   " 115.00    8135 "TYLER 6 0   " 115.00  "1 "   1 " "  :  1  0.016020  0.063783  0.005600  141.6  141.6  141.6    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8100 "TYLER 2 0   " 115.00    8154 "TYLER 5 0   " 115.00  "1 "   1 " "  :  1  0.009080  0.049368  0.016980  116.2  116.2  116.2    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8101 "ALTO 0      " 115.00    8063 "NACOGDOCHE~3" 115.00  "1 "   1 " "  :  1  0.017640  0.105950  0.014380   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8101 "ALTO 0      " 115.00    8137 "POLLOK 0    " 115.00  "1 "   1 " "  :  1  0.014720  0.088410  0.012000   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8102 "CALVERT 0   " 115.00    8157 "BREMOND 2   " 115.00  "1 "   1 " "  :  1  0.007420  0.033090  0.004850  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8102 "CALVERT 0   " 115.00    8157 "BREMOND 2   " 115.00  "2 "   1 " "  :  1  0.001300  0.007776  0.002050  173.8  173.8  173.8    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8102 "CALVERT 0   " 115.00    8157 "BREMOND 2   " 115.00  "3 "   1 " "  :  1  0.001300  0.007776  0.002050  173.8  173.8  173.8    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8102 "CALVERT 0   " 115.00   12951 "ROSEBUD 1 1 " 115.00  "1 "   1 " "  :  1  0.004570  0.022730  0.027890  264.0  264.0  264.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8102 "CALVERT 0   " 115.00   12951 "ROSEBUD 1 1 " 115.00  "2 "   1 " "  :  1  0.004570  0.022730  0.027890  264.0  264.0  264.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8104 "NAVASOTA 0  " 115.00    6158 "WASHINGTON 0" 115.00  "1 "   1 " "  :  1  0.009160  0.052320  0.007860   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8104 "NAVASOTA 0  " 115.00    8012 "ANDERSON 0  " 115.00  "1 "   1 " "  :  1  0.013610  0.059530  0.009070  239.0  239.0  239.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8105 "MOUNT PLEA~4" 230.00    8127 "MOUNT PLEA~2" 230.00  "1 "   1 " "  :  1  0.002760  0.026960  0.051880  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8105 "MOUNT PLEA~4" 230.00    8127 "MOUNT PLEA~2" 230.00  "2 "   1 " "  :  1  0.001530  0.013717  0.071270  389.6  389.6  389.6    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8106 "MOUNT PLEA~5" 115.00    8093 "COOKVILLE 0 " 115.00  "1 "   1 " "  :  1  0.018000  0.078000  0.012000  150.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8106 "MOUNT PLEA~5" 115.00   12912 "CUNNINGHAM~1" 115.00  "1 "   1 " "  :  1  0.004320  0.020608  0.001790  194.0  194.0  194.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8106 "MOUNT PLEA~5" 115.00   13077 "CUNNINGHAM~5" 115.00  "1 "   1 " "  :  1  0.001620  0.007942  0.003120  222.1  222.1  222.1    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8106 "MOUNT PLEA~5" 115.00   13077 "CUNNINGHAM~5" 115.00  "2 "   1 " "  :  1  0.001620  0.007942  0.003120  222.1  222.1  222.1    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8106 "MOUNT PLEA~5" 115.00   13077 "CUNNINGHAM~5" 115.00  "3 "   1 " "  :  1  0.001620  0.007942  0.003120  222.1  222.1  222.1    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8107 "SCROGGINS 0 " 115.00    8142 "MOUNT VERN~1" 115.00  "1 "   1 " "  :  1  0.009950  0.046079  0.019140  151.0  151.0  151.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8107 "SCROGGINS 0 " 115.00    8142 "MOUNT VERN~1" 115.00  "2 "   1 " "  :  1  0.009950  0.046079  0.019140  151.0  151.0  151.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8108 "WILLS POIN~1" 115.00    5077 "TERRELL 1 1 " 115.00  "1 "   1 " "  :  1  0.009710  0.058310  0.007910   98.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8109 "ATHENS 2 0  " 115.00    8040 "MURCHISON 0 " 115.00  "1 "   1 " "  :  1  0.015000  0.088000  0.012000  138.0  138.0  138.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8109 "ATHENS 2 0  " 115.00    8123 "MALAKOFF 0  " 115.00  "1 "   1 " "  :  1  0.006270  0.035800  0.005380   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8111 "LUFKIN 2 0  " 115.00    8015 "HUNTINGTON 0" 115.00  "1 "   1 " "  :  1  0.021390  0.052280  0.006850   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8111 "LUFKIN 2 0  " 115.00    8042 "DIBOLL 0    " 115.00  "1 "   1 " "  :  1  0.024520  0.059920  0.007850   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8111 "LUFKIN 2 0  " 115.00    8125 "NACOGDOCHE~1" 115.00  "1 "   1 " "  :  1  0.014740  0.088500  0.012010  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8112 "JACKSONVIL~1" 500.00    8074 "MT. ENTERP~1" 500.00  "1 "   1 " "  :  1  0.000130  0.002168  0.399200 2277.0 2277.0 2277.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8113 "JACKSONVIL~2" 230.00    8133 "TYLER 7 0   " 230.00  "1 "   1 " "  :  1  0.003000  0.031200  0.106310  750.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8113 "JACKSONVIL~2" 230.00    8133 "TYLER 7 0   " 230.00  "2 "   1 " "  :  1  0.003000  0.031200  0.106310  750.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8113 "JACKSONVIL~2" 230.00    8133 "TYLER 7 0   " 230.00  "3 "   1 " "  :  1  0.004270  0.037480  0.092770  382.2  382.2  382.2    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8118 "CROCKETT 0  " 115.00    8014 "LOVELADY 0  " 115.00  "1 "   1 " "  :  1  0.014810  0.088930  0.012070   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8118 "CROCKETT 0  " 115.00    8042 "DIBOLL 0    " 115.00  "1 "   1 " "  :  1  0.027350  0.164230  0.022290   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8118 "CROCKETT 0  " 115.00    8151 "GRAPELAND 0 " 115.00  "1 "   1 " "  :  1  0.019240  0.115550  0.015680   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8119 "HENDERSON ~1" 115.00    8062 "CUSHING 2 0 " 115.00  "1 "   1 " "  :  1  0.015160  0.067560  0.009910  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8119 "HENDERSON ~1" 115.00    8076 "MT. ENTERP~3" 115.00  "2 "   1 " "  :  1  0.005910  0.041200  0.006740  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8120 "BRYAN 3 0   " 115.00    8122 "BRYAN 5 0   " 115.00  "1 "   1 " "  :  1  0.033820  0.082680  0.010830   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8120 "BRYAN 3 0   " 115.00    8140 "COLLEGE ST~4" 115.00  "1 "   1 " "  :  1  0.012160  0.073010  0.009910  170.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8120 "BRYAN 3 0   " 115.00    8141 "HEARNE 0    " 115.00  "1 "   1 " "  :  1  0.016600  0.068850  0.011680  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8121 "JACKSONVIL~6" 115.00    8055 "RUSK 0      " 115.00  "1 "   1 " "  :  1  0.028070  0.068630  0.008990   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8121 "JACKSONVIL~6" 115.00    8114 "JACKSONVIL~3" 115.00  "1 "   1 " "  :  1  0.011480  0.078430  0.013340  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8122 "BRYAN 5 0   " 115.00    8160 "BRYAN 1 2   " 115.00  "1 "   1 " "  :  1  0.005420  0.032167  0.003910  113.3  113.3  113.3    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8124 "CUMBY 0     " 115.00    8110 "POINT 0     " 115.00  "1 "   1 " "  :  1  0.009170  0.055040  0.007470  111.0  111.0  111.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8126 "MOUNT PLEA~1" 500.00    5049 "GREENVILLE~1" 500.00  "1 "   1 " "  :  1  0.006000  0.010000  0.830000 3146.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8127 "MOUNT PLEA~2" 230.00    8018 "TYLER 4 0   " 230.00  "1 "   1 " "  :  1  0.008390  0.082050  0.157880  647.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8128 "MOUNT PLEA~3" 115.00    8107 "SCROGGINS 0 " 115.00  "1 "   1 " "  :  1  0.012230  0.053520  0.008150  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8128 "MOUNT PLEA~3" 115.00   13077 "CUNNINGHAM~5" 115.00  "1 "   1 " "  :  1  0.008010  0.047389  0.020210  220.0  124.9  124.9    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8132 "TEAGUE 0    " 115.00    8054 "BUFFALO 0   " 115.00  "1 "   1 " "  :  1  0.012110  0.069140  0.010390   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8132 "TEAGUE 0    " 115.00    8144 "STREETMAN 0 " 115.00  "1 "   1 " "  :  1  0.024940  0.103450  0.017560  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8133 "TYLER 7 0   " 230.00    8147 "TRINIDAD 1 0" 230.00  "1 "   1 " "  :  1  0.007020  0.068650  0.132080  548.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8136 "YANTIS 0    " 115.00    8073 "EMORY 0     " 115.00  "1 "   1 " "  :  1  0.015000  0.088000  0.012000   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8136 "YANTIS 0    " 115.00    8145 "COMO 0      " 115.00  "1 "   1 " "  :  1  0.010570  0.046230  0.007040  166.0  166.0  166.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8137 "POLLOK 0    " 115.00    8005 "LUFKIN 3 1  " 115.00  "1 "   1 " "  :  1  0.021820  0.095440  0.014540  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8138 "TYLER 1 0   " 115.00    8100 "TYLER 2 0   " 115.00  "1 "   1 " "  :  1  0.015820  0.038010  0.005160  111.0  111.0  111.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8138 "TYLER 1 0   " 115.00    8146 "HENDERSON ~2" 115.00  "1 "   1 " "  :  1  0.021030  0.120140  0.018050  216.0  216.0  216.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8139 "COLLEGE ST~3" 230.00    8159 "BRYAN 1 1   " 230.00  "1 "   1 " "  :  1  0.001190  0.009934  0.044630  430.4  430.4  430.4    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8140 "COLLEGE ST~4" 115.00    6326 "SOMERVILLE 0" 115.00  "1 "   1 " "  :  1  0.027060  0.066150  0.008660   98.0    0.0    0.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8140 "COLLEGE ST~4" 115.00    8152 "BRYAN 2 0   " 115.00  "1 "   1 " "  :  1  0.002590  0.012009  0.002640  116.4  116.4  116.4    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8142 "MOUNT VERN~1" 115.00    8066 "DIKE 0      " 115.00  "1 "   1 " "  :  1  0.010640  0.047400  0.006950  206.0  206.0  206.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8142 "MOUNT VERN~1" 115.00    8106 "MOUNT PLEA~5" 115.00  "1 "   1 " "  :  1  0.019070  0.085010  0.012470  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8142 "MOUNT VERN~1" 115.00   12912 "CUNNINGHAM~1" 115.00  "1 "   1 " "  :  1  0.010700  0.038627  0.007350  137.1  137.1  137.1    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8143 "IOLA 0      " 115.00    8120 "BRYAN 3 0   " 115.00  "1 "   1 " "  :  1  0.016590  0.072540  0.011050  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8143 "IOLA 0      " 115.00   13008 "LOLA 1 1    " 115.00  "1 "   1 " "  :  1  0.002640  0.011685  0.005920  232.4  232.4  232.4    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8144 "STREETMAN 0 " 115.00    8064 "FAIRFIELD~13" 115.00  "1 "   1 " "  :  1  0.016830  0.069820  0.011850  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8145 "COMO 0      " 115.00    8107 "SCROGGINS 0 " 115.00  "1 "   1 " "  :  1  0.018490  0.080860  0.012310  250.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8146 "HENDERSON ~2" 115.00   12500 "TATUM 1 1   " 115.00  "1 "   1 " "  :  1  0.011190  0.053308  0.007110  293.0  293.0  293.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8146 "HENDERSON ~2" 115.00   12500 "TATUM 1 1   " 115.00  "2 "   1 " "  :  1  0.011190  0.053308  0.007110  293.0  293.0  293.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8148 "TRINIDAD 1 1" 161.00    5059 "MABANK 2 0  " 161.00  "1 "   1 " "  :  1  0.003960  0.030120  0.015810  310.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8149 "TRINIDAD 1 2" 115.00    8123 "MALAKOFF 0  " 115.00  "1 "   1 " "  :  1  0.004740  0.027110  0.004070   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8150 "ZAVALLA 0   " 115.00   13393 "JASPER 1 1  " 115.00  "1 "   1 " "  :  1  0.016820  0.052559  0.023270  124.5  124.5  124.5    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8151 "GRAPELAND 0 " 115.00    8090 "ELKHART 0   " 115.00  "1 "   1 " "  :  1  0.013390  0.080410  0.010910   98.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8152 "BRYAN 2 0   " 115.00    8160 "BRYAN 1 2   " 115.00  "1 "   1 " "  :  1  0.005380  0.037510  0.006130  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8152 "BRYAN 2 0   " 115.00    8160 "BRYAN 1 2   " 115.00  "2 "   1 " "  :  1  0.005380  0.037510  0.006130  221.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8153 "CANTON 0    " 115.00    8108 "WILLS POIN~1" 115.00  "1 "   1 " "  :  1  0.013000  0.054000  0.027000  186.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8154 "TYLER 5 0   " 115.00    8135 "TYLER 6 0   " 115.00  "1 "   1 " "  :  1  0.008950  0.039910  0.005850  149.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8155 "BREMOND 0   " 500.00    5358 "RIESEL 1 0  " 500.00  "1 "   1 " "  :  1  0.000370  0.007500  0.523420 2768.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8155 "BREMOND 0   " 500.00    8082 "FRANKLIN 0  " 500.00  "1 "   1 " "  :  1  0.000160  0.003370  0.235120 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8155 "BREMOND 0   " 500.00    8158 "BRYAN 1 0   " 500.00  "1 "   1 " "  :  1  0.000370  0.007500  0.523420 2768.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8156 "BREMOND 1   " 230.00    8159 "BRYAN 1 1   " 230.00  "1 "   1 " "  :  1  0.006210  0.044340  0.080840  600.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8157 "BREMOND 2   " 115.00    5124 "MARLIN 1    " 115.00  "1 "   1 " "  :  1  0.012560  0.055930  0.008200  149.0    0.0    0.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   8158 "BRYAN 1 0   " 500.00    8030 "SHIRO 0     " 500.00  "1 "   1 " "  :  1  0.000690  0.008400  0.558160 2020.0    0.0    0.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12501 "TATUM 1 500 " 500.00   12715 "SULPHUR SP~4" 500.00  "1 "   1 " "  :  1  0.001110  0.018145  2.160090 2272.6 2272.6 2272.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12505 "FORNEY 500  " 500.00    5350 "GARLAND 1 0 " 500.00  "1 "   1 " "  :  1  0.000100  0.001580  0.203100 2110.0 2110.0 2110.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12505 "FORNEY 500  " 500.00    5384 "DALLAS 3 0  " 500.00  "1 "   1 " "  :  1  0.000100  0.001960  0.287720 2010.0 2010.0 2010.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12505 "FORNEY 500  " 500.00   12536 "SUNNYVALE ~1" 500.00  "1 "   1 " "  :  1  0.000080  0.001585  0.109130 1980.5 1980.5 1980.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12505 "FORNEY 500  " 500.00   12715 "SULPHUR SP~4" 500.00  "1 "   1 " "  :  1  0.000510  0.008760  1.460600 2417.3 2417.3 2417.3    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12528 "FORT WORT~28" 500.00    5448 "GRAND PRAI~3" 500.00  "1 "   1 " "  :  1  0.000130  0.002374  0.270600 2361.4 2361.4 2361.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12535 "CORPUS CH~29" 500.00   12566 "CORPUS CHR~6" 500.00  "1 "   1 " "  :  1  0.000160  0.002632  0.430150 2437.9 2437.9 2437.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12535 "CORPUS CH~29" 500.00   12566 "CORPUS CHR~6" 500.00  "2 "   1 " "  :  1  0.000160  0.002632  0.430150 2437.9 2437.9 2437.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12536 "SUNNYVALE ~1" 500.00    5350 "GARLAND 1 0 " 500.00  "1 "   1 " "  :  1  0.000020  0.000441  0.055530 2246.0 2246.0 2246.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12544 "VAN VLECK ~1" 500.00   12880 "LANE CITY ~3" 500.00  "1 "   1 " "  :  1  0.000050  0.000892  0.091590 2120.4 2120.4 2120.4    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12547 "CLIFTON 1 ~1" 500.00    5239 "GOLDTHWAIT~1" 500.00  "1 "   1 " "  :  1  0.000700  0.012303  1.884220 1910.0 1910.0 1910.0    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12554 "WINGATE 500 " 500.00    5055 "GRAHAM 0    " 500.00  "1 "   1 " "  :  1  0.001040  0.018967  2.622460 2350.4 2350.4 2350.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12554 "WINGATE 500 " 500.00    5055 "GRAHAM 0    " 500.00  "2 "   1 " "  :  1  0.001040  0.018967  2.622460 2350.4 2350.4 2350.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12560 "EDINBURG 2~1" 500.00   12535 "CORPUS CH~29" 500.00  "1 "   1 " "  :  1  0.001080  0.019750  2.790690 2919.0 2919.0 2919.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12560 "EDINBURG 2~1" 500.00   12566 "CORPUS CHR~6" 500.00  "1 "   1 " "  :  1  0.001080  0.019750  2.790690 2919.0 2919.0 2919.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12564 "STERLING C~7" 500.00    1095 "IND W TWFV~6" 500.00  "1 "   1 " "  :  1  0.000510  0.007273  1.113250 2857.1 2857.1 2857.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12564 "STERLING C~7" 500.00    1095 "IND W TWFV~6" 500.00  "2 "   1 " "  :  1  0.000510  0.007273  1.113250 2857.1 2857.1 2857.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12564 "STERLING C~7" 500.00    5120 "BROWNWOOD 0 " 500.00  "1 "   1 " "  :  1  0.001080  0.020632  2.919440 3036.5 3036.5 3036.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12564 "STERLING C~7" 500.00    5120 "BROWNWOOD 0 " 500.00  "2 "   1 " "  :  1  0.001080  0.020632  2.919440 3036.5 3036.5 3036.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12565 "FANNIN 500  " 500.00    7018 "NURSERY 0   " 500.00  "1 "   1 " "  :  1  0.000130  0.002611  0.299710 2211.0 2211.0 2211.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12565 "FANNIN 500  " 500.00    7018 "NURSERY 0   " 500.00  "2 "   1 " "  :  1  0.000130  0.002611  0.299710 2211.0 2211.0 2211.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12565 "FANNIN 500  " 500.00   12535 "CORPUS CH~29" 500.00  "1 "   1 " "  :  1  0.001080  0.019750  2.790690 2919.0 2919.0 2919.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12566 "CORPUS CHR~6" 500.00    7414 "VICTORIA 1 0" 500.00  "1 "   1 " "  :  1  0.000620  0.010362  1.892030 3995.0 3995.0 3995.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12566 "CORPUS CHR~6" 500.00    7414 "VICTORIA 1 0" 500.00  "2 "   1 " "  :  1  0.000620  0.010362  1.892030 3995.0 3995.0 3995.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12567 "TEXAS CITY~6" 500.00   12689 "TEXAS CIT~10" 500.00  "1 "   1 " "  :  1  0.000040  0.000832  0.094750 2270.5 2270.5 2270.5    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12567 "TEXAS CITY~6" 500.00   12699 "LA MARQUE ~1" 500.00  "1 "   1 " "  :  1  0.000010  0.000190  0.010070 2439.6 2439.6 2439.6    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12574 "WHARTON 3 ~1" 500.00   12640 "EL CAMPO 2~1" 500.00  "1 "   1 " "  :  1  0.000200  0.003602  0.511020 3108.0 3108.0 3108.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12581 "TULIA 1 1   " 161.00   12846 "NAZARETH 1 1" 161.00  "1 "   1 " "  :  1  0.001890  0.011565  0.009170  180.9  180.9  180.9    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12581 "TULIA 1 1   " 161.00   13038 "TULIA 2 1   " 161.00  "1 "   1 " "  :  1  0.000270  0.001453  0.000360  297.0  297.0  297.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12581 "TULIA 1 1   " 161.00   13057 "HEREFORD 2 1" 161.00  "1 "   1 " "  :  1  0.008520  0.047228  0.043020  222.7  222.7  222.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12581 "TULIA 1 1   " 161.00   13161 "CASTRO 1 1  " 161.00  "1 "   1 " "  :  1  0.002860  0.018314  0.018180  224.0  224.0  224.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12581 "TULIA 1 1   " 161.00   13165 "HAPPY 1 1   " 161.00  "1 "   1 " "  :  1  0.006860  0.043933  0.040080  191.6  191.6  191.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12582 "TULIA 1 500 " 500.00   12847 "NAZARETH 1~1" 500.00  "1 "   1 " "  :  1  0.000050  0.000911  0.116710 2092.0 2092.0 2092.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12584 "EL CAMPO 1 1" 115.00   12639 "EL CAMPO 2 1" 115.00  "1 "   1 " "  :  1  0.001780  0.007432  0.001230  316.0  316.0  316.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12584 "EL CAMPO 1 1" 115.00   13234 "EL CAMPO 4 1" 115.00  "1 "   1 " "  :  1  0.000550  0.002655  0.000790  375.0  375.0  375.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12585 "EL CAMPO 1~1" 500.00   12640 "EL CAMPO 2~1" 500.00  "1 "   1 " "  :  1  0.000020  0.000337  0.027240 2716.4 2716.4 2716.4    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12590 "RIESEL 3 1  " 161.00   12926 "RIESEL 4 1  " 161.00  "1 "   1 " "  :  1  0.000750  0.004146  0.005140  209.6  209.6  209.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12591 "RIESEL 3 500" 500.00   12826 "MART 1 500  " 500.00  "1 "   1 " "  :  1  0.000090  0.001398  0.184980 2033.5 2033.5 2033.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12593 "RANKIN 1 1  " 115.00   13155 "RANKIN 2 1  " 115.00  "1 "   1 " "  :  1  0.004560  0.014653  0.002890  189.0  189.0  189.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12593 "RANKIN 1 1  " 115.00   13155 "RANKIN 2 1  " 115.00  "2 "   1 " "  :  1  0.004560  0.014653  0.002890  189.0  189.0  189.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12596 "RICHMOND 1~1" 500.00    7422 "ALVIN 0     " 500.00  "1 "   1 " "  :  1  0.000220  0.003940  0.579550 2253.2 2253.2 2253.2    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12607 "ROBERT LEE~1" 115.00   13280 "STERLING 1 1" 115.00  "1 "   1 " "  :  1  0.008350  0.038815  0.011200  164.1  164.1  164.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12607 "ROBERT LEE~1" 115.00   13280 "STERLING 1 1" 115.00  "2 "   1 " "  :  1  0.008350  0.038815  0.011200  164.1  164.1  164.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12607 "ROBERT LEE~1" 115.00   13413 "STERLING ~14" 115.00  "1 "   1 " "  :  1  0.006760  0.031205  0.012490  211.5  211.5  211.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12607 "ROBERT LEE~1" 115.00   13413 "STERLING ~14" 115.00  "2 "   1 " "  :  1  0.006760  0.031205  0.012490  211.5  211.5  211.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12607 "ROBERT LEE~1" 115.00   13413 "STERLING ~14" 115.00  "3 "   1 " "  :  1  0.006760  0.031205  0.012490  211.5  211.5  211.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12613 "HORSESHOE ~5" 500.00    6210 "MARBLE FAL~4" 500.00  "1 "   1 " "  :  1  0.000000  0.000300  0.000000 2700.0 2700.0 2700.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12613 "HORSESHOE ~5" 500.00    6210 "MARBLE FAL~4" 500.00  "2 "   1 " "  :  1  0.000000  0.000300  0.000000 2700.0 2700.0 2700.0    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12617 "DAWN 1 1    " 161.00   12837 "HEREFORD 1 1" 161.00  "1 "   1 " "  :  1  0.007310  0.036925  0.021080  278.0  278.0  278.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12617 "DAWN 1 1    " 161.00   13004 "VEGA 1 1    " 161.00  "1 "   1 " "  :  1  0.005160  0.034140  0.051830  416.0  416.0  416.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12617 "DAWN 1 1    " 161.00   13057 "HEREFORD 2 1" 161.00  "1 "   1 " "  :  1  0.002960  0.019617  0.035660  368.0  368.0  368.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12617 "DAWN 1 1    " 161.00   13165 "HAPPY 1 1   " 161.00  "1 "   1 " "  :  1  0.006260  0.037057  0.029710  213.7  213.7  213.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12618 "DAWN 1 500  " 500.00   12838 "HEREFORD 1~1" 500.00  "1 "   1 " "  :  1  0.000280  0.004582  0.907330 1971.5 1971.5 1971.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12618 "DAWN 1 500  " 500.00   12847 "NAZARETH 1~1" 500.00  "1 "   1 " "  :  1  0.000280  0.004582  0.907330 1971.5 1971.5 1971.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12618 "DAWN 1 500  " 500.00   12867 "CLAUDE 1 500" 500.00  "1 "   1 " "  :  1  0.000620  0.008866  1.458490 2219.1 2219.1 2219.1    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12621 "BASTROP 1 ~1" 500.00   12852 "ROSANKY 1 ~1" 500.00  "1 "   1 " "  :  1  0.000200  0.002840  0.464450 2277.2 2277.2 2277.2    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12629 "OZONA 1 1   " 115.00   12819 "IRAAN 4 1   " 115.00  "1 "   1 " "  :  1  0.022900  0.107073  0.024830  184.0  184.0  184.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12630 "OZONA 1 230 " 230.00   12811 "BIG LAKE 1~1" 230.00  "1 "   1 " "  :  1  0.002480  0.022101  0.072060  773.0  773.0  773.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12630 "OZONA 1 230 " 230.00   12820 "IRAAN 4 230 " 230.00  "1 "   1 " "  :  1  0.002550  0.022834  0.113000  496.0  496.0  496.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12632 "KRESS 1 1   " 161.00   12807 "LOCKNEY 1 1 " 161.00  "1 "   1 " "  :  1  0.005970  0.034987  0.044750  348.0  348.0  348.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12632 "KRESS 1 1   " 161.00   12846 "NAZARETH 1 1" 161.00  "1 "   1 " "  :  1  0.005200  0.028703  0.112670  282.1  282.1  282.1    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12632 "KRESS 1 1   " 161.00   12846 "NAZARETH 1 1" 161.00  "2 "   1 " "  :  1  0.005200  0.028703  0.112670  282.1  282.1  282.1    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12633 "KRESS 1 500 " 500.00   12582 "TULIA 1 500 " 500.00  "1 "   1 " "  :  1  0.000210  0.003151  0.504010 2205.4 2205.4 2205.4    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12633 "KRESS 1 500 " 500.00   12808 "LOCKNEY 1 ~1" 500.00  "1 "   1 " "  :  1  0.000210  0.003151  0.504010 2205.4 2205.4 2205.4    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12639 "EL CAMPO 2 1" 115.00   13234 "EL CAMPO 4 1" 115.00  "1 "   1 " "  :  1  0.000660  0.003625  0.001280  375.0  375.0  375.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12648 "HOUSTON 9 ~1" 500.00    7400 "HOUSTON 6 0 " 500.00  "1 "   1 " "  :  1  0.000080  0.001229  0.160380 2055.0 2055.0 2055.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12648 "HOUSTON 9 ~1" 500.00   12501 "TATUM 1 500 " 500.00  "1 "   1 " "  :  1  0.002050  0.033766  3.844930 2889.1 2889.1 2889.1    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12648 "HOUSTON 9 ~1" 500.00   12743 "CHANNELVI~10" 500.00  "1 "   1 " "  :  1  0.000080  0.001100  0.136130 2116.0 2116.0 2116.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12656 "RICHLAND S~2" 230.00    3053 "WINGATE 0   " 230.00  "1 "   1 " "  :  1  0.003210  0.029523  0.212010 1200.0  384.7  384.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12656 "RICHLAND S~2" 230.00    3053 "WINGATE 0   " 230.00  "2 "   1 " "  :  1  0.003210  0.029523  0.212010 1200.0  384.7  384.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12656 "RICHLAND S~2" 230.00    6359 "BURNET 0    " 230.00  "1 "   1 " "  :  1  0.003210  0.120000  0.212010  384.7  384.7  384.7    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12656 "RICHLAND S~2" 230.00    6359 "BURNET 0    " 230.00  "2 "   1 " "  :  1  0.003210  0.120000  0.212010  384.7  384.7  384.7    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12656 "RICHLAND S~2" 230.00   12646 "EDEN 230    " 230.00  "1 "   1 " "  :  1  0.003210  0.070000  0.212010  695.0  695.0  695.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12656 "RICHLAND S~2" 230.00   12646 "EDEN 230    " 230.00  "2 "   1 " "  :  1  0.003210  0.070000  0.212010  695.0  695.0  695.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12659 "SNYDER 3 1  " 115.00   12897 "SNYDER 5 1  " 115.00  "1 "   1 " "  :  1  0.006140  0.026265  0.030090  264.0  264.0  264.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12659 "SNYDER 3 1  " 115.00   12897 "SNYDER 5 1  " 115.00  "2 "   1 " "  :  1  0.006140  0.026265  0.030090  264.0  264.0  264.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12659 "SNYDER 3 1  " 115.00   12897 "SNYDER 5 1  " 115.00  "3 "   1 " "  :  1  0.006140  0.026265  0.030090  264.0  264.0  264.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12663 "SNYDER 4 1  " 115.00   12897 "SNYDER 5 1  " 115.00  "1 "   1 " "  :  1  0.001620  0.007066  0.004260  356.0  356.0  356.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12663 "SNYDER 4 1  " 115.00   13403 "SNYDER 8 1  " 115.00  "1 "   1 " "  :  1  0.003890  0.018225  0.002460  145.5  145.5  145.5    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12664 "SNYDER 4 230" 230.00   12788 "LAMESA 1 230" 230.00  "1 "   1 " "  :  1  0.003470  0.028831  0.098340  595.0  595.0  595.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12667 "ODESSA 2 230" 230.00    1053 "MONAHANS 1 6" 230.00  "1 "   1 " "  :  1  0.004220  0.038810  0.199940  498.7  498.7  498.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12667 "ODESSA 2 230" 230.00    1081 "ODESSA 1 10 " 230.00  "1 "   1 " "  :  1  0.000160  0.001294  0.001520  418.6  418.6  418.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12667 "ODESSA 2 230" 230.00    1099 "IND W TWF~29" 230.00  "1 "   1 " "  :  1  0.003180  0.031435  0.083350  416.8  416.8  416.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12667 "ODESSA 2 230" 230.00    1113 "IND W TWF~45" 230.00  "1 "   1 " "  :  1  0.003900  0.032440  0.078920  430.0  430.0  430.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12667 "ODESSA 2 230" 230.00    1125 "IND W TWF~18" 230.00  "1 "   1 " "  :  1  0.002210  0.022309  0.155950  408.1  408.1  408.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12667 "ODESSA 2 230" 230.00    1129 "IND W TWF~22" 230.00  "1 "   1 " "  :  1  0.000980  0.009677  0.020190  371.4  371.4  371.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12667 "ODESSA 2 230" 230.00   12594 "RANKIN 1 230" 230.00  "1 "   1 " "  :  1  0.006740  0.051789  0.238790  542.8  542.8  542.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12667 "ODESSA 2 230" 230.00   12680 "ANDREWS 1 ~1" 230.00  "1 "   1 " "  :  1  0.002950  0.025290  0.088220  404.6  404.6  404.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12667 "ODESSA 2 230" 230.00   12804 "GOLDSMITH ~2" 230.00  "1 "   1 " "  :  1  0.003510  0.031737  0.070210  452.0  452.0  452.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12676 "THROCKMORT~8" 500.00   12637 "GRAHAM 1 500" 500.00  "1 "   1 " "  :  1  0.000280  0.004634  0.560060 2109.1 2109.1 2109.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12679 "ANDREWS 1 1 " 115.00   12803 "GOLDSMITH ~1" 115.00  "1 "   1 " "  :  1  0.006260  0.028486  0.003340  129.8  129.8  129.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12680 "ANDREWS 1 ~1" 230.00   12804 "GOLDSMITH ~2" 230.00  "1 "   1 " "  :  1  0.000770  0.007288  0.013060  368.2  368.2  368.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12680 "ANDREWS 1 ~1" 230.00   12823 "ANDREWS 2 ~1" 230.00  "1 "   1 " "  :  1  0.002910  0.024296  0.085360  495.5  495.5  495.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12690 "OLD OCEAN ~1" 115.00   13097 "SWEENY 1 1  " 115.00  "1 "   1 " "  :  1  0.000720  0.003663  0.000940  182.9  182.9  182.9    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12690 "OLD OCEAN ~1" 115.00   13097 "SWEENY 1 1  " 115.00  "2 "   1 " "  :  1  0.000720  0.003663  0.000940  182.9  182.9  182.9    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12690 "OLD OCEAN ~1" 115.00   13333 "WEST COLUM~4" 115.00  "1 "   1 " "  :  1  0.002830  0.013226  0.015090  144.4  144.4  144.4    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12690 "OLD OCEAN ~1" 115.00   13402 "SWEENY 2 1  " 115.00  "1 "   1 " "  :  1  0.002960  0.015335  0.004120  122.7  122.7  122.7    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12696 "NEEDVILLE ~1" 500.00    7341 "KATY 3 0    " 500.00  "1 "   1 " "  :  1  0.000280  0.005128  0.671480 2250.0 2250.0 2250.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12696 "NEEDVILLE ~1" 500.00   12640 "EL CAMPO 2~1" 500.00  "1 "   1 " "  :  1  0.000330  0.005458  0.855190 2822.0 2822.0 2822.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12699 "LA MARQUE ~1" 500.00   12689 "TEXAS CIT~10" 500.00  "1 "   1 " "  :  1  0.000060  0.000770  0.083200 2290.2 2290.2 2290.2    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12704 "HOUSTON 69~1" 500.00    7159 "HOUSTON 5 0 " 500.00  "1 "   1 " "  :  1  0.000000  0.002000  0.000000 2700.0 2700.0 2700.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12704 "HOUSTON 69~1" 500.00    7159 "HOUSTON 5 0 " 500.00  "2 "   1 " "  :  1  0.000000  0.002000  0.000000 2700.0 2700.0 2700.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12704 "HOUSTON 69~1" 500.00    7341 "KATY 3 0    " 500.00  "1 "   1 " "  :  1  0.000240  0.004055  0.569790 2301.4 2301.4 2301.4    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12709 "DENTON 6 500" 500.00    5322 "DALLAS 2 0  " 500.00  "1 "   1 " "  :  1  0.000410  0.006682  1.139690 2002.1 2002.1 2002.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12712 "COOLIDGE 500" 500.00   12829 "MOUNT CALM~1" 500.00  "1 "   1 " "  :  1  0.000050  0.000824  0.106230 1914.5 1914.5 1914.5    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12718 "GAIL 1 1    " 115.00   13002 "LAMESA 2 1  " 115.00  "1 "   1 " "  :  1  0.006310  0.028329  0.018660  199.6  199.6  199.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12718 "GAIL 1 1    " 115.00   13230 "GAIL 3 1    " 115.00  "1 "   1 " "  :  1  0.009240  0.031538  0.018690  207.0  207.0  207.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12718 "GAIL 1 1    " 115.00   13230 "GAIL 3 1    " 115.00  "2 "   1 " "  :  1  0.009240  0.031538  0.018690  207.0  207.0  207.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12719 "GAIL 1 230  " 230.00   12788 "LAMESA 1 230" 230.00  "1 "   1 " "  :  1  0.002920  0.025481  0.079680  450.3  450.3  450.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12721 "COLORADO C~4" 230.00    1111 "IND W TWF~42" 230.00  "1 "   1 " "  :  1  0.002020  0.014859  0.022790  470.1  470.1  470.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12728 "LAVON 500   " 500.00    5295 "MCKINNEY 1 0" 500.00  "1 "   1 " "  :  1  0.000110  0.001971  0.268100 2307.8 2307.8 2307.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12735 "ELECTRA 1 1 " 161.00   13041 "SEYMOUR 1 1 " 161.00  "1 "   1 " "  :  1  0.004540  0.029110  0.013810  582.0  582.0  582.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12735 "ELECTRA 1 1 " 161.00   13135 "VERNON 3 1  " 161.00  "1 "   1 " "  :  1  0.005080  0.032335  0.048920  398.0  398.0  398.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12746 "PIERCE 1 1  " 115.00   13163 "EL CAMPO 3 1" 115.00  "1 "   1 " "  :  1  0.006380  0.026506  0.005230  187.5  187.5  187.5    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12749 "LIVERPOOL ~1" 500.00   12861 "ANGLETON 1~1" 500.00  "1 "   1 " "  :  1  0.000100  0.002039  0.244680 2112.2 2112.2 2112.2    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12751 "WILSON 1 1  " 115.00   13270 "LUBBOCK 1 1 " 115.00  "1 "   1 " "  :  1  0.018050  0.093607  0.013300  423.0  423.0  423.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12752 "WILSON 1 230" 230.00   12814 "TAHOKA 1 230" 230.00  "1 "   1 " "  :  1  0.001090  0.010204  0.049270  646.0  646.0  646.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12754 "TRUSCOTT 1 1" 161.00   12937 "TRUSCOTT 2 1" 161.00  "1 "   1 " "  :  1  0.001540  0.010994  0.005250  371.0  371.0  371.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12754 "TRUSCOTT 1 1" 161.00   12945 "CHILDRESS ~1" 161.00  "1 "   1 " "  :  1  0.011670  0.077129  0.143160  256.5  256.5  256.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12754 "TRUSCOTT 1 1" 161.00   12978 "E SEYMOUR ~1" 161.00  "1 "   1 " "  :  1  0.004060  0.025447  0.019120  214.6  214.6  214.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12754 "TRUSCOTT 1 1" 161.00   13029 "CROWELL 1 1 " 161.00  "1 "   1 " "  :  1  0.003970  0.022881  0.008340  271.0  271.0  271.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12754 "TRUSCOTT 1 1" 161.00   13202 "SEYMOUR 2 1 " 161.00  "1 "   1 " "  :  1  0.005310  0.038287  0.031470  280.0  280.0  280.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12754 "TRUSCOTT 1 1" 161.00   13204 "SEYMOUR 3 1 " 161.00  "1 "   1 " "  :  1  0.003930  0.023407  0.019750  262.2  262.2  262.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12761 "BACLIFF 500 " 500.00   12689 "TEXAS CIT~10" 500.00  "1 "   1 " "  :  1  0.000040  0.000921  0.099180 2017.9 2017.9 2017.9    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12774 "CRANE 230   " 230.00   12594 "RANKIN 1 230" 230.00  "1 "   1 " "  :  1  0.005240  0.051597  0.155860  447.8  447.8  447.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12774 "CRANE 230   " 230.00   12855 "MCCAMEY 2 ~1" 230.00  "1 "   1 " "  :  1  0.002530  0.022979  0.096940  449.4  449.4  449.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12774 "CRANE 230   " 230.00   12894 "FORT STOC~10" 230.00  "1 "   1 " "  :  1  0.001210  0.010157  0.031970  506.4  506.4  506.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12783 "HASKELL 1 1 " 161.00   13012 "THROCKMORT~2" 161.00  "1 "   1 " "  :  1  0.005440  0.024744  0.052630  343.2  343.2  343.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12783 "HASKELL 1 1 " 161.00   13012 "THROCKMORT~2" 161.00  "2 "   1 " "  :  1  0.005440  0.024744  0.052630  343.2  343.2  343.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12783 "HASKELL 1 1 " 161.00   13012 "THROCKMORT~2" 161.00  "3 "   1 " "  :  1  0.005440  0.024744  0.052630  343.2  343.2  343.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12788 "LAMESA 1 230" 230.00   12814 "TAHOKA 1 230" 230.00  "1 "   1 " "  :  1  0.002940  0.025279  0.166300  635.0  635.0  635.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12788 "LAMESA 1 230" 230.00   12898 "SNYDER 5 230" 230.00  "1 "   1 " "  :  1  0.002550  0.022527  0.119320  596.0  596.0  596.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12788 "LAMESA 1 230" 230.00   12898 "SNYDER 5 230" 230.00  "2 "   1 " "  :  1  0.002550  0.022527  0.119320  596.0  596.0  596.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12791 "BIG LAKE 230" 230.00    3018 "CHRISTOVAL 0" 230.00  "1 "   1 " "  :  1  0.003410  0.032197  0.130070  554.3  554.3  554.3    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12791 "BIG LAKE 230" 230.00    3018 "CHRISTOVAL 0" 230.00  "2 "   1 " "  :  1  0.003410  0.032197  0.130070  554.3  554.3  554.3    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12791 "BIG LAKE 230" 230.00   12594 "RANKIN 1 230" 230.00  "1 "   1 " "  :  1  0.004740  0.045593  0.205160  405.4  405.4  405.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12791 "BIG LAKE 230" 230.00   12630 "OZONA 1 230 " 230.00  "1 "   1 " "  :  1  0.003190  0.028844  0.076810  757.0  757.0  757.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12791 "BIG LAKE 230" 230.00   12796 "STERLING ~12" 230.00  "1 "   1 " "  :  1  0.003210  0.029523  0.212010  384.7  384.7  384.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12791 "BIG LAKE 230" 230.00   12796 "STERLING ~12" 230.00  "2 "   1 " "  :  1  0.003210  0.029523  0.212010  384.7  384.7  384.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12791 "BIG LAKE 230" 230.00   12811 "BIG LAKE 1~1" 230.00  "1 "   1 " "  :  1  0.001330  0.012592  0.052800  404.5  404.5  404.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12804 "GOLDSMITH ~2" 230.00   12823 "ANDREWS 2 ~1" 230.00  "1 "   1 " "  :  1  0.001800  0.016391  0.120450  350.6  350.6  350.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12807 "LOCKNEY 1 1 " 161.00   13055 "SILVERTON ~1" 161.00  "1 "   1 " "  :  1  0.003340  0.025291  0.020410  243.0  243.0  243.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12807 "LOCKNEY 1 1 " 161.00   13065 "FLOYDADA 2 1" 161.00  "1 "   1 " "  :  1  0.003170  0.020192  0.016490  230.0  230.0  230.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12807 "LOCKNEY 1 1 " 161.00   13065 "FLOYDADA 2 1" 161.00  "2 "   1 " "  :  1  0.003170  0.020192  0.016490  230.0  230.0  230.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12807 "LOCKNEY 1 1 " 161.00   13392 "FLOYDADA 4 1" 161.00  "1 "   1 " "  :  1  0.005190  0.026312  0.050980  300.0  300.0  300.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12808 "LOCKNEY 1 ~1" 500.00   12883 "FLOYDADA 1~1" 500.00  "1 "   1 " "  :  1  0.000390  0.005650  0.700470 2083.9 2083.9 2083.9    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12810 "BIG LAKE 1 1" 115.00   12984 "TBD 1 1     " 115.00  "1 "   1 " "  :  1  0.013930  0.074864  0.034040  246.0  246.0  246.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12810 "BIG LAKE 1 1" 115.00   12984 "TBD 1 1     " 115.00  "2 "   1 " "  :  1  0.013930  0.074864  0.034040  246.0  246.0  246.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12813 "TAHOKA 1 1  " 115.00   13270 "LUBBOCK 1 1 " 115.00  "1 "   1 " "  :  1  0.020430  0.069646  0.045060  220.0  147.4  147.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12813 "TAHOKA 1 1  " 115.00   13270 "LUBBOCK 1 1 " 115.00  "2 "   1 " "  :  1  0.020430  0.069646  0.045060  220.0  147.4  147.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12816 "BRUNI 3 1   " 115.00   13067 "MIRANDO 1 1 " 115.00  "1 "   1 " "  :  1  0.015470  0.057371  0.014920  146.4  146.4  146.4    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12816 "BRUNI 3 1   " 115.00   13423 "BRUNI 4 1   " 115.00  "1 "   1 " "  :  1  0.010810  0.050046  0.016200  160.0  115.1  115.1    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12822 "ANDREWS 2 1 " 115.00   12918 "ANDREWS 3 1 " 115.00  "1 "   1 " "  :  1  0.001010  0.004624  0.000710  275.0  275.0  275.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12822 "ANDREWS 2 1 " 115.00   12918 "ANDREWS 3 1 " 115.00  "2 "   1 " "  :  1  0.001010  0.004624  0.000710  275.0  275.0  275.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12822 "ANDREWS 2 1 " 115.00   13174 "ANDREWS 4 1 " 115.00  "1 "   1 " "  :  1  0.007820  0.039952  0.009370  275.0  275.0  275.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12831 "GOLLAD 1 1  " 115.00   13224 "GOLIAD 1 1  " 115.00  "1 "   1 " "  :  1  0.000330  0.001564  0.000120  219.7  219.7  219.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12831 "GOLLAD 1 1  " 115.00   13224 "GOLIAD 1 1  " 115.00  "2 "   1 " "  :  1  0.000330  0.001564  0.000120  219.7  219.7  219.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12831 "GOLLAD 1 1  " 115.00   13224 "GOLIAD 1 1  " 115.00  "3 "   1 " "  :  1  0.000330  0.001564  0.000120  219.7  219.7  219.7    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12831 "GOLLAD 1 1  " 115.00   13226 "GOLIAD 2 1  " 115.00  "1 "   1 " "  :  1  0.001120  0.003056  0.001070  250.0  250.0  250.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12834 "PECOS 1 1   " 115.00   13022 "COYANOSA 1 1" 115.00  "1 "   1 " "  :  1  0.018290  0.092223  0.013660  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12834 "PECOS 1 1   " 115.00   13302 "PECOS 2 1   " 115.00  "1 "   1 " "  :  1  0.011770  0.049274  0.011740  291.0  291.0  291.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12834 "PECOS 1 1   " 115.00   13304 "PYOTE 1 1   " 115.00  "1 "   1 " "  :  1  0.004600  0.023614  0.007860  125.9  125.9  125.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12834 "PECOS 1 1   " 115.00   13319 "TBD 2 1     " 115.00  "1 "   1 " "  :  1  0.014590  0.053556  0.047070  249.0  249.0  249.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12834 "PECOS 1 1   " 115.00   13319 "TBD 2 1     " 115.00  "2 "   1 " "  :  1  0.014590  0.053556  0.047070  249.0  249.0  249.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12837 "HEREFORD 1 1" 161.00   13057 "HEREFORD 2 1" 161.00  "1 "   1 " "  :  1  0.001560  0.011008  0.009710  525.0  525.0  525.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12837 "HEREFORD 1 1" 161.00   13124 "ADRIAN 1 1  " 161.00  "1 "   1 " "  :  1  0.016950  0.089125  0.111630  456.0  456.0  456.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12837 "HEREFORD 1 1" 161.00   13207 "HART 1 1    " 161.00  "1 "   1 " "  :  1  0.003710  0.022643  0.008510  288.0  288.0  288.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12842 "BAIRD 1 1   " 161.00   13243 "CISCO 2 1   " 161.00  "1 "   1 " "  :  1  0.002420  0.014204  0.017540  246.2  246.2  246.2    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12846 "NAZARETH 1 1" 161.00   12962 "FRIONA 1 1  " 161.00  "1 "   1 " "  :  1  0.012160  0.071497  0.062460  299.2  299.2  299.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12846 "NAZARETH 1 1" 161.00   13038 "TULIA 2 1   " 161.00  "1 "   1 " "  :  1  0.001940  0.010597  0.010030  205.2  205.2  205.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12846 "NAZARETH 1 1" 161.00   13161 "CASTRO 1 1  " 161.00  "1 "   1 " "  :  1  0.002590  0.017820  0.020640  196.1  196.1  196.1    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12855 "MCCAMEY 2 ~1" 230.00   12594 "RANKIN 1 230" 230.00  "1 "   1 " "  :  1  0.002220  0.017272  0.114380  597.6  597.6  597.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12855 "MCCAMEY 2 ~1" 230.00   12594 "RANKIN 1 230" 230.00  "2 "   1 " "  :  1  0.002220  0.017272  0.114380  597.6  597.6  597.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12855 "MCCAMEY 2 ~1" 230.00   12594 "RANKIN 1 230" 230.00  "3 "   1 " "  :  1  0.002220  0.017272  0.114380  597.6  597.6  597.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12855 "MCCAMEY 2 ~1" 230.00   12894 "FORT STOC~10" 230.00  "1 "   1 " "  :  1  0.002170  0.020102  0.078350  516.0  516.0  516.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12858 "PETTUS 230  " 230.00    6263 "KENEDY 0    " 230.00  "1 "   1 " "  :  1  0.000910  0.008412  0.034040  730.4  730.4  730.4    0.0 0.000    0.0 /
   6    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12860 "ANGLETON 1 1" 115.00   12982 "BONNEY 1 1  " 115.00  "1 "   1 " "  :  1  0.001350  0.005723  0.017180  171.6  171.6  171.6    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12860 "ANGLETON 1 1" 115.00   12982 "BONNEY 1 1  " 115.00  "2 "   1 " "  :  1  0.001350  0.005723  0.017180  171.6  171.6  171.6    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12860 "ANGLETON 1 1" 115.00   13232 "ANGLETON 2 1" 115.00  "1 "   1 " "  :  1  0.000180  0.000873  0.000140  203.0  203.0  203.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12866 "CLAUDE 1 1  " 161.00   13059 "GROOM 1 1   " 161.00  "1 "   1 " "  :  1  0.005500  0.030613  0.026620  321.0  321.0  321.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12876 "VAN HORN 1 1" 115.00   13144 "VAN HORN 2 1" 115.00  "1 "   1 " "  :  1  0.001470  0.007210  0.001680  286.0  286.0  286.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12876 "VAN HORN 1 1" 115.00   13144 "VAN HORN 2 1" 115.00  "2 "   1 " "  :  1  0.001470  0.007210  0.001680  286.0  286.0  286.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12879 "LANE CITY ~1" 115.00   13031 "LANE CITY ~4" 115.00  "1 "   1 " "  :  1  0.003520  0.012224  0.002010  158.9  158.9  158.9    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12879 "LANE CITY ~1" 115.00   13422 "WHARTON 4 1 " 115.00  "1 "   1 " "  :  1  0.001770  0.010104  0.002730  129.3  129.3  129.3    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12882 "FLOYDADA 1 1" 161.00   13209 "CROSBY 1 1  " 161.00  "1 "   1 " "  :  1  0.003620  0.025411  0.033150  473.0  473.0  473.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12891 "GRANDFALLS~1" 230.00   12835 "PECOS 1 230 " 230.00  "1 "   1 " "  :  1  0.002410  0.018759  0.076730  698.0  698.0  698.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12893 "FORT STOCK~9" 115.00   13147 "FORT STOC~16" 115.00  "1 "   1 " "  :  1  0.006750  0.027584  0.018180  149.0  149.0  149.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12893 "FORT STOCK~9" 115.00   13364 "GIRVIN 1 1  " 115.00  "1 "   1 " "  :  1  0.004780  0.025890  0.007150  213.9  213.9  213.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12893 "FORT STOCK~9" 115.00   13364 "GIRVIN 1 1  " 115.00  "2 "   1 " "  :  1  0.004780  0.025890  0.007150  213.9  213.9  213.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12893 "FORT STOCK~9" 115.00   13371 "GIRVIN 2 1  " 115.00  "1 "   1 " "  :  1  0.007310  0.030957  0.006950  158.8  158.8  158.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12893 "FORT STOCK~9" 115.00   13415 "MCCAMEY 6 1 " 115.00  "1 "   1 " "  :  1  0.016990  0.064321  0.021120  190.0  190.0  190.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12897 "SNYDER 5 1  " 115.00   13403 "SNYDER 8 1  " 115.00  "1 "   1 " "  :  1  0.001540  0.005958  0.000900  221.1  221.1  221.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12900 "SPUR 1 1    " 161.00   13091 "SPUR 2 1    " 161.00  "1 "   1 " "  :  1  0.000080  0.000471  0.000010  214.1  214.1  214.1    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12906 "MCCOOK 1 1  " 115.00   13108 "EDINBURG 4 1" 115.00  "1 "   1 " "  :  1  0.004680  0.021916  0.003840  147.1  147.1  147.1    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12906 "MCCOOK 1 1  " 115.00   13396 "EDINBURG 5 1" 115.00  "1 "   1 " "  :  1  0.003820  0.013101  0.003020  238.0  238.0  238.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12910 "PAINT ROCK~1" 115.00   13179 "BRADY 2 1   " 115.00  "1 "   1 " "  :  1  0.009800  0.053830  0.019290  178.8  178.8  178.8    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12910 "PAINT ROCK~1" 115.00   13183 "SAN ANGELO~6" 115.00  "1 "   1 " "  :  1  0.026580  0.136429  0.030820  214.2  214.2  214.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12910 "PAINT ROCK~1" 115.00   13291 "PAINT ROCK~3" 115.00  "1 "   1 " "  :  1  0.006810  0.035301  0.004930  204.7  204.7  204.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12910 "PAINT ROCK~1" 115.00   13291 "PAINT ROCK~3" 115.00  "2 "   1 " "  :  1  0.006810  0.035301  0.004930  204.7  204.7  204.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12910 "PAINT ROCK~1" 115.00   13291 "PAINT ROCK~3" 115.00  "3 "   1 " "  :  1  0.006810  0.035301  0.004930  204.7  204.7  204.7    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12912 "CUNNINGHAM~1" 115.00   13077 "CUNNINGHAM~5" 115.00  "1 "   1 " "  :  1  0.000880  0.004816  0.000440  222.0  222.0  222.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12916 "CUNNINGHAM~3" 115.00   13077 "CUNNINGHAM~5" 115.00  "1 "   1 " "  :  1  0.006020  0.030170  0.031940  275.0  275.0  275.0    0.0 0.000    0.0 /
   8    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12935 "BAY CITY 1 1" 115.00   12974 "BAY CITY 2 1" 115.00  "1 "   1 " "  :  1  0.009740  0.041570  0.009390  220.0  137.6  137.6    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12937 "TRUSCOTT 2 1" 161.00   12978 "E SEYMOUR ~1" 161.00  "1 "   1 " "  :  1  0.004820  0.025290  0.024440  227.7  227.7  227.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12937 "TRUSCOTT 2 1" 161.00   13029 "CROWELL 1 1 " 161.00  "1 "   1 " "  :  1  0.003220  0.016078  0.019800  232.5  232.5  232.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12953 "PARIS 4 1   " 161.00   12986 "PARIS 5 1   " 161.00  "1 "   1 " "  :  1  0.001930  0.010152  0.018460  206.4  206.4  206.4    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12953 "PARIS 4 1   " 161.00   12999 "DELTA 1 1   " 161.00  "1 "   1 " "  :  1  0.002900  0.019146  0.031490  335.4  335.4  335.4    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12965 "WEINERT 1 1 " 161.00   13111 "HASKELL 2 1 " 161.00  "1 "   1 " "  :  1  0.003100  0.017791  0.025040  198.2  198.2  198.2    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12965 "WEINERT 1 1 " 161.00   13133 "THROCKMORT~4" 161.00  "1 "   1 " "  :  1  0.003340  0.020625  0.010420  224.7  224.7  224.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12970 "RAYMONDVIL~2" 115.00   13053 "SEBASTIAN ~5" 115.00  "1 "   1 " "  :  1  0.010380  0.052849  0.017940  450.0  213.1  213.1    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12972 "NEEDVILLE ~1" 115.00   13101 "RICHMOND 3 1" 115.00  "1 "   1 " "  :  1  0.002900  0.013950  0.002780  143.9  143.9  143.9    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12972 "NEEDVILLE ~1" 115.00   13285 "RICHMOND 4 1" 115.00  "1 "   1 " "  :  1  0.006680  0.023608  0.002410  141.8  141.8  141.8    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12974 "BAY CITY 2 1" 115.00   13426 "BAY CITY 3 1" 115.00  "1 "   1 " "  :  1  0.001460  0.006173  0.002070  199.1  199.1  199.1    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12976 "BISHOP 1 1  " 115.00    4020 "CORPUS CH~16" 115.00  "1 "   1 " "  :  1  0.008280  0.041400  0.008280  228.0  228.0  228.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12976 "BISHOP 1 1  " 115.00    4020 "CORPUS CH~16" 115.00  "2 "   1 " "  :  1  0.008280  0.041400  0.008280  228.0  228.0  228.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12976 "BISHOP 1 1  " 115.00   12991 "KINGSVILLE~1" 115.00  "1 "   1 " "  :  1  0.003830  0.014696  0.002420  128.1  128.1  128.1    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12976 "BISHOP 1 1  " 115.00   12991 "KINGSVILLE~1" 115.00  "2 "   1 " "  :  1  0.003830  0.014696  0.002420  128.1  128.1  128.1    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12978 "E SEYMOUR ~1" 161.00   13041 "SEYMOUR 1 1 " 161.00  "1 "   1 " "  :  1  0.013630  0.070810  0.068710  353.0  353.0  353.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12978 "E SEYMOUR ~1" 161.00   13204 "SEYMOUR 3 1 " 161.00  "1 "   1 " "  :  1  0.000440  0.002750  0.023120  383.0  383.0  383.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12978 "E SEYMOUR ~1" 161.00   13204 "SEYMOUR 3 1 " 161.00  "2 "   1 " "  :  1  0.000440  0.002750  0.023120  383.0  383.0  383.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12980 "GAIL 2 1    " 115.00   13002 "LAMESA 2 1  " 115.00  "1 "   1 " "  :  1  0.006060  0.029155  0.008420  248.0  248.0  248.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12980 "GAIL 2 1    " 115.00   13230 "GAIL 3 1    " 115.00  "1 "   1 " "  :  1  0.001820  0.007993  0.001440  248.0  248.0  248.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12982 "BONNEY 1 1  " 115.00   13369 "LIVERPOOL ~1" 115.00  "1 "   1 " "  :  1  0.005880  0.027124  0.009790  212.2  212.2  212.2    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  12996 "HAMLIN 1 1  " 115.00   13079 "ANSON 1 1   " 115.00  "1 "   1 " "  :  1  0.002150  0.006736  0.019880  162.0  162.0  162.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13002 "LAMESA 2 1  " 115.00   13230 "GAIL 3 1    " 115.00  "1 "   1 " "  :  1  0.003910  0.020372  0.008300  111.6  111.6  111.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13002 "LAMESA 2 1  " 115.00   13317 "LAMESA 4 1  " 115.00  "1 "   1 " "  :  1  0.009060  0.045139  0.011340  276.0  276.0  276.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13002 "LAMESA 2 1  " 115.00   13401 "LAMESA 5 1  " 115.00  "1 "   1 " "  :  1  0.009940  0.047722  0.006500  276.0  276.0  276.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13004 "VEGA 1 1    " 161.00   13159 "AMARILLO 1 1" 161.00  "1 "   1 " "  :  1  0.008010  0.052302  0.018000  246.3  246.3  246.3    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13027 "CRANE 1 1   " 115.00   13140 "MCCARNEY 1 1" 115.00  "1 "   1 " "  :  1  0.003890  0.015787  0.007410  120.3  120.3  120.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13027 "CRANE 1 1   " 115.00   13211 "MCCAMEY 3 1 " 115.00  "1 "   1 " "  :  1  0.004040  0.020580  0.003060  128.4  128.4  128.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13027 "CRANE 1 1   " 115.00   13214 "CRANE 2 1   " 115.00  "1 "   1 " "  :  1  0.004730  0.021987  0.003770  129.2  129.2  129.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13027 "CRANE 1 1   " 115.00   13218 "MCCAMEY 4 1 " 115.00  "1 "   1 " "  :  1  0.004060  0.016671  0.002230  126.9  126.9  126.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13027 "CRANE 1 1   " 115.00   13415 "MCCAMEY 6 1 " 115.00  "1 "   1 " "  :  1  0.002020  0.010385  0.004570  104.0  104.0  104.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13029 "CROWELL 1 1 " 161.00   13204 "SEYMOUR 3 1 " 161.00  "1 "   1 " "  :  1  0.004250  0.026996  0.037230  200.7  200.7  200.7    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13031 "LANE CITY ~4" 115.00   13422 "WHARTON 4 1 " 115.00  "1 "   1 " "  :  1  0.000620  0.002949  0.000350  116.7  116.7  116.7    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13038 "TULIA 2 1   " 161.00   13161 "CASTRO 1 1  " 161.00  "1 "   1 " "  :  1  0.003500  0.018912  0.019180  190.5  190.5  190.5    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13046 "CHILICOTHE~1" 161.00   13349 "VERNON 4 1  " 161.00  "1 "   1 " "  :  1  0.002120  0.012922  0.013060  241.8  241.8  241.8    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13057 "HEREFORD 2 1" 161.00   13165 "HAPPY 1 1   " 161.00  "1 "   1 " "  :  1  0.002660  0.016887  0.013020  225.3  225.3  225.3    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13057 "HEREFORD 2 1" 161.00   13207 "HART 1 1    " 161.00  "1 "   1 " "  :  1  0.001860  0.012121  0.047110  251.8  251.8  251.8    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13059 "GROOM 1 1   " 161.00   13149 "CLARENDON ~1" 161.00  "1 "   1 " "  :  1  0.004580  0.028314  0.036230  200.3  200.3  200.3    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13061 "RIO GRANDE~2" 115.00   13063 "RIO GRANDE~4" 115.00  "1 "   1 " "  :  1  0.001140  0.004966  0.000780  220.0  220.0  220.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13061 "RIO GRANDE~2" 115.00   13428 "RIO GRAND~11" 115.00  "1 "   1 " "  :  1  0.000770  0.002803  0.001270  220.0  220.0  220.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13063 "RIO GRANDE~4" 115.00   13428 "RIO GRAND~11" 115.00  "1 "   1 " "  :  1  0.000760  0.003603  0.000640  260.0  260.0  260.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13063 "RIO GRANDE~4" 115.00   13428 "RIO GRAND~11" 115.00  "2 "   1 " "  :  1  0.000760  0.003603  0.000640  260.0  260.0  260.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13065 "FLOYDADA 2 1" 161.00   13194 "FLOYDADA 3 1" 161.00  "1 "   1 " "  :  1  0.001640  0.009464  0.028200  203.8  203.8  203.8    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13065 "FLOYDADA 2 1" 161.00   13209 "CROSBY 1 1  " 161.00  "1 "   1 " "  :  1  0.006770  0.035585  0.042470  547.0  547.0  547.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13067 "MIRANDO 1 1 " 115.00   13228 "LAREDO 8 1  " 115.00  "1 "   1 " "  :  1  0.032710  0.109432  0.024320  138.6  138.6  138.6    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13067 "MIRANDO 1 1 " 115.00   13423 "BRUNI 4 1   " 115.00  "1 "   1 " "  :  1  0.004900  0.023602  0.004210  146.4  146.4  146.4    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13075 "RIO GRANDE~6" 115.00   13108 "EDINBURG 4 1" 115.00  "1 "   1 " "  :  1  0.004960  0.023776  0.054000  220.0  220.0  220.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13075 "RIO GRANDE~6" 115.00   13108 "EDINBURG 4 1" 115.00  "2 "   1 " "  :  1  0.004960  0.023776  0.054000  220.0  220.0  220.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13075 "RIO GRANDE~6" 115.00   13428 "RIO GRAND~11" 115.00  "1 "   1 " "  :  1  0.004830  0.025143  0.018850  126.8  126.8  126.8    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13087 "FORT STOC~12" 115.00   13137 "FORT STOC~14" 115.00  "1 "   1 " "  :  1  0.005920  0.019002  0.003450  111.5  111.5  111.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13087 "FORT STOC~12" 115.00   13274 "MCCAMEY 5 1 " 115.00  "1 "   1 " "  :  1  0.001020  0.004345  0.000520  153.3  153.3  153.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13087 "FORT STOC~12" 115.00   13277 "FORT STOCK~3" 115.00  "1 "   1 " "  :  1  0.001430  0.007038  0.000760  103.5  103.5  103.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13087 "FORT STOC~12" 115.00   13294 "CRANE 3 1   " 115.00  "1 "   1 " "  :  1  0.008830  0.045320  0.006330  111.8  111.8  111.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13087 "FORT STOC~12" 115.00   13361 "IRAAN 5 1   " 115.00  "1 "   1 " "  :  1  0.009010  0.027999  0.007140  134.5  134.5  134.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13087 "FORT STOC~12" 115.00   13364 "GIRVIN 1 1  " 115.00  "1 "   1 " "  :  1  0.006440  0.030271  0.008760  145.4  145.4  145.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13087 "FORT STOC~12" 115.00   13371 "GIRVIN 2 1  " 115.00  "1 "   1 " "  :  1  0.007260  0.036378  0.007590  136.7  136.7  136.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13087 "FORT STOC~12" 115.00   13399 "FORT STOCK~6" 115.00  "1 "   1 " "  :  1  0.001880  0.007846  0.000940  136.3  136.3  136.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13089 "ABERNATHY ~1" 115.00   13270 "LUBBOCK 1 1 " 115.00  "1 "   1 " "  :  1  0.023350  0.122287  0.023380  186.4  186.4  186.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13089 "ABERNATHY ~1" 115.00   13377 "LUBOCK 1 1  " 115.00  "1 "   1 " "  :  1  0.026000  0.107492  0.015920  191.0  191.0  191.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13089 "ABERNATHY ~1" 115.00   13395 "FLOYDADA 5 1" 115.00  "1 "   1 " "  :  1  0.032410  0.154609  0.038990  138.6  138.6  138.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13095 "WEST COLUM~2" 115.00   13287 "ALVIN 1 1   " 115.00  "1 "   1 " "  :  1  0.033590  0.145814  0.024310  124.8  124.8  124.8    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13095 "WEST COLUM~2" 115.00   13404 "WEST COLUM~7" 115.00  "1 "   1 " "  :  1  0.001480  0.005342  0.000720  212.4  212.4  212.4    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13097 "SWEENY 1 1  " 115.00   13402 "SWEENY 2 1  " 115.00  "1 "   1 " "  :  1  0.001840  0.009870  0.004160   98.5   98.5   98.5    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13099 "DAMON 1 1   " 115.00   13333 "WEST COLUM~4" 115.00  "1 "   1 " "  :  1  0.002320  0.010405  0.000700  217.7  217.7  217.7    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13099 "DAMON 1 1   " 115.00   13404 "WEST COLUM~7" 115.00  "1 "   1 " "  :  1  0.004050  0.018416  0.008760  221.9  221.9  221.9    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13101 "RICHMOND 3 1" 115.00   13285 "RICHMOND 4 1" 115.00  "1 "   1 " "  :  1  0.002760  0.014571  0.002870  143.0  143.0  143.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13108 "EDINBURG 4 1" 115.00   13289 "RIO GRANDE~8" 115.00  "1 "   1 " "  :  1  0.006220  0.026259  0.006580  220.0  135.9  135.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13108 "EDINBURG 4 1" 115.00   13289 "RIO GRANDE~8" 115.00  "2 "   1 " "  :  1  0.006220  0.026259  0.006580  220.0  135.9  135.9    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13108 "EDINBURG 4 1" 115.00   13396 "EDINBURG 5 1" 115.00  "1 "   1 " "  :  1  0.005230  0.024595  0.002240  181.0  181.0  181.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13111 "HASKELL 2 1 " 161.00   13133 "THROCKMORT~4" 161.00  "1 "   1 " "  :  1  0.000800  0.005750  0.010990  229.0  229.0  229.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13119 "ST. LAWREN~1" 115.00   13169 "GARDEN CIT~2" 115.00  "1 "   1 " "  :  1  0.004970  0.022718  0.006560  240.5  240.5  240.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13124 "ADRIAN 1 1  " 161.00   13171 "ADRIAN 2 1  " 161.00  "1 "   1 " "  :  1  0.000660  0.003033  0.009050  215.3  215.3  215.3    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13124 "ADRIAN 1 1  " 161.00   13405 "SUNRAY 1 1  " 161.00  "1 "   1 " "  :  1  0.021220  0.127675  0.139600  391.0  391.0  391.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13128 "RIO HONDO ~1" 115.00   13296 "BROWNSVILL~7" 115.00  "1 "   1 " "  :  1  0.016870  0.068165  0.025180  194.0  194.0  194.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13128 "RIO HONDO ~1" 115.00   13296 "BROWNSVILL~7" 115.00  "2 "   1 " "  :  1  0.016870  0.068165  0.025180  194.0  194.0  194.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13137 "FORT STOC~14" 115.00   13274 "MCCAMEY 5 1 " 115.00  "1 "   1 " "  :  1  0.004100  0.018985  0.002780  147.6  147.6  147.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13137 "FORT STOC~14" 115.00   13277 "FORT STOCK~3" 115.00  "1 "   1 " "  :  1  0.002230  0.009351  0.003680  140.0  140.0  140.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13137 "FORT STOC~14" 115.00   13361 "IRAAN 5 1   " 115.00  "1 "   1 " "  :  1  0.004990  0.018543  0.004980  135.7  135.7  135.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13137 "FORT STOC~14" 115.00   13364 "GIRVIN 1 1  " 115.00  "1 "   1 " "  :  1  0.006130  0.033340  0.017410  123.5  123.5  123.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13137 "FORT STOC~14" 115.00   13399 "FORT STOCK~6" 115.00  "1 "   1 " "  :  1  0.002210  0.013503  0.002340  146.8  146.8  146.8    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13140 "MCCARNEY 1 1" 115.00   13211 "MCCAMEY 3 1 " 115.00  "1 "   1 " "  :  1  0.002220  0.007833  0.001100  124.6  124.6  124.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13140 "MCCARNEY 1 1" 115.00   13214 "CRANE 2 1   " 115.00  "1 "   1 " "  :  1  0.001860  0.007744  0.003020  107.5  107.5  107.5    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13140 "MCCARNEY 1 1" 115.00   13218 "MCCAMEY 4 1 " 115.00  "1 "   1 " "  :  1  0.002440  0.011024  0.002760  127.4  127.4  127.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13140 "MCCARNEY 1 1" 115.00   13415 "MCCAMEY 6 1 " 115.00  "1 "   1 " "  :  1  0.003640  0.014413  0.002980  124.4  124.4  124.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13142 "BRADY 1 1   " 115.00   13179 "BRADY 2 1   " 115.00  "1 "   1 " "  :  1  0.015840  0.045781  0.012030  176.0  176.0  176.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13144 "VAN HORN 2 1" 115.00   13416 "ORLA 1 1    " 115.00  "1 "   1 " "  :  1  0.017430  0.089892  0.023840  242.0  242.0  242.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13144 "VAN HORN 2 1" 115.00   13416 "ORLA 1 1    " 115.00  "2 "   1 " "  :  1  0.017430  0.089892  0.023840  242.0  242.0  242.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13144 "VAN HORN 2 1" 115.00   13416 "ORLA 1 1    " 115.00  "3 "   1 " "  :  1  0.017430  0.089892  0.023840  242.0  242.0  242.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13147 "FORT STOC~16" 115.00   13364 "GIRVIN 1 1  " 115.00  "1 "   1 " "  :  1  0.002970  0.011994  0.010400  115.9  115.9  115.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13147 "FORT STOC~16" 115.00   13371 "GIRVIN 2 1  " 115.00  "1 "   1 " "  :  1  0.005390  0.021264  0.004440  121.1  121.1  121.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13152 "TEXAS CIT~13" 115.00   13408 "TEXAS CIT~16" 115.00  "1 "   1 " "  :  1  0.002360  0.010542  0.000930  136.7  136.7  136.7    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13181 "FORT STOC~18" 115.00   13339 "FT. STOCKT~3" 115.00  "1 "   1 " "  :  1  0.003570  0.016530  0.001800  237.3  237.3  237.3    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13186 "FORT STOC~20" 115.00   13389 "ALPINE 1 1  " 115.00  "1 "   1 " "  :  1  0.025770  0.159379  0.030590  124.1  124.1  124.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13186 "FORT STOC~20" 115.00   13397 "FORT STOCK~5" 115.00  "1 "   1 " "  :  1  0.002500  0.011066  0.002680  193.0  193.0  193.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13202 "SEYMOUR 2 1 " 161.00   13204 "SEYMOUR 3 1 " 161.00  "1 "   1 " "  :  1  0.002410  0.013703  0.015810  471.0  471.0  471.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13202 "SEYMOUR 2 1 " 161.00   13204 "SEYMOUR 3 1 " 161.00  "2 "   1 " "  :  1  0.002410  0.013703  0.015810  471.0  471.0  471.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13211 "MCCAMEY 3 1 " 115.00   13214 "CRANE 2 1   " 115.00  "1 "   1 " "  :  1  0.001390  0.007645  0.001330  144.7  144.7  144.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13211 "MCCAMEY 3 1 " 115.00   13218 "MCCAMEY 4 1 " 115.00  "1 "   1 " "  :  1  0.002020  0.010110  0.000650  120.4  120.4  120.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13211 "MCCAMEY 3 1 " 115.00   13415 "MCCAMEY 6 1 " 115.00  "1 "   1 " "  :  1  0.001900  0.008305  0.001890  124.6  124.6  124.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13214 "CRANE 2 1   " 115.00   13218 "MCCAMEY 4 1 " 115.00  "1 "   1 " "  :  1  0.001210  0.006565  0.001440  117.7  117.7  117.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13214 "CRANE 2 1   " 115.00   13415 "MCCAMEY 6 1 " 115.00  "1 "   1 " "  :  1  0.001000  0.003455  0.001800  123.9  123.9  123.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13216 "LIBERTY 1 1 " 115.00   13398 "EVADALE 1 1 " 115.00  "1 "   1 " "  :  1  0.025390  0.103959  0.049870  126.1  126.1  126.1    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13218 "MCCAMEY 4 1 " 115.00   13415 "MCCAMEY 6 1 " 115.00  "1 "   1 " "  :  1  0.000830  0.003401  0.000980  102.0  102.0  102.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13220 "MCCARNEY 2 1" 115.00   13222 "HASKELL 3 1 " 115.00  "1 "   1 " "  :  1  0.000810  0.003903  0.000540  157.2  157.2  157.2    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13220 "MCCARNEY 2 1" 115.00   13315 "HASKELL 4 1 " 115.00  "1 "   1 " "  :  1  0.004270  0.018839  0.003420  330.0  330.0  330.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13222 "HASKELL 3 1 " 115.00   13315 "HASKELL 4 1 " 115.00  "1 "   1 " "  :  1  0.003110  0.012203  0.004400  330.0  330.0  330.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13224 "GOLIAD 1 1  " 115.00   13226 "GOLIAD 2 1  " 115.00  "1 "   1 " "  :  1  0.000670  0.003579  0.000580  231.8  231.8  231.8    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13237 "GAINSVILLE~1" 161.00   13390 "GAINSVILLE~3" 161.00  "1 "   1 " "  :  1  0.001400  0.008419  0.041790  227.6  227.6  227.6    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13239 "DEL RIO 1 1 " 115.00   13385 "DEL RIO 2 1 " 115.00  "1 "   1 " "  :  1  0.004130  0.020216  0.006530  170.4  170.4  170.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13239 "DEL RIO 1 1 " 115.00   13391 "DEL RIO 3 1 " 115.00  "1 "   1 " "  :  1  0.015540  0.073798  0.037430  174.2  174.2  174.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13239 "DEL RIO 1 1 " 115.00   13391 "DEL RIO 3 1 " 115.00  "2 "   1 " "  :  1  0.015540  0.073798  0.037430  174.2  174.2  174.2    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13243 "CISCO 2 1   " 161.00   13282 "CISCO 3 1   " 161.00  "1 "   1 " "  :  1  0.000080  0.000414  0.000000  245.8  245.8  245.8    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13243 "CISCO 2 1   " 161.00   13380 "CISCO 4 1   " 161.00  "1 "   1 " "  :  1  0.000220  0.001291  0.001620  223.6  223.6  223.6    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13247 "RIO HONDO ~3" 115.00   13296 "BROWNSVILL~7" 115.00  "1 "   1 " "  :  1  0.029320  0.140062  0.021480  157.0  157.0  157.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13270 "LUBBOCK 1 1 " 115.00   13377 "LUBOCK 1 1  " 115.00  "1 "   1 " "  :  1  0.010310  0.039317  0.004480  217.0  217.0  217.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13270 "LUBBOCK 1 1 " 115.00   13417 "LUBBOCK 2 1 " 115.00  "1 "   1 " "  :  1  0.004870  0.026899  0.008130  214.0  214.0  214.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13271 "DAMON 2 1   " 115.00   13287 "ALVIN 1 1   " 115.00  "1 "   1 " "  :  1  0.020870  0.117283  0.030030  126.5  126.5  126.5    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13271 "DAMON 2 1   " 115.00   13328 "ANGLETON 3 1" 115.00  "1 "   1 " "  :  1  0.007930  0.040542  0.020850  133.8  133.8  133.8    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13274 "MCCAMEY 5 1 " 115.00   13277 "FORT STOCK~3" 115.00  "1 "   1 " "  :  1  0.000960  0.003451  0.000910  108.4  108.4  108.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13274 "MCCAMEY 5 1 " 115.00   13361 "IRAAN 5 1   " 115.00  "1 "   1 " "  :  1  0.010690  0.045210  0.004540  128.4  128.4  128.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13274 "MCCAMEY 5 1 " 115.00   13364 "GIRVIN 1 1  " 115.00  "1 "   1 " "  :  1  0.007770  0.031416  0.009660  129.2  129.2  129.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13274 "MCCAMEY 5 1 " 115.00   13399 "FORT STOCK~6" 115.00  "1 "   1 " "  :  1  0.000270  0.001369  0.004680  122.7  122.7  122.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13277 "FORT STOCK~3" 115.00   13294 "CRANE 3 1   " 115.00  "1 "   1 " "  :  1  0.008940  0.049387  0.006740  129.7  129.7  129.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13277 "FORT STOCK~3" 115.00   13361 "IRAAN 5 1   " 115.00  "1 "   1 " "  :  1  0.003540  0.022611  0.006830   99.7   99.7   99.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13277 "FORT STOCK~3" 115.00   13399 "FORT STOCK~6" 115.00  "1 "   1 " "  :  1  0.000690  0.002915  0.000230  134.2  134.2  134.2    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13280 "STERLING 1 1" 115.00   13413 "STERLING ~14" 115.00  "1 "   1 " "  :  1  0.001320  0.005862  0.001150  150.0  150.0  150.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13280 "STERLING 1 1" 115.00   13413 "STERLING ~14" 115.00  "2 "   1 " "  :  1  0.001320  0.005862  0.001150  150.0  150.0  150.0    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13282 "CISCO 3 1   " 161.00   13380 "CISCO 4 1   " 161.00  "1 "   1 " "  :  1  0.000380  0.002499  0.000840  233.1  233.1  233.1    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13287 "ALVIN 1 1   " 115.00   13406 "ALVIN 2 1   " 115.00  "1 "   1 " "  :  1  0.001210  0.005350  0.003430  132.3  132.3  132.3    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13302 "PECOS 2 1   " 115.00   13397 "FORT STOCK~5" 115.00  "1 "   1 " "  :  1  0.013000  0.057795  0.020240  178.0  178.0  178.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13306 "LAMESA 3 1  " 115.00   13317 "LAMESA 4 1  " 115.00  "1 "   1 " "  :  1  0.000690  0.003226  0.000590  129.7  129.7  129.7    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13306 "LAMESA 3 1  " 115.00   13401 "LAMESA 5 1  " 115.00  "1 "   1 " "  :  1  0.003810  0.014831  0.002800  105.6  105.6  105.6    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13312 "SNYDER 7 1  " 115.00   13403 "SNYDER 8 1  " 115.00  "1 "   1 " "  :  1  0.008780  0.043553  0.006110  128.1  128.1  128.1    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13313 "UVALDE 1 1  " 115.00   13335 "UVALDE 2 1  " 115.00  "1 "   1 " "  :  1  0.001730  0.005816  0.001000  135.9  135.9  135.9    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13313 "UVALDE 1 1  " 115.00   13337 "UVALDE 3 1  " 115.00  "1 "   1 " "  :  1  0.002590  0.011078  0.001340  138.4  138.4  138.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13317 "LAMESA 4 1  " 115.00   13401 "LAMESA 5 1  " 115.00  "1 "   1 " "  :  1  0.001520  0.007881  0.003280  140.0  140.0  140.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13319 "TBD 2 1     " 115.00   13416 "ORLA 1 1    " 115.00  "1 "   1 " "  :  1  0.027680  0.133770  0.037530  265.0  265.0  265.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13335 "UVALDE 2 1  " 115.00   13337 "UVALDE 3 1  " 115.00  "1 "   1 " "  :  1  0.003540  0.017580  0.001940  116.4  116.4  116.4    0.0 0.000    0.0 /
   3    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13339 "FT. STOCKT~3" 115.00   13397 "FORT STOCK~5" 115.00  "1 "   1 " "  :  1  0.016920  0.086609  0.028270  286.0  286.0  286.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13349 "VERNON 4 1  " 161.00   13412 "VERNON 5 1  " 161.00  "1 "   1 " "  :  1  0.003280  0.021380  0.009240  206.0  206.0  206.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13356 "VICTORIA 5 1" 115.00   13357 "VICTORIA 6 1" 115.00  "1 "   1 " "  :  1  0.004710  0.021233  0.010550  139.0  139.0  139.0    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13357 "VICTORIA 6 1" 115.00   13375 "VICTORIA 7 1" 115.00  "1 "   1 " "  :  1  0.001930  0.008307  0.001570  111.2  111.2  111.2    0.0 0.000    0.0 /
   7    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13361 "IRAAN 5 1   " 115.00   13399 "FORT STOCK~6" 115.00  "1 "   1 " "  :  1  0.007710  0.025981  0.005270   99.9   99.9   99.9    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13364 "GIRVIN 1 1  " 115.00   13371 "GIRVIN 2 1  " 115.00  "1 "   1 " "  :  1  0.000790  0.003541  0.000590  131.4  131.4  131.4    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13364 "GIRVIN 1 1  " 115.00   13399 "FORT STOCK~6" 115.00  "1 "   1 " "  :  1  0.007260  0.034187  0.009990  147.1  147.1  147.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13377 "LUBOCK 1 1  " 115.00   13395 "FLOYDADA 5 1" 115.00  "1 "   1 " "  :  1  0.042210  0.188096  0.057430  117.1  117.1  117.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13377 "LUBOCK 1 1  " 115.00   13417 "LUBBOCK 2 1 " 115.00  "1 "   1 " "  :  1  0.003430  0.017094  0.002200  192.0  192.0  192.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13389 "ALPINE 1 1  " 115.00   13400 "ALPINE 2 1  " 115.00  "1 "   1 " "  :  1  0.003740  0.014894  0.002830  140.1  140.1  140.1    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13396 "EDINBURG 5 1" 115.00   13427 "RIO GRAND~10" 115.00  "1 "   1 " "  :  1  0.023800  0.113648  0.036240  286.0  286.0  286.0    0.0 0.000    0.0 /
   4    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13397 "FORT STOCK~5" 115.00   13400 "ALPINE 2 1  " 115.00  "1 "   1 " "  :  1  0.020950  0.107985  0.052390  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13405 "SUNRAY 1 1  " 161.00   13419 "MORSE 1 1   " 161.00  "1 "   1 " "  :  1  0.006550  0.044461  0.040940  445.0  445.0  445.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13419 "MORSE 1 1   " 161.00   13420 "MORSE 2 1   " 161.00  "1 "   1 " "  :  1  0.000890  0.005694  0.005620  456.0  456.0  456.0    0.0 0.000    0.0 /
   2    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13429 "RICHLAND S~5" 500.00    5239 "GOLDTHWAIT~1" 500.00  "1 "   1 " "  :  1  0.000420  0.007040  1.090130 2724.7 2724.7 2724.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
  13429 "RICHLAND S~5" 500.00    5239 "GOLDTHWAIT~1" 500.00  "2 "   1 " "  :  1  0.000420  0.007040  1.090130 2724.7 2724.7 2724.7    0.0 0.000    0.0 /
   5    1  0.000000  0.000000  1.000000 19400101 21991231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
transformer data  [1351]                                     ck   ------------long_id_------------     st ty --no---    reg_name          zt         int                              tert                   ar zone  tbase   ps_r    ps_x    pt_r    pt_x    ts_r    ts_x
   1001 "ODESSA 2 0  " 115.00   12667 "ODESSA 2 230" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0  600.0  600.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1001 "ODESSA 2 0  " 115.00   12667 "ODESSA 2 230" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0  600.0  600.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1004 "O DONNELL ~2" 230.00    1003 "O DONNELL ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.500000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  373.0  373.0  373.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1006 "BIG SPRIN~10"  13.80    1005 "BIG SPRING~9" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.272036E-03 2.902714E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  174.5  174.5  174.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1009 "IRAAN 2 1   "  13.80    1008 "IRAAN 2 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.906057E-03 4.336977E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  331.3  331.3  331.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1011 "PRESIDIO 1 1"  22.00    1010 "PRESIDIO 1 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.402069E-02 5.229261E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   29.6   29.6   29.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1014 "GRANDFALLS 0" 115.00   12891 "GRANDFALLS~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0  600.0  600.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1021 "BIG SPRING~2"  13.80    1020 "BIG SPRING~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.982479E-03 4.689981E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  354.4  354.4  354.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1023 "O DONNELL ~6"  13.80    1022 "O DONNELL ~5" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.460270E-03 6.708591E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  217.6  217.6  217.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1026 "BIG SPRIN~18"  13.80    1025 "BIG SPRIN~17" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.250161E-03 7.208018E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  166.4  166.4  166.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00    1032 "MCCAMEY 1 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.830000E-03 6.758000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  170.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1035 "BIG SPRING~8"  13.80    1034 "BIG SPRING~7" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.410183E-03 5.332352E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  116.7  116.7  116.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1036 "CRANE 0     " 115.00   12774 "CRANE 230   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0  600.0  600.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1039 "FORT STOCK~2"  22.00    1038 "FORT STOCK~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.238075E-03 1.158092E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  167.4  167.4  167.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1042 "FORSAN 1    "  13.80    1041 "FORSAN 0    " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.143985E-03 1.018763E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  195.3  195.3  195.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1044 "BIG LAKE 0  " 115.00   12791 "BIG LAKE 230" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0  600.0  600.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1048 "MONAHANS 1 1"  18.00    1047 "MONAHANS 1 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.144985E-03 2.248749E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   92.6   92.6   92.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1049 "MONAHANS 1 2"  18.00    1047 "MONAHANS 1 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.503946E-03 9.303993E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   97.0   97.0   97.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1050 "MONAHANS 1 3"  18.00    1047 "MONAHANS 1 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.172286E-03 1.261355E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  102.9  102.9  102.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1051 "MONAHANS 1 4"  18.00    1047 "MONAHANS 1 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.313591E-03 1.677793E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   86.4   86.4   86.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1052 "MONAHANS 1 5"  18.00    1047 "MONAHANS 1 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.283436E-02 2.501494E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   81.4   81.4   81.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1053 "MONAHANS 1 6" 230.00    1047 "MONAHANS 1 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.300000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  332.0  332.0  332.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1053 "MONAHANS 1 6" 230.00    1047 "MONAHANS 1 0" 115.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.300000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  332.0  332.0  332.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1057 "LENORAH 1   "  18.00    1056 "LENORAH 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.756651E-03 1.170518E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  155.3  155.3  155.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1062 "BIG SPRIN~12"  13.80    1061 "BIG SPRIN~11" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.303362E-03 1.454636E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  109.9  109.9  109.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1063 "BIG SPRIN~13"  13.80    1061 "BIG SPRIN~11" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.595150E-03 1.725672E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  106.1  106.1  106.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1066 "BIG SPRING~6"  13.80    1065 "BIG SPRING~5" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.410963E-03 1.015327E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  179.1  179.1  179.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1070 "IRAAN 1 1   "  13.80    1069 "IRAAN 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.463440E-03 5.800061E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  218.2  218.2  218.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1072 "ODESSA 1 1  "  18.00    1071 "ODESSA 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.546039E-03 5.673662E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  259.1  259.1  259.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1073 "ODESSA 1 2  "  18.00    1071 "ODESSA 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.102847E-03 2.364596E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  248.6  248.6  248.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1074 "ODESSA 1 3  "  18.00    1071 "ODESSA 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.208439E-03 6.054144E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  222.3  222.3  222.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1075 "ODESSA 1 4  "  18.00    1071 "ODESSA 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.334479E-03 4.319706E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  264.8  264.8  264.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1076 "ODESSA 1 5  "  18.00    1071 "ODESSA 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.551733E-03 8.406769E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0  190.0  190.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1077 "ODESSA 1 6  "  18.00    1071 "ODESSA 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.167076E-03 3.467321E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  233.8  233.8  233.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1079 "ODESSA 1 8  " 500.00    1071 "ODESSA 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.300000E-04 4.600000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 500.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 2000.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1081 "ODESSA 1 10 " 230.00    1071 "ODESSA 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.670000E-03 6.650000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00   12855 "MCCAMEY 2 ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  791.0  791.0  791.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1088 "MCCAMEY 2 0 " 115.00   12855 "MCCAMEY 2 ~1" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  791.0  791.0  791.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1093 "IND W TWFV~3" 230.00    1094 "IND W TWFV~2" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1095 "IND W TWFV~6" 500.00    1096 "IND W TWFV~5" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 500.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 2500.0  800.0  800.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1095 "IND W TWFV~6" 500.00    1096 "IND W TWFV~5" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 500.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 2500.0  800.0  800.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1095 "IND W TWFV~6" 500.00    1096 "IND W TWFV~5" 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 500.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 2500.0  800.0  800.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1095 "IND W TWFV~6" 500.00    1096 "IND W TWFV~5" 230.00  "4 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 500.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 2500.0  800.0  800.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1096 "IND W TWFV~5" 230.00    1097 "IND W TWFV~4" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1099 "IND W TWF~29" 230.00    1100 "IND W TWF~28" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1101 "IND W TWF~32" 230.00    1102 "IND W TWF~31" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1103 "IND W TWF~34" 230.00    1104 "IND W TWF~33" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1105 "IND W TWF~36" 230.00    1106 "IND W TWF~35" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1107 "IND W TWF~38" 230.00    1108 "IND W TWF~37" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1109 "IND W TWF~40" 230.00    1110 "IND W TWF~39" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1111 "IND W TWF~42" 230.00    1112 "IND W TWF~41" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1113 "IND W TWF~45" 230.00    1114 "IND W TWF~44" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1115 "IND W TWFV~8" 230.00    1116 "IND W TWFV~7" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1117 "IND W TWF~10" 230.00    1118 "IND W TWFV~9" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1119 "IND W TWF~12" 230.00    1120 "IND W TWF~11" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1121 "IND W TWF~14" 230.00    1122 "IND W TWF~13" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1123 "IND W TWF~16" 230.00    1124 "IND W TWF~15" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1125 "IND W TWF~18" 230.00    1126 "IND W TWF~17" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1127 "IND W TWF~20" 230.00    1128 "IND W TWF~19" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1129 "IND W TWF~22" 230.00    1130 "IND W TWF~21" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1131 "IND W TWF~24" 230.00    1132 "IND W TWF~23" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1133 "IND W TWF~26" 230.00    1134 "IND W TWF~25" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.500000E-03 8.500000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2003 "SAVOY 1     " 161.00    2002 "SAVOY 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 3.000000E-04 1.986000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  981.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2012 "PANHANDLE ~4" 161.00    2011 "PANHANDLE ~3" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 4.400000E-04 3.546000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  719.0  719.0  719.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2013 "PANHANDLE ~5"  18.00    2011 "PANHANDLE ~3" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 6.781585E-04 2.983897E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  292.3  292.3  292.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2018 "PANHANDLE ~9" 161.00    2017 "PANHANDLE ~8" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 4.800000E-04 5.045000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  271.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2019 "PANHANDLE~10"  20.00    2017 "PANHANDLE ~8" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 5.830661E-04 3.190589E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  323.8  323.8  323.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2022 "PARIS 2 1   " 161.00    2021 "PARIS 2 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 3.400000E-04 1.888000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  867.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2023 "PARIS 2 2   "  13.80    2021 "PARIS 2 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.141969E-03 8.090696E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  111.7  111.7  111.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2024 "PARIS 2 3   "  13.80    2021 "PARIS 2 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.444065E-03 1.198926E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  127.5  127.5  127.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2042 "PANHANDLE ~7"  18.00    2041 "PANHANDLE ~6" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 4.456588E-03 1.229565E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   99.0   99.0   99.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2055 "WICHITA FA~2" 161.00    2054 "WICHITA FA~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.600000E-04 7.420000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1095.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2055 "WICHITA FA~2" 161.00    2054 "WICHITA FA~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.600000E-04 7.420000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1095.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2062 "VERNON 1 1  "  18.00    2061 "VERNON 1 0  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.631311E-03 6.679757E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  209.9  209.9  209.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2071 "ARCHER 2 1  "  18.00    2070 "ARCHER 2 0  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 3.845767E-03 6.922381E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  251.1  251.1  251.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2074 "JAYTON 1    " 115.00    2073 "JAYTON 0    " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.250000E-03 4.467000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  164.0  164.0  164.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2076 "JAYTON 3    "  24.00    2073 "JAYTON 0    " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 3.375623E-04 1.406633E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  387.4  387.4  387.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2078 "MUENSTER 1 1"  13.80    2077 "MUENSTER 1 0" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 4.437277E-03 1.319081E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  135.3  135.3  135.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2083 "WICHITA FA~4"  20.00    2082 "WICHITA FA~3" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 8.334570E-03 3.192745E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   36.8   36.8   36.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2084 "WICHITA FA~5"  20.00    2082 "WICHITA FA~3" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.655802E-02 4.520182E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   43.5   43.5   43.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2085 "WICHITA FA~6"  20.00    2082 "WICHITA FA~3" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.452029E-02 5.452011E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   36.4   36.4   36.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2089 "ARCHER 1 1  "  24.00    2088 "ARCHER 1 0  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.733243E-03 1.113866E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   93.5   93.5   93.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2097 "RALLS 1 1   " 230.00    2096 "RALLS 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.200000E-04 7.290000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 230.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  836.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2098 "RALLS 1 2   " 161.00    2097 "RALLS 1 1   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.830000E-03 1.330300E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  146.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2099 "RALLS 1 3   "  18.00    2096 "RALLS 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 6.721807E-04 6.524695E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  184.4  184.4  184.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2102 "SHERMAN 1 1 " 161.00    2101 "SHERMAN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.300000E-04 9.160000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1072.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2103 "SHERMAN 1 2 "  20.00    2101 "SHERMAN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 6.996897E-04 5.663496E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  343.7  343.7  343.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2104 "SHERMAN 1 3 "  20.00    2101 "SHERMAN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 4.517222E-04 3.438960E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  278.7  278.7  278.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2105 "SHERMAN 1 4 "  20.00    2101 "SHERMAN 1 0 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 8.977491E-04 6.728021E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  273.2  273.2  273.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2114 "PARIS 1 1   " 161.00    2113 "PARIS 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.300000E-04 9.650000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  924.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2115 "PARIS 1 2   "  13.80    2113 "PARIS 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.714546E-03 7.544001E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  254.9  254.9  254.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2116 "PARIS 1 3   "  13.80    2113 "PARIS 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 4.440298E-04 2.861358E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  262.3  262.3  262.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2117 "PARIS 1 4   "  13.80    2113 "PARIS 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.579942E-03 8.497345E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  187.5  187.5  187.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2118 "PARIS 1 5   "  13.80    2113 "PARIS 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 4.237476E-04 2.942921E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  188.3  188.3  188.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2119 "PARIS 1 6   "  13.80    2113 "PARIS 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 4.241930E-04 3.779023E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  221.2  221.2  221.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2120 "PARIS 1 7   "  13.80    2113 "PARIS 1 0   " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 7.368502E-04 8.041276E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  224.8  224.8  224.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2128 "MIAMI 1     " 161.00    2127 "MIAMI 0     " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 6.600000E-04 6.242000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  308.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2131 "HASKELL 1   " 115.00    2130 "HASKELL 0   " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.780000E-03 7.699000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  214.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3002 "KERRVILLE 1 " 115.00    3001 "KERRVILLE 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.030000E-03 6.934000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  171.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3002 "KERRVILLE 1 " 115.00    3001 "KERRVILLE 0 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.030000E-03 6.934000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  171.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3004 "SWEETWATER~8"  18.00    3003 "SWEETWATER~7" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.231403E-02 3.011858E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   61.1   61.1   61.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3017 "BLACKWELL 1 "  18.00    3016 "BLACKWELL 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.188615E-03 3.125291E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  641.9  641.9  641.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3019 "CHRISTOVAL 1" 115.00    3018 "CHRISTOVAL 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 5.200000E-04 3.897000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  142.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3019 "CHRISTOVAL 1" 115.00    3018 "CHRISTOVAL 0" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 5.300000E-04 3.897000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  142.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3020 "CHRISTOVAL 2"  13.80    3018 "CHRISTOVAL 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.548125E-03 4.852043E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  289.2  289.2  289.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3022 "COLORADO C~1" 115.00   12721 "COLORADO C~4" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0  600.0  600.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3027 "ABILENE 2 1 " 115.00    3026 "ABILENE 2 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.580000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3028 "ABILENE 2 2 "  18.00    3026 "ABILENE 2 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.698564E-03 6.181611E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  268.5  268.5  268.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3034 "SNYDER 1 1  "  22.00    3033 "SNYDER 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.460854E-03 4.168921E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  469.7  469.7  469.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3036 "RICHLAND S~1" 115.00   12656 "RICHLAND S~2" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0  600.0  600.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3038 "ROSCOE 2 1  " 115.00    3037 "ROSCOE 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.110000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  114.0  114.0  114.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3039 "ROSCOE 2 2  "  13.80    3037 "ROSCOE 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 6.745307E-04 2.571881E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  306.2  306.2  306.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3042 "SILVER 1    " 115.00    3041 "SILVER 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.220000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  240.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3047 "ROSCOE 5 1  " 115.00    3046 "ROSCOE 5 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.380000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  355.0  355.0  355.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    3046 "ROSCOE 5 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.700000E-04 1.600000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 500.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 3500.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3048 "ROSCOE 5 2  " 500.00    3046 "ROSCOE 5 0  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.700000E-04 1.600000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 500.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 3500.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00    3050 "DEL RIO 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.470000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  122.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3051 "DEL RIO 1   " 115.00    3050 "DEL RIO 0   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.470000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  122.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3053 "WINGATE 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.220000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  103.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00    3053 "WINGATE 0   " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.220000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  103.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00   12554 "WINGATE 500 " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 2500.0  800.0  800.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3054 "WINGATE 1   " 115.00   12554 "WINGATE 500 " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 2500.0  800.0  800.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3055 "WINGATE 2   "  13.80    3053 "WINGATE 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 5.249637E-04 3.570389E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  448.3  448.3  448.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3056 "WINGATE 3   "  13.80    3053 "WINGATE 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.285775E-03 5.958350E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  277.1  277.1  277.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3057 "WINGATE 4   "  13.80    3053 "WINGATE 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.297875E-03 7.493943E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  275.6  275.6  275.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00    3058 "STERLING C~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.780000E-03 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  377.0  377.0  377.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00   12564 "STERLING C~7" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 2500.0  800.0  800.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3059 "STERLING C~2" 115.00   12564 "STERLING C~7" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 2500.0  800.0  800.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3060 "STERLING C~3"  18.00    3058 "STERLING C~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 9.874502E-04 6.235799E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  294.0  294.0  294.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3061 "STERLING C~4"  18.00    3058 "STERLING C~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.091822E-04 2.545147E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  280.8  280.8  280.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3062 "STERLING C~5"  18.00    3058 "STERLING C~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 6.538946E-04 1.902536E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  233.6  233.6  233.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3063 "STERLING C~6"  18.00    3058 "STERLING C~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.491387E-03 8.741006E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  154.4  154.4  154.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3065 "ROSCOE 4 1  "  18.00    3064 "ROSCOE 4 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.315820E-03 2.105311E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  255.4  255.4  255.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3068 "TRENT 1 1   "  20.00    3067 "TRENT 1 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.049471E-03 7.510050E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  220.1  220.1  220.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3071 "NOLAN 1     "  24.00    3070 "NOLAN 0     " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.285386E-03 3.006550E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 24.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  263.7  263.7  263.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3074 "BRACKETTVI~4"  13.80    3073 "BRACKETTVI~3" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 5.132282E-03 1.457122E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  128.3  128.3  128.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3079 "HERMLEIGH 1 " 161.00    3078 "HERMLEIGH 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.560000E-03 5.913000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  166.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3080 "HERMLEIGH 2 " 115.00    3079 "HERMLEIGH 1 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 5.420000E-03 1.232500E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   90.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3081 "HERMLEIGH 3 "  20.00    3078 "HERMLEIGH 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.175721E-03 3.861359E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  341.6  341.6  341.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3083 "MERKEL 1 1  " 115.00    3082 "MERKEL 1 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.720000E-03 6.400000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  143.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3084 "MERKEL 1 2  "  13.80    3082 "MERKEL 1 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.416179E-04 1.557476E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  268.7  268.7  268.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3086 "LORAINE 1 1 "  13.20    3085 "LORAINE 1 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.121330E-02 2.027233E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   95.2   95.2   95.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3087 "LORAINE 1 2 "  13.20    3085 "LORAINE 1 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.479736E-03 1.739934E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  119.3  119.3  119.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3089 "ABILENE 1 1 " 161.00    3088 "ABILENE 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 5.000000E-04 2.042000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  411.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3091 "ABILENE 1 3 " 115.00    3089 "ABILENE 1 1 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.270000E-03 3.474000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  268.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3091 "ABILENE 1 3 " 115.00    3089 "ABILENE 1 1 " 161.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.270000E-03 3.474000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  268.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3092 "ABILENE 1 4 "  13.80    3088 "ABILENE 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.771439E-03 8.527803E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  234.7  234.7  234.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3095 "MERKEL 2 1  "  18.00    3094 "MERKEL 2 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.521791E-03 3.838510E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  161.7  161.7  161.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3097 "FLUVANNA 2 1" 115.00    3096 "FLUVANNA 2 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.390000E-03 6.155000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  233.0  233.0  233.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3097 "FLUVANNA 2 1" 115.00    3096 "FLUVANNA 2 0" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.390000E-03 6.155000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  233.0  233.0  233.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3098 "FLUVANNA 2 2"  13.80    3096 "FLUVANNA 2 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.612936E-03 7.442642E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  241.7  241.7  241.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3105 "BUCHANAN D~2"  13.20    3104 "BUCHANAN D~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 6.118507E-03 2.300644E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   37.3   37.3   37.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3106 "BUCHANAN D~3"  13.20    3104 "BUCHANAN D~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 9.959756E-03 3.799905E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.200000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   37.5   37.5   37.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3110 "FLUVANNA 1 1"  13.80    3109 "FLUVANNA 1 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 7.998298E-04 3.082539E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  224.8  224.8  224.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3112 "STERLING C~9"  18.00    3111 "STERLING C~8" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.038322E-03 1.031199E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  102.9  102.9  102.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3113 "STERLING ~10"  18.00    3111 "STERLING C~8" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 5.093313E-03 1.376597E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  103.0  103.0  103.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3117 "SYNDER 1    "  13.80    3116 "SYNDER 0    " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.706043E-03 5.959156E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  158.6  158.6  158.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3120 "BRACKETTVI~2"  13.80    3119 "BRACKETTVI~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.645972E-03 6.912532E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  123.1  123.1  123.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3122 "ROSCOE 1 1  "  18.00    3121 "ROSCOE 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 6.707173E-04 1.458333E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  255.9  255.9  255.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3132 "EDEN 0      " 115.00   12646 "EDEN 230    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  600.0  600.0  600.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3134 "SNYDER 2 1  " 161.00    3133 "SNYDER 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.910000E-03 2.015300E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 161.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   83.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   3136 "SNYDER 2 3  " 115.00    3134 "SNYDER 2 1  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 5.790000E-03 2.297000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4005 "LAREDO 7 1  " 115.00    4004 "LAREDO 7 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.690000E-03 6.285000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4010 "SARITA 3 1  "  20.00    4009 "SARITA 3 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.532203E-03 6.000600E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  262.0  262.0  262.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4010 "SARITA 3 1  "  20.00    4009 "SARITA 3 0  " 115.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.150000E-03 6.944000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  222.0  222.0  222.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00   12560 "EDINBURG 2~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1126.0 1126.0 1126.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4013 "EDINBURG 2 0" 115.00   12560 "EDINBURG 2~1" 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1126.0 1126.0 1126.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4015 "EAGLE PASS 1" 115.00    4014 "EAGLE PASS 0" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.800000E-04 3.637000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  321.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4015 "EAGLE PASS 1" 115.00    4014 "EAGLE PASS 0" 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.800000E-04 3.637000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  321.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4025 "CHRISTINE 1 " 115.00    4024 "CHRISTINE 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.300000E-03 4.477000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  260.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4025 "CHRISTINE 1 " 115.00    4024 "CHRISTINE 0 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.300000E-03 4.477000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  260.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4026 "CHRISTINE 2 "  13.80    4024 "CHRISTINE 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.587836E-04 1.969554E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  577.1  577.1  577.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4026 "CHRISTINE 2 "  13.80    4024 "CHRISTINE 0 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.480000E-03 6.658000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00    4028 "FANNIN 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 7.700000E-04 4.468000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  148.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00    4028 "FANNIN 0    " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 7.700000E-04 4.468000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  148.8    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00   12565 "FANNIN 500  " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1152.0 1152.0 1152.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4029 "FANNIN 1    " 115.00   12565 "FANNIN 500  " 500.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.000000E-04 7.500000E-03 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00 1152.0 1152.0 1152.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4030 "FANNIN 2    "  13.80    4028 "FANNIN 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.877254E-04 1.060854E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  861.7  861.7  861.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4030 "FANNIN 2    "  13.80    4028 "FANNIN 0    " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.300000E-04 3.950000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  360.0  360.0  360.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4030 "FANNIN 2    "  13.80    4028 "FANNIN 0    " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.300000E-04 3.950000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  360.0  360.0  360.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4040 "MISSION 4 1 " 115.00    4039 "MISSION 4 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 7.800000E-04 2.871000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  384.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4040 "MISSION 4 1 " 115.00    4039 "MISSION 4 0 " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 7.800000E-04 2.871000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  384.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4042 "SAN JUAN 1  " 115.00    4041 "SAN JUAN 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.600000E-04 3.546000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  442.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4042 "SAN JUAN 1  " 115.00    4041 "SAN JUAN 0  " 230.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.600000E-04 3.546000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  442.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4042 "SAN JUAN 1  " 115.00    4041 "SAN JUAN 0  " 230.00  "3 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.600000E-04 3.546000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  442.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4045 "FALCON HEI~2"  13.80    4044 "FALCON HEI~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.918205E-02 6.151017E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   28.5   28.5   28.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4046 "FALCON HEI~3"  13.80    4044 "FALCON HEI~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.990871E-02 6.054500E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   29.8   29.8   29.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4047 "FALCON HEI~4"  13.80    4044 "FALCON HEI~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 9.195772E-03 4.117400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   27.6   27.6   27.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4050 "SEBASTIAN ~4"  13.80    4049 "SEBASTIAN ~3" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.246249E-03 3.010445E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  326.4  326.4  326.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4050 "SEBASTIAN ~4"  13.80    4049 "SEBASTIAN ~3" 115.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.890000E-03 7.962000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0  300.0  300.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4052 "BISHOP 1    "  18.00    4051 "BISHOP 0    " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.683033E-03 9.092853E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 18.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   54.7   54.7   54.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   4057 "GREGORY 1   " 115.00    4056 "GREGORY 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 9.000000E-04 3.263000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
