title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1554]           no  name
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13150 "CLARENDON ~2"  20.00   13149 "CLARENDON ~1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 8.215345E-04 2.101311E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  230.4  230.4  230.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13151 "DANBURY 3   "  20.00    7412 "DANBURY 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.318273E-03 3.462580E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  219.2  219.2  219.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13153 "TEXAS CIT~14"  20.00   13152 "TEXAS CIT~13" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.148051E-03 6.594860E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   91.6   91.6   91.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13154 "TEXAS CIT~15"  20.00   13152 "TEXAS CIT~13" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 4.830137E-03 7.728219E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   88.5   88.5   88.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13156 "RANKIN 2 3  "  20.00   13155 "RANKIN 2 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.086610E-03 3.976564E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  256.4  256.4  256.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13158 "BLACKWELL ~2"  20.00   13157 "BLACKWELL ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.372834E-03 3.157533E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  209.1  209.1  209.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13160 "AMARILLO 1 3"  20.00   13159 "AMARILLO 1 1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.178527E-03 7.967503E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  202.1  202.1  202.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13162 "CASTRO 1 3  "  20.00   13161 "CASTRO 1 1  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 6.335790E-04 3.523172E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  252.0  252.0  252.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13164 "EL CAMPO 3 3"  20.00   13163 "EL CAMPO 3 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.018182E-03 8.562666E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  220.7  220.7  220.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13166 "HAPPY 1 3   "  20.00   13165 "HAPPY 1 1   " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.360082E-03 7.653897E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  248.3  248.3  248.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13168 "TAFT 3 3    "  20.00   13167 "TAFT 3 1    " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.444490E-03 4.797428E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  225.3  225.3  225.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13170 "GARDEN CIT~3"  20.00   13169 "GARDEN CIT~2" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.201195E-03 6.721912E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  225.8  225.8  225.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13172 "ADRIAN 2 3  "  20.00   13171 "ADRIAN 2 1  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.276653E-03 6.132114E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.1  190.1  190.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13173 "CHINA SPRI~2"  20.00    5393 "CHINA SPRI~1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.093052E-03 9.368694E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  193.4  193.4  193.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13175 "ANDREWS 4 3 "  20.00   13174 "ANDREWS 4 1 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.078703E-03 6.525925E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  195.2  195.2  195.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13177 "LA PORTE 1 3"  20.00   13176 "LA PORTE 1 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 6.544273E-03 1.677691E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  108.8  108.8  108.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13178 "LA PORTE 1 4"  20.00   13176 "LA PORTE 1 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 6.809228E-03 1.089476E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  124.6  124.6  124.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13180 "BRADY 2 3   "  20.00   13179 "BRADY 2 1   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.242761E-03 3.548009E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  194.4  194.4  194.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13182 "FORT STOC~19"  20.00   13181 "FORT STOC~18" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.236081E-03 6.819704E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  223.8  223.8  223.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13184 "SAN ANGELO~7"  20.00   13183 "SAN ANGELO~6" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.034348E-03 6.837255E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  206.2  206.2  206.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13185 "COAHOMA 3   "  20.00    1028 "COAHOMA 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.826202E-03 3.619429E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.1  190.1  190.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13187 "FORT STOC~21"  20.00   13186 "FORT STOC~20" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.017196E-03 9.627513E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  205.9  205.9  205.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13188 "RIO VISTA 3 "  20.00    5154 "RIO VISTA 0 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 6.731682E-04 2.579543E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  141.3  141.3  141.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13190 "FT. STOCKT~2"  20.00   13189 "FT. STOCKT~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.055795E-03 4.146142E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  235.4  235.4  235.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13192 "STEPHENS 1 3"  20.00   13191 "STEPHENS 1 1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.177140E-03 7.627144E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  186.9  186.9  186.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13193 "BAIRD 3     "  20.00    5118 "BAIRD 0     " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.838435E-03 3.451300E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  180.5  180.5  180.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13195 "FLOYDADA 3 3"  20.00   13194 "FLOYDADA 3 1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 9.480287E-04 2.433117E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  231.9  231.9  231.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13196 "BAY CITY 3  "  20.00    7261 "BAY CITY 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.582143E-03 6.455357E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  208.1  208.1  208.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13197 "CROSBYTON 3 "  20.00    2048 "CROSBYTON 0 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.356573E-03 7.246972E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  237.3  237.3  237.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13199 "CHRISTOVAL~2"  20.00   13198 "CHRISTOVAL~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 9.898550E-04 3.599159E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  227.2  227.2  227.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13201 "PANHANDLE~14"  20.00   13200 "PANHANDLE~13" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 6.766904E-04 3.509641E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  194.1  194.1  194.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13203 "SEYMOUR 2 3 "  20.00   13202 "SEYMOUR 2 1 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 7.432736E-04 2.386163E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  218.3  218.3  218.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13205 "SEYMOUR 3 3 "  20.00   13204 "SEYMOUR 3 1 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.186153E-03 9.231050E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  218.8  218.8  218.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13206 "SILVERTON 3 "  20.00    2029 "SILVERTON 0 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.826702E-03 1.012152E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  205.8  205.8  205.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13208 "HART 1 3    "  20.00   13207 "HART 1 1    " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.541563E-03 4.574813E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  213.9  213.9  213.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13210 "CROSBY 1 3  "  20.00   13209 "CROSBY 1 1  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 1.322706E-03 4.559989E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  227.2  227.2  227.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13212 "MCCAMEY 3 3 "  20.00   13211 "MCCAMEY 3 1 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.646930E-03 9.045910E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  193.0  193.0  193.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13213 "IND W TWF~27"  20.00    1099 "IND W TWF~29" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.460000E-04 9.651000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  203.5  203.5  203.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13215 "CRANE 2 3   "  20.00   13214 "CRANE 2 1   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.009580E-03 9.382904E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  195.9  195.9  195.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13217 "LIBERTY 1 3 "  20.00   13216 "LIBERTY 1 1 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.222385E-03 9.494285E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.9  200.9  200.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13219 "MCCAMEY 4 3 "  20.00   13218 "MCCAMEY 4 1 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.960397E-03 4.802369E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  180.6  180.6  180.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13221 "MCCARNEY 2 3"  20.00   13220 "MCCARNEY 2 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.551885E-03 5.869623E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  178.6  178.6  178.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13223 "HASKELL 3 3 "  20.00   13222 "HASKELL 3 1 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.812567E-03 4.500107E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  195.1  195.1  195.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13225 "GOLIAD 1 3  "  20.00   13224 "GOLIAD 1 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 9.186159E-04 2.645156E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  177.7  177.7  177.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13227 "GOLIAD 2 3  "  20.00   13226 "GOLIAD 2 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.733456E-03 5.302588E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  179.1  179.1  179.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13229 "LAREDO 8 3  "  20.00   13228 "LAREDO 8 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.356034E-03 3.769654E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  181.2  181.2  181.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13231 "GAIL 3 3    "  20.00   13230 "GAIL 3 1    " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.874967E-04 2.161930E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  205.5  205.5  205.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13233 "ANGLETON 2 3"  20.00   13232 "ANGLETON 2 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.099676E-03 6.009020E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  180.8  180.8  180.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13235 "EL CAMPO 4 3"  20.00   13234 "EL CAMPO 4 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.797785E-03 8.246091E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  211.6  211.6  211.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13236 "VENUS 3     "  20.00    5186 "VENUS 0     " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.086610E-03 1.955898E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  195.8  195.8  195.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13238 "GAINSVILLE~2"  20.00   13237 "GAINSVILLE~1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.419015E-03 3.665796E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  178.4  178.4  178.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13240 "DEL RIO 1 3 "  20.00   13239 "DEL RIO 1 1 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.086695E-03 8.192880E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  221.4  221.4  221.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13242 "EDEN 1 3    "  20.00   13241 "EDEN 1 1    " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.286084E-03 2.165273E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  210.6  210.6  210.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13244 "CISCO 2 3   "  20.00   13243 "CISCO 2 1   " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.207436E-03 5.230382E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  198.3  198.3  198.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13245 "ITASCA 3    "  20.00    5348 "ITASCA 0    " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 7.666340E-04 4.532326E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  206.9  206.9  206.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13246 "SWEETWATER~4"  20.00    3127 "SWEETWATER~3" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.073563E-03 1.014019E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.5  190.5  190.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13248 "RIO HONDO ~4"  20.00   13247 "RIO HONDO ~3" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 7.970390E-04 2.123247E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  205.7  205.7  205.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13249 "IND W TWF~43"  20.00    1113 "IND W TWF~45" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.735446E-03 8.379707E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  186.2  186.2  186.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13250 "ROMA 3      "  20.00    4119 "ROMA 0      " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.971962E-03 4.690849E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  214.8  214.8  214.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13251 "MERCEDES 3  "  20.00    4019 "MERCEDES 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.976461E-03 9.030458E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  210.8  210.8  210.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13252 "BARDWELL 3  "  20.00    5094 "BARDWELL 0  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.446793E-03 9.838191E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  200.6  200.6  200.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13254 "HUFFMAN 3   "  20.00    7394 "HUFFMAN 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 9.890543E-03 1.582487E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  112.3  112.3  112.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13255 "HUFFMAN 4   "  20.00    7394 "HUFFMAN 0   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 3.218797E-03 1.320135E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  111.6  111.6  111.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13257 "JIM WELLS ~2"  20.00   13256 "JIM WELLS ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.509953E-03 2.415925E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  203.4  203.4  203.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13258 "SNYDER 2 3  "  20.00    3133 "SNYDER 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.483223E-04 2.220041E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  196.6  196.6  196.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13260 "PEARSALL 2 3"  20.00   13259 "PEARSALL 2 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 4.342058E-03 7.660845E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  190.5  190.5  190.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13261 "CORSICANA ~4"  20.00    5179 "CORSICANA ~2" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 8.656025E-04 7.539238E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  166.5  166.5  166.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13262 "ROSCOE 3 3  "  20.00    3129 "ROSCOE 3 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.013932E-03 9.920269E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  180.3  180.3  180.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13263 "MUENSTER 2 3"  20.00    2110 "MUENSTER 2 0" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 4.050847E-03 1.361274E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  154.2  154.2  154.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13264 "MILES 3     "  20.00    3072 "MILES 0     " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.656980E-03 1.156629E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  169.1  169.1  169.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13265 "AUSTIN 6 3  "  20.00    6018 "AUSTIN 6 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 5.921965E-03 9.475144E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  197.4  197.4  197.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13267 "DECATUR 1 3 "  20.00   13266 "DECATUR 1 1 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 3.212410E-03 5.782338E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  195.0  195.0  195.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13269 "WOLFE CITY~2"  20.00   13268 "WOLFE CITY~1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.974460E-03 5.354027E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  173.4  173.4  173.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13272 "DAMON 2 3   "  20.00   13271 "DAMON 2 1   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 5.985458E-04 2.009162E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.5  160.5  160.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13273 "NEVADA 3    "  20.00    5225 "NEVADA 0    " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.843109E-03 7.047240E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  177.1  177.1  177.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13275 "MCCAMEY 5 3 "  20.00   13274 "MCCAMEY 5 1 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.087019E-03 1.302342E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  152.1  152.1  152.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13276 "HOUSTON 63 3"  20.00    7240 "HOUSTON 63 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 4.087138E-03 1.121952E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  148.3  148.3  148.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13278 "FORT STOCK~4"  20.00   13277 "FORT STOCK~3" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.625409E-03 2.673181E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  174.1  174.1  174.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13279 "BIG SPRING~4"  20.00    1084 "BIG SPRING~3" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.456901E-03 4.248806E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  176.8  176.8  176.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13281 "STERLING 1 3"  20.00   13280 "STERLING 1 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.119883E-03 9.841009E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  157.0  157.0  157.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13283 "CISCO 3 3   "  20.00   13282 "CISCO 3 1   " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.675072E-03 4.815130E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  177.1  177.1  177.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13284 "TUSOCOLA 3  "  20.00    3131 "TUSOCOLA 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.105234E-03 4.883806E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  161.6  161.6  161.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13286 "RICHMOND 4 3"  20.00   13285 "RICHMOND 4 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.041699E-03 1.997818E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  178.2  178.2  178.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13288 "JACKSBORO ~5"  20.00    5337 "JACKSBORO ~4" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 3.301085E-03 1.103324E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  152.2  152.2  152.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13290 "RIO GRANDE~9"  20.00   13289 "RIO GRANDE~8" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.193662E-03 2.204182E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  164.7  164.7  164.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13292 "PAINT ROCK~4"  20.00   13291 "PAINT ROCK~3" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.853363E-03 6.165382E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  142.3  142.3  142.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13293 "HAMILTON 3  "  20.00    5231 "HAMILTON 0  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.320409E-03 4.993828E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  163.4  163.4  163.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13295 "CRANE 3 3   "  20.00   13294 "CRANE 3 1   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.723462E-03 6.898178E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  158.0  158.0  158.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13298 "EAGLE PASS~2"  20.00   13297 "EAGLE PASS~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.676769E-03 1.316762E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  141.0  141.0  141.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13299 "SWEETWATER~2"  20.00    3137 "SWEETWATER~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.018004E-03 7.132100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  154.3  154.3  154.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13301 "COLORADO C~3"  20.00   13300 "COLORADO C~2" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.395882E-03 3.410272E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  152.4  152.4  152.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13303 "PECOS 2 3   "  20.00   13302 "PECOS 2 1   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.310793E-03 3.697269E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  158.2  158.2  158.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13305 "PYOTE 1 3   "  20.00   13304 "PYOTE 1 1   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.715306E-03 7.639227E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  134.6  134.6  134.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13307 "LAMESA 3 3  "  20.00   13306 "LAMESA 3 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.055930E-03 1.188736E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  156.0  156.0  156.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13308 "MINGUS 3    "  20.00    5471 "MINGUS 0    " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 7.015716E-04 2.491248E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  158.3  158.3  158.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13309 "RIESEL 2 3  "  20.00    5328 "RIESEL 2 0  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 1.075194E-03 4.320239E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  134.6  134.6  134.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13311 "CHILTON 1 3 "  20.00   13310 "CHILTON 1 1 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.885556E-03 1.338544E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  155.2  155.2  155.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13314 "UVALDE 1 3  "  20.00   13313 "UVALDE 1 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 6.132543E-03 1.028615E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  162.4  162.4  162.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13316 "HASKELL 4 3 "  20.00   13315 "HASKELL 4 1 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.999645E-03 6.222175E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  163.8  163.8  163.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13318 "LAMESA 4 3  "  20.00   13317 "LAMESA 4 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.445402E-03 4.501138E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.4  160.4  160.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13320 "TBD 2 3     "  20.00   13319 "TBD 2 1     " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.811171E-03 1.083997E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  134.7  134.7  134.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13321 "IND W TWF~30"  20.00    1101 "IND W TWF~32" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.873042E-04 3.151025E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  145.8  145.8  145.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13322 "FORT WORTH~9"  20.00    5332 "FORT WORTH~8" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.536137E-03 1.087599E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  163.5  163.5  163.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13323 "MISSION 4 3 "  20.00    4039 "MISSION 4 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.759242E-03 1.013703E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  126.0  126.0  126.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13324 "MCALLEN 3 3 "  20.00    4027 "MCALLEN 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 1.481755E-03 2.370807E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  153.7  153.7  153.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13326 "MASON 1 3   "  20.00   13325 "MASON 1 1   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 2.334178E-03 5.402707E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  135.2  135.2  135.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13327 "LIBERTY HI~2"  20.00    6262 "LIBERTY HI~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 8.264038E-03 1.322246E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  146.7  146.7  146.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13329 "ANGLETON 3 3"  20.00   13328 "ANGLETON 3 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.634835E-03 4.661696E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  147.5  147.5  147.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13331 "KRUM 1 3    "  20.00   13330 "KRUM 1 1    " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 4.114757E-03 8.289273E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  141.5  141.5  141.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13332 "PFLUGERVIL~4"  20.00    6033 "PFLUGERVIL~1" 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 5.289033E-04 3.521936E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  141.7  141.7  141.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13334 "WEST COLUM~5"  20.00   13333 "WEST COLUM~4" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 6.910658E-03 1.244747E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  161.2  161.2  161.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13336 "UVALDE 2 3  "  20.00   13335 "UVALDE 2 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 4.252513E-03 7.992469E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  121.1  121.1  121.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13338 "UVALDE 3 3  "  20.00   13337 "UVALDE 3 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.277163E-03 5.490030E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  150.6  150.6  150.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13340 "FT. STOCKT~4"  20.00   13339 "FT. STOCKT~3" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.111048E-03 1.048708E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  155.9  155.9  155.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13341 "HOUSTON 64 3"  20.00    7417 "HOUSTON 64 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.458854E-03 4.861693E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  162.9  162.9  162.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13343 "CRAWFORD 1 3"  20.00   13342 "CRAWFORD 1 1" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 6.430611E-03 1.157510E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  158.4  158.4  158.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13344 "SAN ANTON~12"  20.00    6284 "SAN ANTON~11" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 8.095689E-03 1.295310E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  131.0  131.0  131.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13345 "LAREDO 5 3  "  20.00    4190 "LAREDO 5 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 2.799173E-03 4.478677E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  122.6  122.6  122.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13346 "ROSENBERG 3 "  20.00    7397 "ROSENBERG 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 7.327920E-03 1.172467E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  140.8  140.8  140.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13347 "LEAGUE CIT~3"  20.00    7083 "LEAGUE CIT~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.420536E-03 6.611330E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  121.2  121.2  121.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13348 "LOLITA 3    "  20.00    7129 "LOLITA 0    " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.632848E-03 3.855047E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  146.0  146.0  146.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13350 "VERNON 4 3  "  20.00   13349 "VERNON 4 1  " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.527809E-03 7.793769E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  145.9  145.9  145.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13351 "SWEETWATER~6"  20.00    3141 "SWEETWATER~5" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 3.244818E-03 9.355304E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  162.3  162.3  162.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13352 "PORT ISABE~2"  20.00    4106 "PORT ISABE~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 5.151553E-03 1.176395E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  136.4  136.4  136.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13353 "OILTON 3    "  20.00    4195 "OILTON 0    " 500.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.353138E-04 2.260003E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 500.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  133.2  133.2  133.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13354 "LAKE JACKS~3"  20.00    7312 "LAKE JACKS~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 6.726288E-04 3.651516E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 230.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  122.9  122.9  122.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13360 "FLUVANNA 3 3"  20.00   13359 "FLUVANNA 3 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 4.902541E-03 1.062961E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  126.1  126.1  126.1    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13362 "IRAAN 5 3   "  20.00   13361 "IRAAN 5 1   " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.071650E-03 1.745166E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  102.7  102.7  102.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13363 "LEONARD 3   "  20.00    2033 "LEONARD 0   " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    2    1 100.000000 2.788324E-03 6.566166E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  110.2  110.2  110.2    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13365 "GIRVIN 1 3  "  20.00   13364 "GIRVIN 1 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 5.752486E-03 1.175475E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  120.3  120.3  120.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13367 "ROSCOE 7 3  "  20.00   13366 "ROSCOE 7 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.078578E-02 1.725725E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  120.6  120.6  120.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13368 "MIDLOTHIA~10"  20.00    5269 "MIDLOTHIAN~9" 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 2.071925E-03 4.687160E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   99.8   99.8   99.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13370 "LIVERPOOL ~2"  20.00   13369 "LIVERPOOL ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.814052E-03 9.172358E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  110.4  110.4  110.4    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13372 "GIRVIN 2 3  "  20.00   13371 "GIRVIN 2 1  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 2.797926E-03 1.127287E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  125.7  125.7  125.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13374 "HEBBRONVIL~3"  20.00   13373 "HEBBRONVIL~2" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    4    1 100.000000 3.300699E-03 5.281118E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  111.8  111.8  111.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13376 "VICTORIA 7 3"  20.00   13375 "VICTORIA 7 1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 4.217274E-03 8.072308E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  110.5  110.5  110.5    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13379 "THOMPSONS ~2"  20.00   13378 "THOMPSONS ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 1.410319E-02 2.256511E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   92.7   92.7   92.7    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13381 "CISCO 4 3   "  20.00   13380 "CISCO 4 1   " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 3.293104E-03 1.173932E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  108.3  108.3  108.3    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13383 "CLIFTON 3 3 "  20.00   13382 "CLIFTON 3 1 " 161.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    5    1 100.000000 6.920443E-03 1.245680E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 161.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   91.8   91.8   91.8    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13384 "FREEPORT 3 3"  20.00    7380 "FREEPORT 3 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    7    1 100.000000 2.826351E-03 1.120418E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  101.0  101.0  101.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13386 "DEL RIO 2 3 "  20.00   13385 "DEL RIO 2 1 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    3    1 100.000000 1.068372E-02 1.709396E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   88.6   88.6   88.6    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
  13388 "BRENHAM 1 3 "  20.00   13387 "BRENHAM 1 1 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    6    1 100.000000 7.661827E-03 1.225892E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 20.000000 115.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   81.9   81.9   81.9    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000 19400101 21991231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
generator data  [1099]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
   1006 "BIG SPRIN~10"  13.80 "1 "  " " :  1    1006 "BIG SPRIN~10"  13.80  1.000000  1.000000   1    1 120.000005 120.000005   0.000000 25.600001 25.600001 -17.299999 133.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1008 "IRAAN 2 0   " 115.00 "1 "  " " :  1    1008 "IRAAN 2 0   " 115.00  1.000000  1.000000   1    1  28.000000  28.000000   0.000000  0.000000  0.000000  0.000000  31.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1009 "IRAAN 2 1   "  13.80 "1 "  " " :  1    1009 "IRAAN 2 1   "  13.80  1.000000  1.000000   1    1 222.000003 222.000003   0.000000  0.000000  0.000000  0.000000 246.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1011 "PRESIDIO 1 1"  22.00 "1 "  " " :  1    1011 "PRESIDIO 1 1"  22.00  1.000000  1.000000   1    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1021 "BIG SPRING~2"  13.80 "1 "  " " :  1    1021 "BIG SPRING~2"  13.80  1.000000  1.000000   1    1 231.500006 231.500006   0.000000 24.048248 49.300000 -33.300000 257.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1023 "O DONNELL ~6"  13.80 "1 "  " " :  1    1023 "O DONNELL ~6"  13.80  1.000000  1.000000   1    1 179.999995 179.999995   1.000000 18.162051 38.299999 -25.900000 200.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1024 "ODESSA 6 0  " 115.00 "1 "  " " :  1    1024 "ODESSA 6 0  " 115.00  1.000000  1.000000   1    1  16.800000  16.800000   0.000000  0.000000  0.000000  0.000000  18.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1026 "BIG SPRIN~18"  13.80 "1 "  " " :  1    1026 "BIG SPRIN~18"  13.80  1.000000  1.000000   1    1 124.199998 124.199998   0.000000 23.333973 26.499999 -17.900001 138.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1033 "MCCAMEY 1 1 " 230.00 "BA"  " " :  1    1033 "MCCAMEY 1 1 " 230.00  1.000000  1.000000   1    1  50.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1035 "BIG SPRING~8"  13.80 "2 "  " " :  1    1035 "BIG SPRING~8"  13.80  1.000000  1.000000   1    1  89.499998  89.499998   0.000000 19.100000 19.100000 -12.899999  99.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1039 "FORT STOCK~2"  22.00 "1 "  " " :  1    1039 "FORT STOCK~2"  22.00  1.000000  1.000000   1    1 132.000005 132.000005   2.000000  8.955164 28.099999 -19.000000 146.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1042 "FORSAN 1    "  13.80 "1 "  " " :  1    1042 "FORSAN 1    "  13.80  1.000000  1.000000   1    1 121.899998 121.899998   1.000000 23.118208 25.999999 -17.600000 135.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1048 "MONAHANS 1 1"  18.00 "1 "  " " :  1    1048 "MONAHANS 1 1"  18.00  1.000000  1.000000   1    1  64.999998  64.999998  41.000000  2.626339 33.100000 -7.200000  72.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1049 "MONAHANS 1 2"  18.00 "1 "  " " :  1    1049 "MONAHANS 1 2"  18.00  1.000000  1.000000   1    1  63.999999  63.999999  41.000000 -0.645901 32.600001 -7.100000  71.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1050 "MONAHANS 1 3"  18.00 "1 "  " " :  1    1050 "MONAHANS 1 3"  18.00  1.000000  1.000000   1    1  63.999999  63.999999  41.000000  0.780643 32.600001 -7.100000  71.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1051 "MONAHANS 1 4"  18.00 "1 "  " " :  1    1051 "MONAHANS 1 4"  18.00  1.000000  1.000000   1    1  63.999999  63.999999  41.000000  1.154219 32.600001 -7.100000  71.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1052 "MONAHANS 1 5"  18.00 "1 "  " " :  1    1052 "MONAHANS 1 5"  18.00  1.000000  1.000000   1    1  63.000000  63.000000  41.000000  1.371630 32.100001 -7.000000  70.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1057 "LENORAH 1   "  18.00 "1 "  " " :  1    1057 "LENORAH 1   "  18.00  1.000000  1.000000   1    1 120.000005 120.000005   0.000000 12.880768 25.600001 -17.299999 133.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1062 "BIG SPRIN~12"  13.80 "1 "  " " :  1    1062 "BIG SPRIN~12"  13.80  1.000000  1.000000   1    1  70.999998  70.999998  44.999999 15.361255 36.100000 -7.900000  78.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1063 "BIG SPRIN~13"  13.80 "1 "  " " :  1    1063 "BIG SPRIN~13"  13.80  1.000000  1.000000   1    1  70.999998  70.999998  44.999999 15.275462 36.100000 -7.900000  78.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1066 "BIG SPRING~6"  13.80 "1 "  " " :  1    1066 "BIG SPRING~6"  13.80  1.000000  1.000000   1    1 142.499995 142.499995   0.000000 28.472584 30.399999 -20.500000 158.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1067 "BIG SPRIN~15" 115.00 "1 "  " " :  1    1067 "BIG SPRIN~15" 115.00  1.000000  1.000000   1    1  58.800000  58.800000   0.100000 12.500000 12.500000 -8.500000  65.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1070 "IRAAN 1 1   "  13.80 "1 "  " " :  0    1070 "IRAAN 1 1   "  13.80  1.000000  1.000000   1    1   0.000000 167.700005   0.000000  0.000000 35.699999 -24.100000 186.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1072 "ODESSA 1 1  "  18.00 "1 "  " " :  1    1072 "ODESSA 1 1  "  18.00  1.000000  1.000000   1    1 114.380002 205.999994  53.299999 38.135016 104.900002 -22.900000 228.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1073 "ODESSA 1 2  "  18.00 "1 "  " " :  1    1073 "ODESSA 1 2  "  18.00  1.000000  1.000000   1    1  85.679996 205.999994  55.599999 97.316140 104.900002 -22.900000 228.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1074 "ODESSA 1 3  "  18.00 "1 "  " " :  1    1074 "ODESSA 1 3  "  18.00  1.000000  1.000000   1    1 101.180005 166.700006  84.799999 38.442957 84.899998 -18.500000 185.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1075 "ODESSA 1 4  "  18.00 "1 "  " " :  1    1075 "ODESSA 1 4  "  18.00  1.000000  1.000000   1    1 122.000003 166.700006  92.199999 54.244190 84.899998 -18.500000 185.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1076 "ODESSA 1 5  "  18.00 "1 "  " " :  1    1076 "ODESSA 1 5  "  18.00  1.000000  1.000000   1    1 127.999997 158.200002  82.700002 30.836153 80.500001 -17.600000 175.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1077 "ODESSA 1 6  "  18.00 "1 "  " " :  1    1077 "ODESSA 1 6  "  18.00  1.000000  1.000000   1    1  95.200002 158.200002  95.200002 64.003110 80.500001 -17.600000 175.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00 "2 "  " " :  1    1090 "GOLDSMITH 0 " 115.00  1.000000  1.000000   1    1  36.000001  36.000001   0.000000  0.000000  0.000000  0.000000  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1090 "GOLDSMITH 0 " 115.00 "GE"  " " :  1    1090 "GOLDSMITH 0 " 115.00  1.000000  1.000000   1    1  60.000002  60.000002   0.100000 12.800001 12.800001 -8.600000  66.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2001 "PARIS 3 0   " 161.00 "1 "  " " :  1    2001 "PARIS 3 0   " 161.00  1.000000  1.000000   2    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2013 "PANHANDLE ~5"  18.00 "1 "  " " :  1    2013 "PANHANDLE ~5"  18.00  1.000000  1.000000   2    1 211.199999 211.199999   0.000000 -5.210128 44.999999 -30.399999 234.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2019 "PANHANDLE~10"  20.00 "1 "  " " :  1    2019 "PANHANDLE~10"  20.00  1.000000  1.000000   2    1 218.000007 218.000007 218.000007  3.309969 46.399999 -31.400001 242.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2023 "PARIS 2 2   "  13.80 "1 "  " " :  1    2023 "PARIS 2 2   "  13.80  1.000000  1.000000   2    1  87.000000  87.000000  20.000000 10.560415 44.299999 -9.700000  96.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2024 "PARIS 2 3   "  13.80 "1 "  " " :  1    2024 "PARIS 2 3   "  13.80  1.000000  1.000000   2    1  75.999999  75.999999  40.000001  8.341131 38.699999 -8.400000  84.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2042 "PANHANDLE ~7"  18.00 "1 "  " " :  1    2042 "PANHANDLE ~7"  18.00  1.000000  1.000000   2    1  79.600000  79.600000   4.000000 -1.152911 17.000000 -11.500000  88.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2062 "VERNON 1 1  "  18.00 "1 "  " " :  1    2062 "VERNON 1 1  "  18.00  1.000000  1.000000   2    1 135.399997 135.399997   6.800000  4.801150 28.799999 -19.499999 150.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2063 "DENISON 2 0 " 161.00 "1 "  " " :  1    2063 "DENISON 2 0 " 161.00  1.000000  1.000000   2    1  50.000000  50.000000  25.000000 19.200000 19.200000 -2.400000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2063 "DENISON 2 0 " 161.00 "2 "  " " :  1    2063 "DENISON 2 0 " 161.00  1.000000  1.000000   2    1  50.000000  50.000000  25.000000 19.200000 19.200000 -2.400000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2071 "ARCHER 2 1  "  18.00 "1 "  " " :  1    2071 "ARCHER 2 1  "  18.00  1.000000  1.000000   2    1 161.000001 161.000001   0.000000 22.755076 34.299999 -23.199999 178.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2076 "JAYTON 3    "  24.00 "1 "  " " :  0    2076 "JAYTON 3    "  24.00  1.000000  1.000000   2    1   0.000000 250.000000   1.000000  0.000000 53.200001 -36.000001 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2078 "MUENSTER 1 1"  13.80 "1 "  " " :  1    2078 "MUENSTER 1 1"  13.80  1.000000  1.000000   2    1 112.500000 112.500000   5.600000 12.176339 23.999999 -16.200000 125.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2082 "WICHITA FA~3" 161.00 "1 "  " " :  1    2082 "WICHITA FA~3" 161.00  1.000000  1.000000   2    1  17.000000  17.000000   2.000000  8.700000  8.700000 -1.900000  18.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2083 "WICHITA FA~4"  20.00 "1 "  " " :  1    2083 "WICHITA FA~4"  20.00  1.000000  1.000000   2    1  19.700000  19.700000   2.000000  5.911301 10.000000 -2.200000  21.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2084 "WICHITA FA~5"  20.00 "1 "  " " :  1    2084 "WICHITA FA~5"  20.00  1.000000  1.000000   2    1  19.700000  19.700000   2.000000  4.225011 10.000000 -2.200000  21.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2085 "WICHITA FA~6"  20.00 "1 "  " " :  1    2085 "WICHITA FA~6"  20.00  1.000000  1.000000   2    1  19.700000  19.700000   2.000000  3.889278 10.000000 -2.200000  21.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2089 "ARCHER 1 1  "  24.00 "1 "  " " :  1    2089 "ARCHER 1 1  "  24.00  1.000000  1.000000   2    1  67.600000  67.600000   0.000000 14.399999 14.399999 -9.700000  75.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2091 "SEYMOUR 0   " 161.00 "1 "  " " :  1    2091 "SEYMOUR 0   " 161.00  1.000000  1.000000   2    1  30.199999  30.199999   2.500000  6.400000  6.400000 -4.300000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2099 "RALLS 1 3   "  18.00 "1 "  " " :  1    2099 "RALLS 1 3   "  18.00  1.000000  1.000000   2    1 150.000000 150.000000   0.000000 25.045833 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2103 "SHERMAN 1 2 "  20.00 "1 "  " " :  1    2103 "SHERMAN 1 2 "  20.00  1.000000  1.000000   2    1 150.000000 286.999989 150.000000 33.351341 146.099997 -31.900001 318.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2104 "SHERMAN 1 3 "  20.00 "1 "  " " :  0    2104 "SHERMAN 1 3 "  20.00  1.000000  1.000000   2    1   0.000000 199.000001 125.000000  0.000000 101.300001 -22.100000 221.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2105 "SHERMAN 1 4 "  20.00 "1 "  " " :  0    2105 "SHERMAN 1 4 "  20.00  1.000000  1.000000   2    1   0.000000 199.000001 125.000000  0.000000 101.300001 -22.100000 221.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2106 "WHITEWRIGH~1" 161.00 "1 "  " " :  1    2106 "WHITEWRIGH~1" 161.00  1.000000  1.000000   2    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2115 "PARIS 1 2   "  13.80 "1 "  " " :  1    2115 "PARIS 1 2   "  13.80  1.000000  1.000000   2    1  92.799997 203.999996  64.999998  9.826760 103.799999 -22.600000 226.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2116 "PARIS 1 3   "  13.80 "1 "  " " :  1    2116 "PARIS 1 3   "  13.80  1.000000  1.000000   2    1  92.799997 203.999996  64.999998 23.228501 103.799999 -22.600000 226.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2117 "PARIS 1 4   "  13.80 "1 "  " " :  1    2117 "PARIS 1 4   "  13.80  1.000000  1.000000   2    1 127.800000 152.999997  89.999998 11.997384 77.899998 -17.000000 170.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2118 "PARIS 1 5   "  13.80 "1 "  " " :  1    2118 "PARIS 1 5   "  13.80  1.000000  1.000000   2    1 127.800000 152.999997  89.999998 23.263590 77.899998 -17.000000 170.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2119 "PARIS 1 6   "  13.80 "1 "  " " :  1    2119 "PARIS 1 6   "  13.80  1.000000  1.000000   2    1 145.000005 145.000005  89.999998 19.876368 73.799998 -16.100000 161.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2120 "PARIS 1 7   "  13.80 "1 "  " " :  0    2120 "PARIS 1 7   "  13.80  1.000000  1.000000   2    1   0.000000 145.000005  89.999998  0.000000 73.799998 -16.100000 161.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3004 "SWEETWATER~8"  18.00 "1 "  " " :  1    3004 "SWEETWATER~8"  18.00  1.000000  1.000000   3    1  37.500000  37.500000   0.100000  4.021377  8.000000 -5.400000  41.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3014 "KINGSLAND 0 " 115.00 "1 "  " " :  1    3014 "KINGSLAND 0 " 115.00  1.000000  1.000000   3    1  13.800000  13.800000   7.000000  5.300000  5.300000 -0.700000  15.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3017 "BLACKWELL 1 "  18.00 "1 "  " " :  1    3017 "BLACKWELL 1 "  18.00  1.000000  1.000000   3    1 418.900013 418.900013  23.000000 73.712081 89.200002 -60.299999 465.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3020 "CHRISTOVAL 2"  13.80 "1 "  " " :  1    3020 "CHRISTOVAL 2"  13.80  1.000000  1.000000   3    1 199.500000 199.500000   2.600000 42.500001 42.500001 -28.700000 221.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3028 "ABILENE 2 2 "  18.00 "1 "  " " :  0    3028 "ABILENE 2 2 "  18.00  1.000000  1.000000   3    1   0.000000 200.000000  50.000000  0.000000 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3034 "SNYDER 1 1  "  22.00 "1 "  " " :  1    3034 "SNYDER 1 1  "  22.00  1.000000  1.000000   3    1 310.999990 310.999990   0.000000  4.879899 66.200000 -44.800001 345.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3039 "ROSCOE 2 2  "  13.80 "1 "  " " :  1    3039 "ROSCOE 2 2  "  13.80  1.000000  1.000000   3    1 208.999991 208.999991   0.000000 44.499999 44.499999 -30.100000 232.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3055 "WINGATE 2   "  13.80 "3 "  " " :  0    3055 "WINGATE 2   "  13.80  1.000000  1.000000   3    1   0.000000 299.000001   0.100000  0.000000 63.700002 -43.099999 332.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3056 "WINGATE 3   "  13.80 "2 "  " " :  1    3056 "WINGATE 3   "  13.80  1.000000  1.000000   3    1 223.499990 223.499990   0.100000 47.600001 47.600001 -32.200000 248.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3057 "WINGATE 4   "  13.80 "1 "  " " :  0    3057 "WINGATE 4   "  13.80  1.000000  1.000000   3    1   0.000000 213.000011   0.100000  0.000000 45.400000 -30.700001 236.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3060 "STERLING C~3"  18.00 "2 "  " " :  1    3060 "STERLING C~3"  18.00  1.000000  1.000000   3    1 214.499998 214.499998   7.500000 45.699999 45.699999 -30.899999 238.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3061 "STERLING C~4"  18.00 "3 "  " " :  1    3061 "STERLING C~4"  18.00  1.000000  1.000000   3    1 186.000001 186.000001  14.900000 39.600000 39.600000 -26.800001 206.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3062 "STERLING C~5"  18.00 "1 "  " " :  1    3062 "STERLING C~5"  18.00  1.000000  1.000000   3    1 149.500000 149.500000  21.500000 31.799999 31.799999 -21.500000 166.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3063 "STERLING C~6"  18.00 "4 "  " " :  1    3063 "STERLING C~6"  18.00  1.000000  1.000000   3    1 112.500000 112.500000   5.600000 23.999999 23.999999 -16.200000 125.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3065 "ROSCOE 4 1  "  18.00 "1 "  " " :  1    3065 "ROSCOE 4 1  "  18.00  1.000000  1.000000   3    1 182.400000 182.400000   0.100000  4.604356 38.900000 -26.300001 202.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3068 "TRENT 1 1   "  20.00 "1 "  " " :  1    3068 "TRENT 1 1   "  20.00  1.000000  1.000000   3    1 151.999998 151.999998   0.000000 25.731844 32.400000 -21.900000 168.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3071 "NOLAN 1     "  24.00 "1 "  " " :  1    3071 "NOLAN 1     "  24.00  1.000000  1.000000   3    1 170.200002 170.200002   0.000000 36.300001 36.300001 -24.500000 189.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3074 "BRACKETTVI~4"  13.80 "1 "  " " :  1    3074 "BRACKETTVI~4"  13.80  1.000000  1.000000   3    1  99.800003  99.800003   0.000000 21.300000 21.300000 -14.399999 110.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3081 "HERMLEIGH 3 "  20.00 "1 "  " " :  1    3081 "HERMLEIGH 3 "  20.00  1.000000  1.000000   3    1 249.000001 249.000001   0.000000 52.999997 52.999997 -35.900000 276.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3084 "MERKEL 1 2  "  13.80 "1 "  " " :  0    3084 "MERKEL 1 2  "  13.80  1.000000  1.000000   3    1   0.000000 232.500005   0.000000  0.000000 49.500000 -33.500001 258.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3086 "LORAINE 1 1 "  13.20 "1 "  " " :  1    3086 "LORAINE 1 1 "  13.20  1.000000  1.000000   3    1  75.000000  75.000000   0.000000  5.296802 16.000000 -10.800000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3087 "LORAINE 1 2 "  13.20 "1 "  " " :  1    3087 "LORAINE 1 2 "  13.20  1.000000  1.000000   3    1  73.500001  73.500001   0.000000  7.312281 15.700001 -10.600000  81.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3092 "ABILENE 1 4 "  13.80 "1 "  " " :  1    3092 "ABILENE 1 4 "  13.80  1.000000  1.000000   3    1 200.000000 200.000000  50.000000 23.984811 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3095 "MERKEL 2 1  "  18.00 "1 "  " " :  1    3095 "MERKEL 2 1  "  18.00  1.000000  1.000000   3    1 120.599997 120.599997   0.000000 25.700000 25.700000 -17.399999 134.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3098 "FLUVANNA 2 2"  13.80 "1 "  " " :  1    3098 "FLUVANNA 2 2"  13.80  1.000000  1.000000   3    1 182.400000 182.400000  10.400000 33.150694 38.900000 -26.300001 202.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3104 "BUCHANAN D~1" 115.00 "3 "  " " :  0    3104 "BUCHANAN D~1" 115.00  1.000000  1.000000   3    1   0.000000  18.300000  11.000000  0.000000  7.000000 -0.900000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3105 "BUCHANAN D~2"  13.20 "1 "  " " :  0    3105 "BUCHANAN D~2"  13.20  1.000000  1.000000   3    1   0.000000  18.300000  11.000000  0.000000  7.000000 -0.900000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3106 "BUCHANAN D~3"  13.20 "2 "  " " :  1    3106 "BUCHANAN D~3"  13.20  1.000000  1.000000   3    1  18.300000  18.300000  11.000000  7.000000  7.000000 -0.900000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3110 "FLUVANNA 1 1"  13.80 "1 "  " " :  0    3110 "FLUVANNA 1 1"  13.80  1.000000  1.000000   3    1   0.000000 155.400002   0.000000  0.000000 33.100000 -22.400001 172.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3112 "STERLING C~9"  18.00 "1 "  " " :  1    3112 "STERLING C~9"  18.00  1.000000  1.000000   3    1  80.000001  80.000001   1.000000 17.000000 17.000000 -11.500000  88.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3113 "STERLING ~10"  18.00 "2 "  " " :  1    3113 "STERLING ~10"  18.00  1.000000  1.000000   3    1  69.599998  69.599998   1.000000 14.674103 14.800000 -10.000000  77.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3115 "ROTAN 0     " 115.00 "1 "  " " :  1    3115 "ROTAN 0     " 115.00  1.000000  1.000000   3    1  30.000001  30.000001   0.000000  6.400000  6.400000 -4.300000  33.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3117 "SYNDER 1    "  13.80 "1 "  " " :  1    3117 "SYNDER 1    "  13.80  1.000000  1.000000   3    1 120.000005 120.000005   0.000000 14.094874 25.600001 -17.299999 133.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3120 "BRACKETTVI~2"  13.80 "1 "  " " :  1    3120 "BRACKETTVI~2"  13.80  1.000000  1.000000   3    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   3122 "ROSCOE 1 1  "  18.00 "1 "  " " :  1    3122 "ROSCOE 1 1  "  18.00  1.000000  1.000000   3    1 197.000003 197.000003   0.000000 34.062615 41.999999 -28.400001 218.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4007 "MCALLEN 2 0 " 115.00 "1 "  " " :  1    4007 "MCALLEN 2 0 " 115.00  1.000000  1.000000   4    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4010 "SARITA 3 1  "  20.00 "1 "  " " :  1    4010 "SARITA 3 1  "  20.00  1.000000  1.000000   4    1 201.600003 201.600003   0.000000  6.690154 42.899999 -28.999999 224.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4026 "CHRISTINE 2 "  13.80 "1 "  " " :  1    4026 "CHRISTINE 2 "  13.80  1.000000  1.000000   4    1 250.000000 391.000009 250.000000 61.799479 182.200003 -47.700000 434.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4030 "FANNIN 2    "  13.80 "1 "  " " :  1    4030 "FANNIN 2    "  13.80  1.000000  1.000000   4    1 175.000000 655.000019 175.000000 62.628859 305.200005 -79.900002 727.8000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4035 "CORPUS CH~19" 115.00 "1 "  " " :  1    4035 "CORPUS CH~19" 115.00  1.000000  1.000000   4    1  33.000001  33.000001  25.999999 16.800000 16.800000 -3.700000  36.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4041 "SAN JUAN 0  " 230.00 "1 "  " " :  0    4041 "SAN JUAN 0  " 230.00  1.000000  1.000000   4    1   0.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4045 "FALCON HEI~2"  13.80 "1 "  " " :  1    4045 "FALCON HEI~2"  13.80  1.000000  1.000000   4    1  10.500000  10.500000   3.000000  1.415187  4.000000 -0.500000  11.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4046 "FALCON HEI~3"  13.80 "2 "  " " :  1    4046 "FALCON HEI~3"  13.80  1.000000  1.000000   4    1  10.000000  10.000000   3.000000  1.402696  3.800000 -0.500000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4047 "FALCON HEI~4"  13.80 "3 "  " " :  1    4047 "FALCON HEI~4"  13.80  1.000000  1.000000   4    1  10.000000  10.000000   3.000000  2.101533  3.800000 -0.500000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4050 "SEBASTIAN ~4"  13.80 "1 "  " " :  1    4050 "SEBASTIAN ~4"  13.80  1.000000  1.000000   4    1 272.600007 272.600007   0.200000 30.653086 58.099997 -39.300001 302.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4052 "BISHOP 1    "  18.00 "1 "  " " :  1    4052 "BISHOP 1    "  18.00  1.000000  1.000000   4    1  32.499999  32.499999  18.000001 16.500001 16.500001 -3.600000  36.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4058 "GREGORY 2   "  13.80 "1 "  " " :  1    4058 "GREGORY 2   "  13.80  1.000000  1.000000   4    1 124.000001 154.999995   0.000000  7.911698 78.899997 -17.200001 172.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4059 "GREGORY 3   "  13.80 "1 "  " " :  1    4059 "GREGORY 3   "  13.80  1.000000  1.000000   4    1  93.000001 154.999995   0.000000 19.238628 78.899997 -17.200001 172.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4060 "GREGORY 4   "  13.80 "1 "  " " :  1    4060 "GREGORY 4   "  13.80  1.000000  1.000000   4    1 120.000005 150.000000   0.000000  6.537000 76.300001 -16.599999 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4065 "CORPUS CH~22"  18.00 "1 "  " " :  1    4065 "CORPUS CH~22"  18.00  1.000000  1.000000   4    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4067 "HARLINGEN ~1" 115.00 "1 "  " " :  1    4067 "HARLINGEN ~1" 115.00  1.000000  1.000000   4    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4068 "ELSA 0      " 115.00 "1 "  " " :  1    4068 "ELSA 0      " 115.00  1.000000  1.000000   4    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4069 "CORPUS CH~18" 115.00 "1 "  " " :  1    4069 "CORPUS CH~18" 115.00  1.000000  1.000000   4    1   5.000000  26.600000   5.000000 12.400000 12.400000 -3.200000  29.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  20   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4069 "CORPUS CH~18" 115.00 "2 "  " " :  1    4069 "CORPUS CH~18" 115.00  1.000000  1.000000   4    1   5.000000  26.600000   5.000000 12.400000 12.400000 -3.200000  29.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  20   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4069 "CORPUS CH~18" 115.00 "3 "  " " :  1    4069 "CORPUS CH~18" 115.00  1.000000  1.000000   4    1  12.000000  12.000000   0.000000  0.000000  0.000000  0.000000  13.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  85   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4075 "MISSION 1 2 "  24.00 "1 "  " " :  1    4075 "MISSION 1 2 "  24.00  1.000000  1.000000   4    1 100.000000 180.999994 100.000000 20.291325 92.100000 -20.100001 201.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4076 "MISSION 1 3 "  24.00 "1 "  " " :  0    4076 "MISSION 1 3 "  24.00  1.000000  1.000000   4    1   0.000000 176.999998  69.999999  0.000000 90.100002 -19.599999 196.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4077 "MISSION 1 4 "  24.00 "1 "  " " :  1    4077 "MISSION 1 4 "  24.00  1.000000  1.000000   4    1 112.800002 176.999998  69.999999 24.535275 90.100002 -19.599999 196.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4082 "CORPUS CH~25"  13.80 "2 "  " " :  1    4082 "CORPUS CH~25"  13.80  1.000000  1.000000   4    1 100.000000 319.000006 100.000000 20.112330 162.399995 -35.400000 354.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4083 "CORPUS CH~26"  13.80 "1 "  " " :  1    4083 "CORPUS CH~26"  13.80  1.000000  1.000000   4    1 106.400001 292.000008  60.000002 18.968081 148.599994 -32.400000 324.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4084 "CORPUS CH~27"  13.80 "3 "  " " :  1    4084 "CORPUS CH~27"  13.80  1.000000  1.000000   4    1 118.200004 157.000005  60.000002 11.324497 79.900002 -17.399999 174.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4085 "CORPUS CH~28"  13.80 "4 "  " " :  1    4085 "CORPUS CH~28"  13.80  1.000000  1.000000   4    1 118.200004 157.000005  60.000002 14.933389 79.900002 -17.399999 174.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4090 "SANTA ROSA~2"  13.80 "1 "  " " :  1    4090 "SANTA ROSA~2"  13.80  1.000000  1.000000   4    1  10.000000  10.000000   4.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  50   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4100 "CORPUS CH~10" 115.00 "1 "  " " :  1    4100 "CORPUS CH~10" 115.00  1.000000  1.000000   4    1  11.700000  11.700000   0.000000  0.000000  0.000000  0.000000  13.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  85   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4100 "CORPUS CH~10" 115.00 "2 "  " " :  1    4100 "CORPUS CH~10" 115.00  1.000000  1.000000   4    1  11.700000  11.700000   0.000000  0.000000  0.000000  0.000000  13.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  85   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4102 "OLMITO 0    " 115.00 "1 "  " " :  1    4102 "OLMITO 0    " 115.00  1.000000  1.000000   4    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "1 "  " " :  0    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1   0.000000  18.300000   7.500000  0.000000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "10"  " " :  1    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1  18.300000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "11"  " " :  1    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1  18.300000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "12"  " " :  1    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1  18.300000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "2 "  " " :  1    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1  18.300000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "3 "  " " :  1    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1  18.300000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "4 "  " " :  1    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1  18.300000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "5 "  " " :  1    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1  18.300000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "6 "  " " :  1    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1  18.300000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "7 "  " " :  1    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1  18.300000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "8 "  " " :  0    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1   0.000000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4103 "EDINBURG 1 0" 115.00 "9 "  " " :  1    4103 "EDINBURG 1 0" 115.00  1.000000  1.000000   4    1  18.300000  18.300000   7.500000  9.300000  9.300000 -2.000000  20.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4105 "TAFT 2 1    "  18.00 "1 "  " " :  0    4105 "TAFT 2 1    "  18.00  1.000000  1.000000   4    1   0.000000 179.999995   0.000000  0.000000 38.299999 -25.900000 200.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4111 "HARLINGEN ~2" 115.00 "1 "  " " :  1    4111 "HARLINGEN ~2" 115.00  1.000000  1.000000   4    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4115 "LAREDO 1 2  "  13.80 "4 "  " " :  0    4115 "LAREDO 1 2  "  13.80  1.000000  1.000000   4    1   0.000000  90.100002  34.999999  0.000000 45.899999 -10.000000 100.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4116 "LAREDO 1 3  "  13.80 "5 "  " " :  1    4116 "LAREDO 1 3  "  13.80  1.000000  1.000000   4    1  87.300003  87.300003  34.999999 14.940788 44.400001 -9.700000  97.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4121 "SANTA MARI~1" 115.00 "1 "  " " :  1    4121 "SANTA MARI~1" 115.00  1.000000  1.000000   4    1  44.999999  44.999999   0.000000  0.000000  0.000000  0.000000  50.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4133 "PEARSALL 2  "  20.00 "1 "  " " :  1    4133 "PEARSALL 2  "  20.00  1.000000  1.000000   4    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4153 "ARMSTRONG ~3"  18.00 "1 "  " " :  1    4153 "ARMSTRONG ~3"  18.00  1.000000  1.000000   4    1 283.200002 283.200002 283.200002 14.158532 60.299999 -40.799999 314.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4160 "CORPUS CHR~3"  13.80 "7 "  " " :  0    4160 "CORPUS CHR~3"  13.80  1.000000  1.000000   4    1   0.000000 319.000006 100.000000  0.000000 162.399995 -35.400000 354.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4161 "CORPUS CHR~4"  13.80 "8 "  " " :  1    4161 "CORPUS CHR~4"  13.80  1.000000  1.000000   4    1  98.800004 157.000005  60.000002 10.585189 79.900002 -17.399999 174.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4162 "CORPUS CHR~5"  13.80 "9 "  " " :  1    4162 "CORPUS CHR~5"  13.80  1.000000  1.000000   4    1 118.200004 157.000005  60.000002  9.264610 79.900002 -17.399999 174.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4166 "SARITA 2 1  "  13.80 "1 "  " " :  1    4166 "SARITA 2 1  "  13.80  1.000000  1.000000   4    1 201.600003 201.600003   0.000000  5.775642 42.899999 -28.999999 224.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   4177 "BRUNI 1 1   "  13.80 "1 "  " " :  1    4177 "BRUNI 1 1   "  13.80  1.000000  1.000000   4    1 150.000000 150.000000   1.000000  2.767662 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "1 "  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "10"  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "11"  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "12"  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "2 "  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "3 "  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "4 "  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "5 "  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "6 "  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "7 "  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "8 "  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5012 "DENTON 5 0  " 161.00 "9 "  " " :  1    5012 "DENTON 5 0  " 161.00  1.000000  1.000000   5    1  18.799999  18.799999   3.800000  9.600000  9.600000 -2.100000  20.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5020 "JACKSBORO ~3"  13.80 "BC"  " " :  1    5020 "JACKSBORO ~3"  13.80  1.000000  1.000000   5    1 120.000005 120.000005   0.000000 25.600001 25.600001 -17.299999 133.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5029 "TROY 0      " 161.00 "1 "  " " :  1    5029 "TROY 0      " 161.00  1.000000  1.000000   5    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5049 "GREENVILLE~1" 500.00 "1 "  " " :  1    5049 "GREENVILLE~1" 500.00  1.000000  1.000000   5    1  10.000000  23.000000  10.000000 10.700000 10.700000 -2.800000  25.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  20   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5049 "GREENVILLE~1" 500.00 "2 "  " " :  0    5049 "GREENVILLE~1" 500.00  1.000000  1.000000   5    1   0.000000  18.000001  10.000000  0.000000  9.200000 -2.000000  20.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5051 "GREENVILLE~3"  22.00 "1 "  " " :  0    5051 "GREENVILLE~3"  22.00  1.000000  1.000000   5    1   0.000000  41.000000  13.000000  0.000000 19.100000 -5.000000  45.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  20   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5057 "GRAHAM 2    "  13.80 "2 "  " " :  0    5057 "GRAHAM 2    "  13.80  1.000000  1.000000   5    1   0.000000 390.000010  25.999999  0.000000 198.500001 -43.300000 433.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5058 "GRAHAM 3    "  13.80 "1 "  " " :  0    5058 "GRAHAM 3    "  13.80  1.000000  1.000000   5    1   0.000000 239.000010  46.000001  0.000000 121.700001 -26.499999 265.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5080 "LORENA 0    " 161.00 "1 "  " " :  1    5080 "LORENA 0    " 161.00  1.000000  1.000000   5    1  44.200000  44.200000   0.000000  0.000000  0.000000  0.000000  49.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5081 "FORT HOOD 0 " 161.00 "1 "  " " :  1    5081 "FORT HOOD 0 " 161.00  1.000000  1.000000   5    1  15.400000  15.400000   0.000000  0.000000  0.000000  0.000000  17.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5089 "CLIFTON 1 1 "  13.80 "1 "  " " :  0    5089 "CLIFTON 1 1 "  13.80  1.000000  1.000000   5    1   0.000000 207.999992  64.999998  0.000000 105.900002 -23.100001 231.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5115 "CADDO MILL~1" 161.00 "1 "  " " :  1    5115 "CADDO MILL~1" 161.00  1.000000  1.000000   5    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5154 "RIO VISTA 0 " 161.00 "1 "  " " :  0    5154 "RIO VISTA 0 " 161.00  1.000000  1.000000   5    1   0.000000  52.200001   0.000000  0.000000  0.000000  0.000000  58.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5166 "DENTON 1 2  "  13.80 "4 "  " " :  0    5166 "DENTON 1 2  "  13.80  1.000000  1.000000   5    1   0.000000  61.000001  10.000000  0.000000 31.000000 -6.800000  67.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5167 "DENTON 1 3  "  13.80 "5 "  " " :  0    5167 "DENTON 1 3  "  13.80  1.000000  1.000000   5    1   0.000000  61.000001  10.000000  0.000000 31.000000 -6.800000  67.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5170 "DUBLIN 1 1  "  18.00 "1 "  " " :  1    5170 "DUBLIN 1 1  "  18.00  1.000000  1.000000   5    1  52.800000  52.800000   1.000000 11.200000 11.200000 -7.600000  58.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5174 "MALONE 0    " 161.00 "1 "  " " :  1    5174 "MALONE 0    " 161.00  1.000000  1.000000   5    1  49.599999  49.599999   0.000000  0.000000  0.000000  0.000000  55.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5198 "BRYSON 1 2  "  18.00 "1 "  " " :  0    5198 "BRYSON 1 2  "  18.00  1.000000  1.000000   5    1   0.000000 150.000000  40.000001  0.000000 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5206 "POOLVILLE 2 "  13.80 "1 "  " " :  0    5206 "POOLVILLE 2 "  13.80  1.000000  1.000000   5    1   0.000000 290.499997  60.000002  0.000000 147.899997 -32.200000 322.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5207 "POOLVILLE 3 "  13.80 "1 "  " " :  1    5207 "POOLVILLE 3 "  13.80  1.000000  1.000000   5    1 106.099999 290.499997  60.000002 147.899997 147.899997 -32.200000 322.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5208 "POOLVILLE 4 "  13.80 "1 "  " " :  0    5208 "POOLVILLE 4 "  13.80  1.000000  1.000000   5    1   0.000000 164.999998 163.999999  0.000000 83.999997 -18.300000 183.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5219 "SCURRY 0    " 161.00 "1 "  " " :  0    5219 "SCURRY 0    " 161.00  1.000000  1.000000   5    1   0.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5231 "HAMILTON 0  " 161.00 "1 "  " " :  0    5231 "HAMILTON 0  " 161.00  1.000000  1.000000   5    1   0.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5238 "OLNEY 1 2   "  18.00 "1 "  " " :  0    5238 "OLNEY 1 2   "  18.00  1.000000  1.000000   5    1   0.000000 198.000002   3.000000  0.000000 42.199999 -28.500000 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5243 "GOLDTHWAIT~4"  13.80 "1 "  " " :  0    5243 "GOLDTHWAIT~4"  13.80  1.000000  1.000000   5    1   0.000000 150.000000   0.000000  0.000000 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5262 "GLEN ROSE ~3"  13.80 "1 "  " " :  1    5262 "GLEN ROSE ~3"  13.80  1.000000  1.000000   5    1 1100.000000 1205.000019 1100.000000 312.525225 443.400002 -98.799998 1338.9000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5263 "GLEN ROSE ~4"  13.80 "2 "  " " :  1    5263 "GLEN ROSE ~4"  13.80  1.000000  1.000000   5    1 1100.000000 1194.999981 1100.000000 274.227333 439.799976 -98.000002 1327.8000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5281 "TEMPLE 1 2  "  13.80 "1 "  " " :  0    5281 "TEMPLE 1 2  "  13.80  1.000000  1.000000   5    1   0.000000 325.999999  69.999999  0.000000 165.900004 -36.199999 362.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5282 "TEMPLE 1 3  "  13.80 "1 "  " " :  1    5282 "TEMPLE 1 3  "  13.80  1.000000  1.000000   5    1 115.743864 325.999999  69.999999 64.302790 165.900004 -36.199999 362.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5283 "TEMPLE 1 4  "  13.80 "1 "  " " :  0    5283 "TEMPLE 1 4  "  13.80  1.000000  1.000000   5    1   0.000000 231.999993 139.999998  0.000000 118.099999 -25.799999 257.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5284 "QUINLAN 0   " 161.00 "1 "  " " :  1    5284 "QUINLAN 0   " 161.00  1.000000  1.000000   5    1  50.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5290 "WHITNEY 0   " 161.00 "1 "  " " :  1    5290 "WHITNEY 0   " 161.00  1.000000  1.000000   5    1  20.999999  20.999999   1.000000  8.100000  8.100000 -1.000000  23.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5290 "WHITNEY 0   " 161.00 "2 "  " " :  1    5290 "WHITNEY 0   " 161.00  1.000000  1.000000   5    1  20.999999  20.999999   1.000000  8.100000  8.100000 -1.000000  23.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5319 "GRANBURY 1 2"  13.20 "1 "  " " :  0    5319 "GRANBURY 1 2"  13.20  1.000000  1.000000   5    1   0.000000 446.299982  60.000002  0.000000 227.200007 -49.500000 495.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5320 "GRANBURY 1 3"  13.20 "1 "  " " :  0    5320 "GRANBURY 1 3"  13.20  1.000000  1.000000   5    1   0.000000 329.299998 113.000000  0.000000 167.600000 -36.600000 365.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5321 "GRANBURY 1 4"  13.20 "1 "  " " :  0    5321 "GRANBURY 1 4"  13.20  1.000000  1.000000   5    1   0.000000 327.800012 113.000000  0.000000 166.900003 -36.399999 364.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5324 "DALLAS 2 2  "  13.80 "8 "  " " :  1    5324 "DALLAS 2 2  "  13.80  1.000000  1.000000   5    1 200.000000 567.999983 200.000000 99.816352 289.100003 -63.000000 631.1000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5325 "DALLAS 2 3  "  13.80 "6 "  " " :  1    5325 "DALLAS 2 3  "  13.80  1.000000  1.000000   5    1 122.000003 122.000003  15.000001 29.440752 62.099999 -13.500001 135.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5326 "DALLAS 2 4  "  13.80 "7 "  " " :  1    5326 "DALLAS 2 4  "  13.80  1.000000  1.000000   5    1 117.999995 117.999995  15.000001 50.809115 60.100001 -13.100000 131.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5360 "RIESEL 1 2  "  13.80 "1 "  " " :  1    5360 "RIESEL 1 2  "  13.80  1.000000  1.000000   5    1 359.999990 932.600021 359.999990 74.609125 434.600019 -113.800001 1036.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5382 "ENNIS 2     "  13.80 "1 "  " " :  0    5382 "ENNIS 2     "  13.80  1.000000  1.000000   5    1   0.000000 245.099998 189.999998  0.000000 124.800003 -27.200001 272.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5383 "ENNIS 3     "  13.80 "1 "  " " :  0    5383 "ENNIS 3     "  13.80  1.000000  1.000000   5    1   0.000000 114.400005  80.000001  0.000000 58.200002 -12.700000 127.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5399 "ALBANY 1 5  "  13.80 "1 "  " " :  0    5399 "ALBANY 1 5  "  13.80  1.000000  1.000000   5    1   0.000000 162.300003   0.000000  0.000000 34.599999 -23.400000 180.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5403 "GRANBURY 2 2"  18.00 "ST"  " " :  0    5403 "GRANBURY 2 2"  18.00  1.000000  1.000000   5    1   0.000000 279.999995  83.999997  0.000000 142.499995 -31.099999 311.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5404 "GRANBURY 2 3"  18.00 "1 "  " " :  0    5404 "GRANBURY 2 3"  18.00  1.000000  1.000000   5    1   0.000000 235.999990  83.999997  0.000000 120.099998 -26.199999 262.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5405 "GRANBURY 2 4"  18.00 "1 "  " " :  0    5405 "GRANBURY 2 4"  18.00  1.000000  1.000000   5    1   0.000000 234.500003  83.999997  0.000000 119.400001 -25.999999 260.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5415 "PALO PINTO~3"  13.80 "3 "  " " :  0    5415 "PALO PINTO~3"  13.80  1.000000  1.000000   5    1   0.000000 200.000000  40.000001  0.000000 101.800001 -22.200000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5416 "PALO PINTO~4"  13.80 "4 "  " " :  0    5416 "PALO PINTO~4"  13.80  1.000000  1.000000   5    1   0.000000 103.999996  34.999999  0.000000 52.899998 -11.500000 115.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5417 "PALO PINTO~5"  13.80 "5 "  " " :  0    5417 "PALO PINTO~5"  13.80  1.000000  1.000000   5    1   0.000000 103.999996  34.999999  0.000000 52.899998 -11.500000 115.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5418 "PALO PINTO~6"  13.80 "2 "  " " :  0    5418 "PALO PINTO~6"  13.80  1.000000  1.000000   5    1   0.000000 100.000000  38.000000  0.000000 50.900000 -11.100000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   5419 "PALO PINTO~7"  13.80 "1 "  " " :  0    5419 "PALO PINTO~7"  13.80  1.000000  1.000000   5    1   0.000000  66.000003  20.000000  0.000000 33.600000 -7.300000  73.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6001 "CONVERSE 0  " 115.00 "1 "  " " :  1    6001 "CONVERSE 0  " 115.00  1.000000  1.000000   6    1  39.600000  39.600000   0.000000  0.000000  0.000000  0.000000  44.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6006 "BASTROP 3   "  13.80 "3 "  " " :  1    6006 "BASTROP 3   "  13.80  1.000000  1.000000   6    1 112.599993 334.999990  56.999999 93.235147 170.500004 -37.200001 372.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6007 "BASTROP 4   "  13.80 "1 "  " " :  1    6007 "BASTROP 4   "  13.80  1.000000  1.000000   6    1 112.599993 136.000001  19.000000 34.455281 69.199997 -15.099999 151.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6008 "BASTROP 5   "  13.80 "2 "  " " :  1    6008 "BASTROP 5   "  13.80  1.000000  1.000000   6    1 112.599993 136.000001  19.000000 32.920665 69.199997 -15.099999 151.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6027 "ELGIN 0     " 115.00 "1 "  " " :  1    6027 "ELGIN 0     " 115.00  1.000000  1.000000   6    1  50.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6069 "MARION 1 3  "  18.00 "1 "  " " :  1    6069 "MARION 1 3  "  18.00  1.000000  1.000000   6    1 138.800001 197.000003 138.800001 30.644947 100.300002 -21.900000 218.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6070 "MARION 1 4  "  18.00 "1 "  " " :  0    6070 "MARION 1 4  "  18.00  1.000000  1.000000   6    1   0.000000 196.000004 138.499999  0.000000 99.800003 -21.799999 217.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6071 "MARION 1 5  "  18.00 "1 "  " " :  0    6071 "MARION 1 5  "  18.00  1.000000  1.000000   6    1   0.000000 160.000002   0.000000  0.000000 81.400001 -17.800000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6072 "MARION 1 6  "  18.00 "1 "  " " :  1    6072 "MARION 1 6  "  18.00  1.000000  1.000000   6    1 127.999997 160.000002   0.000000 78.230166 81.400001 -17.800000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6073 "MARION 1 7  "  18.00 "1 "  " " :  1    6073 "MARION 1 7  "  18.00  1.000000  1.000000   6    1 121.200001 152.999997 100.000000 20.936984 77.899998 -17.000000 170.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6074 "MARION 1 8  "  18.00 "1 "  " " :  1    6074 "MARION 1 8  "  18.00  1.000000  1.000000   6    1 110.599995 152.999997 100.000000 34.766251 77.899998 -17.000000 170.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6078 "LA GRANGE 3 "  22.00 "1 "  " " :  1    6078 "LA GRANGE 3 "  22.00  1.000000  1.000000   6    1 155.999994 590.000010 155.999994 24.116492 274.900007 -72.000003 655.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6079 "LA GRANGE 4 "  22.00 "2 "  " " :  1    6079 "LA GRANGE 4 "  22.00  1.000000  1.000000   6    1 155.999994 590.000010 155.999994 36.875698 274.900007 -72.000003 655.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6080 "LA GRANGE 5 "  22.00 "3 "  " " :  1    6080 "LA GRANGE 5 "  22.00  1.000000  1.000000   6    1 179.999995 434.999990 179.999995 19.083190 202.699995 -53.100002 483.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6082 "MARBLE FAL~2"  13.80 "1 "  " " :  1    6082 "MARBLE FAL~2"  13.80  1.000000  1.000000   6    1  19.800000  19.800000   9.000000  7.600000  7.600000 -1.000000  22.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6083 "MARBLE FAL~3"  13.80 "2 "  " " :  1    6083 "MARBLE FAL~3"  13.80  1.000000  1.000000   6    1  19.800000  19.800000   9.000000  7.600000  7.600000 -1.000000  22.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6101 "WINCHESTER 0" 500.00 "1 "  " " :  1    6101 "WINCHESTER 0" 500.00  1.000000  1.000000   6    1  44.000000  44.000000  13.000000 22.400001 22.400001 -4.900000  48.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6104 "WINCHESTER 3"  13.80 "1 "  " " :  1    6104 "WINCHESTER 3"  13.80  1.000000  1.000000   6    1  44.000000  44.000000  13.000000  3.281365 22.400001 -4.900000  48.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6105 "WINCHESTER 4"  13.80 "1 "  " " :  1    6105 "WINCHESTER 4"  13.80  1.000000  1.000000   6    1  44.000000  44.000000  13.000000  3.485111 22.400001 -4.900000  48.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6106 "WINCHESTER 5"  13.80 "1 "  " " :  1    6106 "WINCHESTER 5"  13.80  1.000000  1.000000   6    1  44.000000  44.000000  13.000000  3.973994 22.400001 -4.900000  48.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6116 "TAYLOR 0    " 115.00 "1 "  " " :  1    6116 "TAYLOR 0    " 115.00  1.000000  1.000000   6    1  50.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6137 "AUSTIN 35 0 " 115.00 "1 "  " " :  1    6137 "AUSTIN 35 0 " 115.00  1.000000  1.000000   6    1  36.000001  36.000001  15.000001 13.800000 13.800000 -1.800000  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6137 "AUSTIN 35 0 " 115.00 "2 "  " " :  0    6137 "AUSTIN 35 0 " 115.00  1.000000  1.000000   6    1   0.000000  36.000001  20.000000  0.000000 13.800000 -1.800000  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6137 "AUSTIN 35 0 " 115.00 "3 "  " " :  1    6137 "AUSTIN 35 0 " 115.00  1.000000  1.000000   6    1  36.000001  36.000001  15.000001 13.800000 13.800000 -1.800000  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6155 "SAN ANTON~29" 115.00 "1 "  " " :  1    6155 "SAN ANTON~29" 115.00  1.000000  1.000000   6    1  40.700001  40.700001   0.000000  0.000000  0.000000  0.000000  45.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6164 "SEGUIN 1 3  "  13.80 "1 "  " " :  1    6164 "SEGUIN 1 3  "  13.80  1.000000  1.000000   6    1 100.600004 302.999997  50.000000 28.293937 154.200006 -33.600000 336.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6165 "SEGUIN 1 4  "  13.80 "1 "  " " :  1    6165 "SEGUIN 1 4  "  13.80  1.000000  1.000000   6    1 113.100004 165.499997 100.000000 27.708730 84.200001 -18.400000 183.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6166 "SEGUIN 1 5  "  13.80 "1 "  " " :  1    6166 "SEGUIN 1 5  "  13.80  1.000000  1.000000   6    1 100.000000 158.000004 100.000000 13.330476 80.400002 -17.500000 175.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6167 "SEGUIN 1 6  "  13.80 "1 "  " " :  1    6167 "SEGUIN 1 6  "  13.80  1.000000  1.000000   6    1 134.800005 158.000004 100.000000 52.510464 80.400002 -17.500000 175.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6168 "SAN ANTON~54" 115.00 "1 "  " " :  1    6168 "SAN ANTON~54" 115.00  1.000000  1.000000   6    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6175 "AUSTIN 16 0 " 115.00 "1 "  " " :  1    6175 "AUSTIN 16 0 " 115.00  1.000000  1.000000   6    1  46.500000  46.500000  23.000000 23.700000 23.700000 -5.200000  51.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6175 "AUSTIN 16 0 " 115.00 "2 "  " " :  1    6175 "AUSTIN 16 0 " 115.00  1.000000  1.000000   6    1  33.000001  33.000001  20.999999 16.800000 16.800000 -3.700000  36.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6175 "AUSTIN 16 0 " 115.00 "3 "  " " :  1    6175 "AUSTIN 16 0 " 115.00  1.000000  1.000000   6    1  27.599999  27.599999  12.500000 14.000000 14.000000 -3.100000  30.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6175 "AUSTIN 16 0 " 115.00 "4 "  " " :  1    6175 "AUSTIN 16 0 " 115.00  1.000000  1.000000   6    1  26.100001  26.100001  11.000000 13.300000 13.300000 -2.900000  29.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6182 "SAN ANTON~46" 115.00 "1 "  " " :  1    6182 "SAN ANTON~46" 115.00  1.000000  1.000000   6    1  46.000001  46.000001  20.000000 23.400000 23.400000 -5.100000  51.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6182 "SAN ANTON~46" 115.00 "2 "  " " :  1    6182 "SAN ANTON~46" 115.00  1.000000  1.000000   6    1  46.000001  46.000001  20.000000 23.400000 23.400000 -5.100000  51.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6182 "SAN ANTON~46" 115.00 "3 "  " " :  1    6182 "SAN ANTON~46" 115.00  1.000000  1.000000   6    1  46.000001  46.000001  20.000000 23.400000 23.400000 -5.100000  51.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6182 "SAN ANTON~46" 115.00 "4 "  " " :  1    6182 "SAN ANTON~46" 115.00  1.000000  1.000000   6    1  46.000001  46.000001  20.000000 23.400000 23.400000 -5.100000  51.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6213 "MARBLE FAL~7"  13.80 "1 "  " " :  1    6213 "MARBLE FAL~7"  13.80  1.000000  1.000000   6    1  27.000001  27.000001  23.000000 10.400000 10.400000 -1.300000  30.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6214 "MARBLE FAL~8"  13.80 "2 "  " " :  1    6214 "MARBLE FAL~8"  13.80  1.000000  1.000000   6    1  27.000001  27.000001  23.000000 10.400000 10.400000 -1.300000  30.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6233 "AUSTIN 4 0  " 115.00 "1 "  " " :  1    6233 "AUSTIN 4 0  " 115.00  1.000000  1.000000   6    1  51.999998  51.999998  49.000001 26.499999 26.499999 -5.800000  57.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6233 "AUSTIN 4 0  " 115.00 "2 "  " " :  1    6233 "AUSTIN 4 0  " 115.00  1.000000  1.000000   6    1  51.999998  51.999998  49.000001 26.499999 26.499999 -5.800000  57.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6233 "AUSTIN 4 0  " 115.00 "3 "  " " :  1    6233 "AUSTIN 4 0  " 115.00  1.000000  1.000000   6    1  51.999998  51.999998  49.000001 26.499999 26.499999 -5.800000  57.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6233 "AUSTIN 4 0  " 115.00 "4 "  " " :  1    6233 "AUSTIN 4 0  " 115.00  1.000000  1.000000   6    1  51.999998  51.999998  49.000001 26.499999 26.499999 -5.800000  57.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6242 "ELMENDORF 3 "  13.80 "1 "  " " :  1    6242 "ELMENDORF 3 "  13.80  1.000000  1.000000   6    1  69.999999 419.999981  69.999999 79.374039 213.800001 -46.599999 466.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6243 "ELMENDORF 4 "  13.80 "2 "  " " :  0    6243 "ELMENDORF 4 "  13.80  1.000000  1.000000   6    1   0.000000 409.999990  69.999999  0.000000 208.699989 -45.500001 455.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6254 "AUSTIN 2 0  " 500.00 "1 "  " " :  1    6254 "AUSTIN 2 0  " 500.00  1.000000  1.000000   6    1  47.299999  47.299999  12.000000 24.100000 24.100000 -5.300000  52.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6254 "AUSTIN 2 0  " 500.00 "2 "  " " :  0    6254 "AUSTIN 2 0  " 500.00  1.000000  1.000000   6    1   0.000000  47.299999  12.000000  0.000000 24.100000 -5.300000  52.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6254 "AUSTIN 2 0  " 500.00 "3 "  " " :  1    6254 "AUSTIN 2 0  " 500.00  1.000000  1.000000   6    1  47.299999  47.299999  15.000001 24.100000 24.100000 -5.300000  52.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6254 "AUSTIN 2 0  " 500.00 "4 "  " " :  1    6254 "AUSTIN 2 0  " 500.00  1.000000  1.000000   6    1  47.299999  47.299999  12.000000 24.100000 24.100000 -5.300000  52.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6257 "AUSTIN 2 3  "  13.80 "5A"  " " :  1    6257 "AUSTIN 2 3  "  13.80  1.000000  1.000000   6    1 119.599998 161.000001  92.000002 40.342325 81.900001 -17.900001 178.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6258 "AUSTIN 2 4  "  13.80 "5C"  " " :  1    6258 "AUSTIN 2 4  "  13.80  1.000000  1.000000   6    1  93.400002 150.999999  55.000001 26.336744 76.899999 -16.800000 167.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6259 "AUSTIN 2 5  "  13.80 "1 "  " " :  1    6259 "AUSTIN 2 5  "  13.80  1.000000  1.000000   6    1  47.299999  47.299999  12.000000 24.100000 24.100000 -5.300000  52.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6260 "AUSTIN 2 6  "  13.80 "1 "  " " :  1    6260 "AUSTIN 2 6  "  13.80  1.000000  1.000000   6    1  47.299999  47.299999  12.000000 24.100000 24.100000 -5.300000  52.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6277 "KYLE 0      " 230.00 "2 "  " " :  0    6277 "KYLE 0      " 230.00  1.000000  1.000000   6    1   0.000000  18.400000   0.000000  0.000000  9.400000 -2.000000  20.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6277 "KYLE 0      " 230.00 "G1"  " " :  1    6277 "KYLE 0      " 230.00  1.000000  1.000000   6    1  18.400000  18.400000   0.000000  9.400000  9.400000 -2.000000  20.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6277 "KYLE 0      " 230.00 "G2"  " " :  1    6277 "KYLE 0      " 230.00  1.000000  1.000000   6    1  18.400000  18.400000   0.000000  9.400000  9.400000 -2.000000  20.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6277 "KYLE 0      " 230.00 "G3"  " " :  0    6277 "KYLE 0      " 230.00  1.000000  1.000000   6    1   0.000000  18.400000   0.000000  0.000000  9.400000 -2.000000  20.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6277 "KYLE 0      " 230.00 "G4"  " " :  1    6277 "KYLE 0      " 230.00  1.000000  1.000000   6    1  18.400000  18.400000   0.000000  9.400000  9.400000 -2.000000  20.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6277 "KYLE 0      " 230.00 "G5"  " " :  1    6277 "KYLE 0      " 230.00  1.000000  1.000000   6    1  18.400000  18.400000   0.000000  9.400000  9.400000 -2.000000  20.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6277 "KYLE 0      " 230.00 "G6"  " " :  1    6277 "KYLE 0      " 230.00  1.000000  1.000000   6    1  18.400000  18.400000   0.000000  9.400000  9.400000 -2.000000  20.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6277 "KYLE 0      " 230.00 "G7"  " " :  1    6277 "KYLE 0      " 230.00  1.000000  1.000000   6    1  18.400000  18.400000   0.000000  9.400000  9.400000 -2.000000  20.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6277 "KYLE 0      " 230.00 "G8"  " " :  0    6277 "KYLE 0      " 230.00  1.000000  1.000000   6    1   0.000000  18.400000   0.000000  0.000000  9.400000 -2.000000  20.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6277 "KYLE 0      " 230.00 "G9"  " " :  0    6277 "KYLE 0      " 230.00  1.000000  1.000000   6    1   0.000000  18.400000   0.000000  0.000000  9.400000 -2.000000  20.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6295 "CEDAR CREE~4"  13.80 "1 "  " " :  0    6295 "CEDAR CREE~4"  13.80  1.000000  1.000000   6    1   0.000000 232.999992 125.000000  0.000000 118.599999 -25.900000 258.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6296 "CEDAR CREE~5"  13.80 "1 "  " " :  1    6296 "CEDAR CREE~5"  13.80  1.000000  1.000000   6    1  94.000000 171.000004  94.000000 87.000000 87.000000 -19.000000 190.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6297 "CEDAR CREE~6"  13.80 "1 "  " " :  1    6297 "CEDAR CREE~6"  13.80  1.000000  1.000000   6    1 124.800003 171.000004  94.000000 61.878639 87.000000 -19.000000 190.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6301 "NEW BRAUNF~4"  22.00 "U4"  " " :  1    6301 "NEW BRAUNF~4"  22.00  1.000000  1.000000   6    1 120.000005 230.999994 120.000005 23.439138 117.600000 -25.600001 256.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6302 "NEW BRAUNF~5"  22.00 "U2"  " " :  1    6302 "NEW BRAUNF~5"  22.00  1.000000  1.000000   6    1 150.000000 228.999996 150.000000 23.864523 116.600001 -25.400001 254.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6303 "NEW BRAUNF~6"  22.00 "U1"  " " :  0    6303 "NEW BRAUNF~6"  22.00  1.000000  1.000000   6    1   0.000000 227.999997 150.000000  0.000000 116.100001 -25.299999 253.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6304 "NEW BRAUNF~7"  22.00 "U3"  " " :  1    6304 "NEW BRAUNF~7"  22.00  1.000000  1.000000   6    1 120.000005 227.999997 120.000005 30.118826 116.100001 -25.299999 253.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   6329 "NORDHEIM 0  " 115.00 "CS"  " " :  1    6329 "NORDHEIM 0  " 115.00  1.000000  1.000000   6    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7005 "PASADENA 2 3"  13.80 "1 "  " " :  1    7005 "PASADENA 2 3"  13.80  1.000000  1.000000   7    1 116.400003 171.000004  80.000001 15.060535 87.000000 -19.000000 190.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7006 "PASADENA 2 4"  13.80 "1 "  " " :  0    7006 "PASADENA 2 4"  13.80  1.000000  1.000000   7    1   0.000000 171.000004  80.000001  0.000000 87.000000 -19.000000 190.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7007 "PASADENA 2 5"  13.80 "1 "  " " :  1    7007 "PASADENA 2 5"  13.80  1.000000  1.000000   7    1 126.199996 166.999996  64.999998 15.779437 85.000002 -18.500000 185.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7008 "PASADENA 2 6"  13.80 "1 "  " " :  0    7008 "PASADENA 2 6"  13.80  1.000000  1.000000   7    1   0.000000 165.999997  80.000001  0.000000 84.500003 -18.400000 184.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7009 "PASADENA 2 7"  13.80 "1 "  " " :  0    7009 "PASADENA 2 7"  13.80  1.000000  1.000000   7    1   0.000000  70.999998  60.000002  0.000000 36.100000 -7.900000  78.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7021 "NURSERY 3   "  18.00 "7 "  " " :  0    7021 "NURSERY 3   "  18.00  1.000000  1.000000   7    1   0.000000  49.000001   8.000000  0.000000 24.900000 -5.400000  54.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7022 "NURSERY 4   "  18.00 "8 "  " " :  0    7022 "NURSERY 4   "  18.00  1.000000  1.000000   7    1   0.000000  49.000001   8.000000  0.000000 24.900000 -5.400000  54.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7023 "NURSERY 5   "  18.00 "9 "  " " :  0    7023 "NURSERY 5   "  18.00  1.000000  1.000000   7    1   0.000000  47.999999   8.000000  0.000000 24.400000 -5.300000  53.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7024 "NURSERY 6   "  18.00 "10"  " " :  1    7024 "NURSERY 6   "  18.00  1.000000  1.000000   7    1  37.000000  37.000000   7.000000  2.133298 18.799999 -4.100000  41.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7029 "PORT LAVAC~1" 230.00 "1 "  " " :  1    7029 "PORT LAVAC~1" 230.00  1.000000  1.000000   7    1  15.000001  15.000001   2.000000  7.600000  7.600000 -1.700000  16.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7029 "PORT LAVAC~1" 230.00 "2 "  " " :  1    7029 "PORT LAVAC~1" 230.00  1.000000  1.000000   7    1  15.000001  15.000001   2.000000  7.600000  7.600000 -1.700000  16.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7029 "PORT LAVAC~1" 230.00 "3 "  " " :  1    7029 "PORT LAVAC~1" 230.00  1.000000  1.000000   7    1  12.000000  12.000000   0.000000  6.100000  6.100000 -1.300000  13.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7031 "PORT LAVAC~5"  13.80 "1 "  " " :  1    7031 "PORT LAVAC~5"  13.80  1.000000  1.000000   7    1  30.000001  30.000001  20.000000  1.478238 15.300000 -3.300000  33.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7032 "PORT LAVAC~7"  13.80 "1 "  " " :  1    7032 "PORT LAVAC~7"  13.80  1.000000  1.000000   7    1  30.000001  30.000001  17.000000  0.699016 15.300000 -3.300000  33.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7033 "PORT LAVAC~8"  13.80 "1 "  " " :  1    7033 "PORT LAVAC~8"  13.80  1.000000  1.000000   7    1  30.000001  30.000001  17.000000  0.890530 15.300000 -3.300000  33.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7034 "PORT LAVAC~9"  13.80 "1 "  " " :  1    7034 "PORT LAVAC~9"  13.80  1.000000  1.000000   7    1  15.000001  15.000001   2.000000  0.964045  7.600000 -1.700000  16.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7045 "VICTORIA 2 3"  20.00 "7 "  " " :  0    7045 "VICTORIA 2 3"  20.00  1.000000  1.000000   7    1   0.000000 175.999999 114.999998  0.000000 89.600003 -19.499999 195.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7046 "VICTORIA 2 4"  20.00 "5 "  " " :  0    7046 "VICTORIA 2 4"  20.00  1.000000  1.000000   7    1   0.000000 112.000000  55.000001  0.000000 56.999999 -12.400000 124.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7054 "HOUSTON 11 0" 115.00 "1 "  " " :  1    7054 "HOUSTON 11 0" 115.00  1.000000  1.000000   7    1  43.000001  43.000001  20.000000 21.900000 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7054 "HOUSTON 11 0" 115.00 "2 "  " " :  1    7054 "HOUSTON 11 0" 115.00  1.000000  1.000000   7    1  43.000001  43.000001  20.000000 21.900000 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7058 "POINT COMF~6" 500.00 "1 "  " " :  1    7058 "POINT COMF~6" 500.00  1.000000  1.000000   7    1  57.999998  57.999998  10.000000 29.499999 29.499999 -6.400000  64.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7058 "POINT COMF~6" 500.00 "2 "  " " :  0    7058 "POINT COMF~6" 500.00  1.000000  1.000000   7    1   0.000000  47.299999  14.000000  0.000000 24.100000 -5.300000  52.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7058 "POINT COMF~6" 500.00 "3 "  " " :  0    7058 "POINT COMF~6" 500.00  1.000000  1.000000   7    1   0.000000  38.000000  10.000000  0.000000 19.300000 -4.200000  42.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7058 "POINT COMF~6" 500.00 "4 "  " " :  1    7058 "POINT COMF~6" 500.00  1.000000  1.000000   7    1  31.999999  31.999999  20.000000 16.300000 16.300000 -3.600000  35.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7058 "POINT COMF~6" 500.00 "5 "  " " :  1    7058 "POINT COMF~6" 500.00  1.000000  1.000000   7    1  28.500000  28.500000  14.000000 14.500000 14.500000 -3.200000  31.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7061 "POINT COM~10"  13.80 "1 "  " " :  0    7061 "POINT COM~10"  13.80  1.000000  1.000000   7    1   0.000000  97.000003  60.000002  0.000000 49.399999 -10.800000 107.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7062 "POINT COM~11"  13.80 "1 "  " " :  0    7062 "POINT COM~11"  13.80  1.000000  1.000000   7    1   0.000000  97.000003  60.000002  0.000000 49.399999 -10.800000 107.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7063 "POINT COM~12"  13.80 "1 "  " " :  0    7063 "POINT COM~12"  13.80  1.000000  1.000000   7    1   0.000000  72.000003  60.000002  0.000000 36.600000 -8.000000  80.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7064 "POINT COM~13"  13.80 "1 "  " " :  0    7064 "POINT COM~13"  13.80  1.000000  1.000000   7    1   0.000000  72.000003  60.000002  0.000000 36.600000 -8.000000  80.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7065 "POINT COM~14"  13.80 "1 "  " " :  0    7065 "POINT COM~14"  13.80  1.000000  1.000000   7    1   0.000000  72.000003  60.000002  0.000000 36.600000 -8.000000  80.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7066 "POINT COM~15"  13.80 "1 "  " " :  0    7066 "POINT COM~15"  13.80  1.000000  1.000000   7    1   0.000000  72.000003  63.000000  0.000000 36.600000 -8.000000  80.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7075 "HOUSTON 10 0" 115.00 "1 "  " " :  0    7075 "HOUSTON 10 0" 115.00  1.000000  1.000000   7    1   0.000000  44.999999  10.000000  0.000000  0.000000  0.000000  50.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  85   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7075 "HOUSTON 10 0" 115.00 "2 "  " " :  0    7075 "HOUSTON 10 0" 115.00  1.000000  1.000000   7    1   0.000000  44.999999  10.000000  0.000000  0.000000  0.000000  50.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  85   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7079 "BAYTOWN 2 3 "  13.80 "2 "  " " :  0    7079 "BAYTOWN 2 3 "  13.80  1.000000  1.000000   7    1   0.000000 748.999977  64.999998  0.000000 381.200004 -83.099997 832.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7080 "BAYTOWN 2 4 "  13.80 "1 "  " " :  0    7080 "BAYTOWN 2 4 "  13.80  1.000000  1.000000   7    1   0.000000 744.999981  64.999998  0.000000 379.200006 -82.700002 827.8000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7086 "HOUSTON 16 0" 115.00 "1 "  " " :  1    7086 "HOUSTON 16 0" 115.00  1.000000  1.000000   7    1  14.000000  14.000000   0.000000  0.000000  0.000000  0.000000  15.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  85   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7098 "WADSWORTH 3 "  13.80 "1 "  " " :  1    7098 "WADSWORTH 3 "  13.80  1.000000  1.000000   7    1 1100.004005 1300.000000 1100.000000 73.629683 478.399992 -106.599998 1444.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7099 "WADSWORTH 4 "  13.80 "2 "  " " :  1    7099 "WADSWORTH 4 "  13.80  1.000000  1.000000   7    1 1100.000000 1280.000019 1100.000000 60.479158 471.000004 -104.999995 1422.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  80   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7107 "DEER PARK 3 "  24.00 "1 "  " " :  0    7107 "DEER PARK 3 "  24.00  1.000000  1.000000   7    1   0.000000 281.999993  40.000001  0.000000 143.499994 -31.299999 313.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7108 "DEER PARK 4 "  24.00 "1 "  " " :  0    7108 "DEER PARK 4 "  24.00  1.000000  1.000000   7    1   0.000000 182.000005 101.999998  0.000000 92.600000 -20.200001 202.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7109 "DEER PARK 5 "  24.00 "1 "  " " :  0    7109 "DEER PARK 5 "  24.00  1.000000  1.000000   7    1   0.000000 182.000005 101.999998  0.000000 92.600000 -20.200001 202.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7110 "DEER PARK 6 "  24.00 "1 "  " " :  0    7110 "DEER PARK 6 "  24.00  1.000000  1.000000   7    1   0.000000 182.000005 101.999998  0.000000 92.600000 -20.200001 202.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7111 "DEER PARK 7 "  24.00 "1 "  " " :  0    7111 "DEER PARK 7 "  24.00  1.000000  1.000000   7    1   0.000000 182.000005 101.999998  0.000000 92.600000 -20.200001 202.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7112 "DEER PARK 8 "  24.00 "1 "  " " :  0    7112 "DEER PARK 8 "  24.00  1.000000  1.000000   7    1   0.000000 182.000005 101.999998  0.000000 92.600000 -20.200001 202.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7116 "WALLIS 0    " 115.00 "1 "  " " :  1    7116 "WALLIS 0    " 115.00  1.000000  1.000000   7    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7133 "LAPORTE 3   "  13.80 "1 "  " " :  1    7133 "LAPORTE 3   "  13.80  1.000000  1.000000   7    1 139.999998 139.999998  80.000001 16.265811 71.300000 -15.500000 155.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7134 "LAPORTE 4   "  13.80 "1 "  " " :  0    7134 "LAPORTE 4   "  13.80  1.000000  1.000000   7    1   0.000000  77.999997  50.000000  0.000000 39.700001 -8.700000  86.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7135 "LAPORTE 5   "  13.80 "1 "  " " :  1    7135 "LAPORTE 5   "  13.80  1.000000  1.000000   7    1  28.999999  28.999999  25.000000  4.217208 14.800000 -3.200000  32.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7136 "LAPORTE 6   "  13.80 "1 "  " " :  1    7136 "LAPORTE 6   "  13.80  1.000000  1.000000   7    1  28.999999  28.999999  25.000000 13.466789 14.800000 -3.200000  32.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7137 "LAPORTE 7   "  13.80 "1 "  " " :  1    7137 "LAPORTE 7   "  13.80  1.000000  1.000000   7    1  28.999999  28.999999  25.000000  3.557512 14.800000 -3.200000  32.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7144 "HOUSTON 14 0" 115.00 "1 "  " " :  1    7144 "HOUSTON 14 0" 115.00  1.000000  1.000000   7    1  34.999999  34.999999   8.000000 17.800000 17.800000 -3.900000  38.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7159 "HOUSTON 5 0 " 500.00 "32"  " " :  1    7159 "HOUSTON 5 0 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  52.999997 27.500001 27.500001 -1.600000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7159 "HOUSTON 5 0 " 500.00 "33"  " " :  1    7159 "HOUSTON 5 0 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  52.999997 27.500001 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7159 "HOUSTON 5 0 " 500.00 "34"  " " :  1    7159 "HOUSTON 5 0 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  52.999997 27.500001 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7159 "HOUSTON 5 0 " 500.00 "41"  " " :  1    7159 "HOUSTON 5 0 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  52.999997 27.500001 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7159 "HOUSTON 5 0 " 500.00 "42"  " " :  1    7159 "HOUSTON 5 0 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  52.999997 27.500001 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7159 "HOUSTON 5 0 " 500.00 "43"  " " :  1    7159 "HOUSTON 5 0 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  52.999997 27.500001 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7159 "HOUSTON 5 0 " 500.00 "44"  " " :  1    7159 "HOUSTON 5 0 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  52.999997 27.500001 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7159 "HOUSTON 5 0 " 500.00 "8 "  " " :  1    7159 "HOUSTON 5 0 " 500.00  1.000000  1.000000   7    1  14.000000  14.000000   5.000000  7.100000  7.100000 -6.000000  15.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7162 "HOUSTON 5 3 "  18.00 "3 "  " " :  0    7162 "HOUSTON 5 3 "  18.00  1.000000  1.000000   7    1   0.000000 110.000002  27.000001  0.000000 56.000000 -12.200000 122.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7163 "HOUSTON 5 4 "  18.00 "4 "  " " :  0    7163 "HOUSTON 5 4 "  18.00  1.000000  1.000000   7    1   0.000000 110.000002  27.000001  0.000000 56.000000 -12.200000 122.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7164 "HOUSTON 5 5 "  18.00 "51"  " " :  1    7164 "HOUSTON 5 5 "  18.00  1.000000  1.000000   7    1  56.000000  56.000000  40.000001 25.453073 28.500000 -6.200000  62.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7165 "HOUSTON 5 6 "  18.00 "52"  " " :  1    7165 "HOUSTON 5 6 "  18.00  1.000000  1.000000   7    1  56.000000  56.000000  38.000000  8.178559 28.500000 -6.200000  62.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7166 "HOUSTON 5 7 "  18.00 "53"  " " :  1    7166 "HOUSTON 5 7 "  18.00  1.000000  1.000000   7    1  56.000000  56.000000  41.999999  9.080350 28.500000 -6.200000  62.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7167 "HOUSTON 5 8 "  18.00 "54"  " " :  1    7167 "HOUSTON 5 8 "  18.00  1.000000  1.000000   7    1  56.000000  56.000000  47.999999 10.473015 28.500000 -6.200000  62.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7168 "HOUSTON 5 9 "  18.00 "55"  " " :  1    7168 "HOUSTON 5 9 "  18.00  1.000000  1.000000   7    1  56.000000  56.000000  41.999999 28.500000 28.500000 -6.200000  62.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7169 "HOUSTON 5 10"  18.00 "56"  " " :  1    7169 "HOUSTON 5 10"  18.00  1.000000  1.000000   7    1  56.000000  56.000000  38.000000 11.512742 28.500000 -6.200000  62.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7170 "HOUSTON 5 11"  18.00 "31"  " " :  1    7170 "HOUSTON 5 11"  18.00  1.000000  1.000000   7    1  54.000002  54.000002  52.999997  9.474035 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7184 "MISSOURI C~2" 230.00 "1 "  " " :  1    7184 "MISSOURI C~2" 230.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7184 "MISSOURI C~2" 230.00 "2 "  " " :  1    7184 "MISSOURI C~2" 230.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7184 "MISSOURI C~2" 230.00 "3 "  " " :  1    7184 "MISSOURI C~2" 230.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7184 "MISSOURI C~2" 230.00 "4 "  " " :  1    7184 "MISSOURI C~2" 230.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7184 "MISSOURI C~2" 230.00 "5 "  " " :  1    7184 "MISSOURI C~2" 230.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7184 "MISSOURI C~2" 230.00 "6 "  " " :  1    7184 "MISSOURI C~2" 230.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7184 "MISSOURI C~2" 230.00 "7 "  " " :  1    7184 "MISSOURI C~2" 230.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7184 "MISSOURI C~2" 230.00 "8 "  " " :  1    7184 "MISSOURI C~2" 230.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7224 "HOUSTON 43 0" 115.00 "1 "  " " :  0    7224 "HOUSTON 43 0" 115.00  1.000000  1.000000   7    1   0.000000  50.000000   0.000000  0.000000 25.400001 -5.500000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7224 "HOUSTON 43 0" 115.00 "2 "  " " :  0    7224 "HOUSTON 43 0" 115.00  1.000000  1.000000   7    1   0.000000  47.000000  22.000000  0.000000 23.899999 -5.200000  52.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7230 "BEASLEY 0   " 115.00 "1 "  " " :  1    7230 "BEASLEY 0   " 115.00  1.000000  1.000000   7    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7266 "PASADENA 3 3"  13.80 "1 "  " " :  0    7266 "PASADENA 3 3"  13.80  1.000000  1.000000   7    1   0.000000  75.000000  64.999998  0.000000 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7267 "PASADENA 3 4"  13.80 "1 "  " " :  0    7267 "PASADENA 3 4"  13.80  1.000000  1.000000   7    1   0.000000  75.000000  64.999998  0.000000 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7268 "PASADENA 3 5"  13.80 "1 "  " " :  0    7268 "PASADENA 3 5"  13.80  1.000000  1.000000   7    1   0.000000  75.000000  64.999998  0.000000 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7269 "PASADENA 3 6"  13.80 "1 "  " " :  0    7269 "PASADENA 3 6"  13.80  1.000000  1.000000   7    1   0.000000  75.000000  64.999998  0.000000 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7280 "MONT BELVI~3"  13.80 "1 "  " " :  0    7280 "MONT BELVI~3"  13.80  1.000000  1.000000   7    1   0.000000 257.999992  25.000000  0.000000 131.299996 -28.600001 286.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7281 "MONT BELVI~4"  13.80 "1 "  " " :  0    7281 "MONT BELVI~4"  13.80  1.000000  1.000000   7    1   0.000000 198.000002 120.000005  0.000000 100.800002 -22.000000 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7284 "BAYTOWN 3 2 "  13.20 "4 "  " " :  0    7284 "BAYTOWN 3 2 "  13.20  1.000000  1.000000   7    1   0.000000 177.999997  69.999999  0.000000 90.600002 -19.800000 197.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7285 "BAYTOWN 3 3 "  13.20 "41"  " " :  0    7285 "BAYTOWN 3 3 "  13.20  1.000000  1.000000   7    1   0.000000 163.000000 129.999995  0.000000 82.999998 -18.099999 181.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7286 "BAYTOWN 3 4 "  13.20 "42"  " " :  0    7286 "BAYTOWN 3 4 "  13.20  1.000000  1.000000   7    1   0.000000 163.000000 129.999995  0.000000 82.999998 -18.099999 181.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7307 "WHARTON 1 3 "  24.00 "1 "  " " :  1    7307 "WHARTON 1 3 "  24.00  1.000000  1.000000   7    1  69.999999 478.399992  69.999999 64.241844 243.499994 -53.100002 531.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7308 "WHARTON 1 4 "  24.00 "1 "  " " :  0    7308 "WHARTON 1 4 "  24.00  1.000000  1.000000   7    1   0.000000 334.999990 113.000000  0.000000 170.500004 -37.200001 372.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7309 "WHARTON 1 5 "  24.00 "1 "  " " :  0    7309 "WHARTON 1 5 "  24.00  1.000000  1.000000   7    1   0.000000 329.299998 113.000000  0.000000 167.600000 -36.600000 365.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7312 "LAKE JACKS~1" 230.00 "1 "  " " :  1    7312 "LAKE JACKS~1" 230.00  1.000000  1.000000   7    1  11.700000  11.700000   1.200000  0.000000  0.000000  0.000000  13.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  85   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7323 "FREEPORT 1 3"  13.80 "1 "  " " :  0    7323 "FREEPORT 1 3"  13.80  1.000000  1.000000   7    1   0.000000 160.000002  50.000000  0.000000 81.400001 -17.800000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7324 "FREEPORT 1 4"  13.80 "1 "  " " :  0    7324 "FREEPORT 1 4"  13.80  1.000000  1.000000   7    1   0.000000  73.000002  69.999999  0.000000 37.200001 -8.100000  81.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7325 "FREEPORT 1 5"  13.80 "1 "  " " :  0    7325 "FREEPORT 1 5"  13.80  1.000000  1.000000   7    1   0.000000  73.000002  69.999999  0.000000 37.200001 -8.100000  81.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7326 "FREEPORT 1 6"  13.80 "1 "  " " :  0    7326 "FREEPORT 1 6"  13.80  1.000000  1.000000   7    1   0.000000  73.000002  69.999999  0.000000 37.200001 -8.100000  81.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7329 "NEWGULF 2   "  13.80 "1 "  " " :  0    7329 "NEWGULF 2   "  13.80  1.000000  1.000000   7    1   0.000000  69.000000  60.000002  0.000000 35.100001 -7.700000  76.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7334 "PASADENA 1 3"  20.00 "1 "  " " :  0    7334 "PASADENA 1 3"  20.00  1.000000  1.000000   7    1   0.000000 241.000009  80.000001  0.000000 122.700000 -26.800001 267.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7335 "PASADENA 1 4"  20.00 "1 "  " " :  0    7335 "PASADENA 1 4"  20.00  1.000000  1.000000   7    1   0.000000 173.000002 120.000005  0.000000 88.099998 -19.200000 192.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7349 "THOMPSONS 3 "  13.80 "5 "  " " :  1    7349 "THOMPSONS 3 "  13.80  1.000000  1.000000   7    1 175.000000 663.999987 175.000000 149.662220 309.400010 -81.000000 737.8000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7350 "THOMPSONS 4 "  13.80 "6 "  " " :  0    7350 "THOMPSONS 4 "  13.80  1.000000  1.000000   7    1   0.000000 663.000011 175.000000  0.000000 308.999991 -80.900002 736.7000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7351 "THOMPSONS 5 "  13.80 "8 "  " " :  0    7351 "THOMPSONS 5 "  13.80  1.000000  1.000000   7    1   0.000000 609.999990 175.000000  0.000000 284.299994 -74.400002 677.8000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7352 "THOMPSONS 6 "  13.80 "7 "  " " :  0    7352 "THOMPSONS 6 "  13.80  1.000000  1.000000   7    1   0.000000 576.999998 175.000000  0.000000 268.899989 -70.400000 641.1000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7353 "THOMPSONS 7 "  13.80 "4 "  " " :  1    7353 "THOMPSONS 7 "  13.80  1.000000  1.000000   7    1  60.000002 551.999998  60.000002 39.064574 280.999994 -61.299998 613.3000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7354 "THOMPSONS 8 "  13.80 "3 "  " " :  0    7354 "THOMPSONS 8 "  13.80  1.000000  1.000000   7    1   0.000000 240.000010  60.000002  0.000000 122.200000 -26.600000 266.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7355 "THOMPSONS 9 "  13.80 "1 "  " " :  1    7355 "THOMPSONS 9 "  13.80  1.000000  1.000000   7    1  85.600001 169.000006  30.000001 39.097533 86.000001 -18.799999 187.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7356 "THOMPSONS 10"  13.80 "2 "  " " :  0    7356 "THOMPSONS 10"  13.80  1.000000  1.000000   7    1   0.000000 169.000006  30.000001  0.000000 86.000001 -18.799999 187.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7357 "THOMPSONS 11"  13.80 "1 "  " " :  1    7357 "THOMPSONS 11"  13.80  1.000000  1.000000   7    1  13.000000  13.000000   3.000000  1.400503  6.600000 -1.400000  14.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7369 "CHANNELVIE~4"  18.00 "1 "  " " :  0    7369 "CHANNELVIE~4"  18.00  1.000000  1.000000   7    1   0.000000 163.000000 120.000005  0.000000 82.999998 -18.099999 181.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7370 "CHANNELVIE~5"  18.00 "1 "  " " :  0    7370 "CHANNELVIE~5"  18.00  1.000000  1.000000   7    1   0.000000 163.000000 120.000005  0.000000 82.999998 -18.099999 181.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7371 "CHANNELVIE~6"  18.00 "1 "  " " :  0    7371 "CHANNELVIE~6"  18.00  1.000000  1.000000   7    1   0.000000 160.000002 120.000005  0.000000 81.400001 -17.800000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7372 "CHANNELVIE~7"  18.00 "1 "  " " :  0    7372 "CHANNELVIE~7"  18.00  1.000000  1.000000   7    1   0.000000 159.000003 120.000005  0.000000 80.900002 -17.600000 176.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7373 "CHANNELVIE~8"  18.00 "1 "  " " :  0    7373 "CHANNELVIE~8"  18.00  1.000000  1.000000   7    1   0.000000 125.999999  55.000001  0.000000 64.099997 -14.000000 140.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7392 "BAYTOWN 4 0 " 115.00 "1 "  " " :  1    7392 "BAYTOWN 4 0 " 115.00  1.000000  1.000000   7    1  12.300000  12.300000  11.000000  6.300000  6.300000 -1.400000  13.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "73"  " " :  1    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    1  56.999999  56.999999  30.000001 28.999999 28.999999 -6.300000  63.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "74"  " " :  1    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    1  52.999997  52.999997  30.000001 27.000001 27.000001 -5.900000  58.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "81"  " " :  1    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    1  52.999997  52.999997  30.000001 27.000001 27.000001 -5.900000  58.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "82"  " " :  0    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    1   0.000000  47.000000  30.000001  0.000000 23.899999 -5.200000  52.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7400 "HOUSTON 6 0 " 500.00 "84"  " " :  1    7400 "HOUSTON 6 0 " 500.00  1.000000  1.000000   7    1  56.000000  56.000000  30.000001 28.500000 28.500000 -6.200000  62.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7403 "PASADENA 4 0" 115.00 "1 "  " " :  0    7403 "PASADENA 4 0" 115.00  1.000000  1.000000   7    1   0.000000  36.000001  36.000001  0.000000 18.300000 -4.000000  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7403 "PASADENA 4 0" 115.00 "2 "  " " :  0    7403 "PASADENA 4 0" 115.00  1.000000  1.000000   7    1   0.000000  36.000001  36.000001  0.000000 18.300000 -4.000000  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7403 "PASADENA 4 0" 115.00 "3 "  " " :  0    7403 "PASADENA 4 0" 115.00  1.000000  1.000000   7    1   0.000000  36.000001  36.000001  0.000000 18.300000 -4.000000  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7403 "PASADENA 4 0" 115.00 "4 "  " " :  0    7403 "PASADENA 4 0" 115.00  1.000000  1.000000   7    1   0.000000  36.000001  36.000001  0.000000 18.300000 -4.000000  40.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7414 "VICTORIA 1 0" 500.00 "1 "  " " :  1    7414 "VICTORIA 1 0" 500.00  1.000000  1.000000   7    1  43.000001  43.000001  31.999999 21.900000 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7414 "VICTORIA 1 0" 500.00 "2 "  " " :  1    7414 "VICTORIA 1 0" 500.00  1.000000  1.000000   7    1  43.000001  43.000001  31.999999 21.900000 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7422 "ALVIN 0     " 500.00 "1 "  " " :  0    7422 "ALVIN 0     " 500.00  1.000000  1.000000   7    1   0.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   7428 "FREEPORT 2 0" 500.00 "1 "  " " :  0    7428 "FREEPORT 2 0" 500.00  1.000000  1.000000   7    1   0.000000  34.999999   9.000000  0.000000 17.800000 -3.900000  38.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8020 "BEN WHEELE~1" 115.00 "1 "  " " :  1    8020 "BEN WHEELE~1" 115.00  1.000000  1.000000   8    1  58.999997  58.999997   0.000000  0.000000  0.000000  0.000000  65.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8033 "SHIRO 3     "  13.80 "1 "  " " :  0    8033 "SHIRO 3     "  13.80  1.000000  1.000000   8    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8046 "FAIRFIELD ~4"  18.00 "1 "  " " :  1    8046 "FAIRFIELD ~4"  18.00  1.000000  1.000000   8    1 100.400007 182.000005  80.000001 10.084299 92.600000 -20.200001 202.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8047 "FAIRFIELD ~5"  18.00 "1 "  " " :  0    8047 "FAIRFIELD ~5"  18.00  1.000000  1.000000   8    1   0.000000 182.000005  80.000001  0.000000 92.600000 -20.200001 202.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8048 "FAIRFIELD ~6"  18.00 "1 "  " " :  0    8048 "FAIRFIELD ~6"  18.00  1.000000  1.000000   8    1   0.000000 166.999996  89.999998  0.000000 85.000002 -18.500000 185.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8049 "FAIRFIELD ~7"  18.00 "1 "  " " :  1    8049 "FAIRFIELD ~7"  18.00  1.000000  1.000000   8    1 120.799994 166.999996  89.999998  6.007990 85.000002 -18.500000 185.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8050 "FAIRFIELD ~8"  18.00 "1 "  " " :  1    8050 "FAIRFIELD ~8"  18.00  1.000000  1.000000   8    1  89.999998 166.999996  89.999998 11.435603 85.000002 -18.500000 185.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8051 "FAIRFIELD ~9"  18.00 "1 "  " " :  1    8051 "FAIRFIELD ~9"  18.00  1.000000  1.000000   8    1 105.400002 166.999996  89.999998  5.692443 85.000002 -18.500000 185.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8070 "JEWETT 1 3  "  13.80 "2 "  " " :  1    8070 "JEWETT 1 3  "  13.80  1.000000  1.000000   8    1 300.000000 835.999966 300.000000 47.210920 389.599991 -101.999998 928.9000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8071 "JEWETT 1 4  "  13.80 "1 "  " " :  1    8071 "JEWETT 1 4  "  13.80  1.000000  1.000000   8    1 300.000000 823.999977 300.000000 14.413023 383.999991 -100.500000 915.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8077 "MT. ENTERP~4"  13.80 "1 "  " " :  0    8077 "MT. ENTERP~4"  13.80  1.000000  1.000000   8    1   0.000000 405.000019 189.999998  0.000000 206.100011 -44.999999 450.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8078 "MT. ENTERP~5"  13.80 "1 "  " " :  1    8078 "MT. ENTERP~5"  13.80  1.000000  1.000000   8    1 136.400008 148.000002  89.999998  1.049492 75.300002 -16.400000 164.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8079 "MT. ENTERP~6"  13.80 "1 "  " " :  1    8079 "MT. ENTERP~6"  13.80  1.000000  1.000000   8    1 112.399995 146.000004  89.999998 -2.859336 74.299997 -16.200000 162.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8080 "MT. ENTERP~7"  13.80 "1 "  " " :  1    8080 "MT. ENTERP~7"  13.80  1.000000  1.000000   8    1 134.800005 146.000004  89.999998 -7.771332 74.299997 -16.200000 162.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8087 "FRANKLIN 5  "  18.00 "1 "  " " :  1    8087 "FRANKLIN 5  "  18.00  1.000000  1.000000   8    1 348.000002 855.000019 348.000002 89.728856 398.399997 -104.299998 950.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8088 "FRANKLIN 6  "  18.00 "1 "  " " :  1    8088 "FRANKLIN 6  "  18.00  1.000000  1.000000   8    1 455.000019 855.000019 455.000019 34.521756 398.399997 -104.299998 950.0000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8099 "CUSHING 1 2 "  13.80 "1 "  " " :  1    8099 "CUSHING 1 2 "  13.80  1.000000  1.000000   8    1 100.000000 100.000000  69.999999  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  50   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8115 "JACKSONVIL~4"  13.80 "1 "  " " :  1    8115 "JACKSONVIL~4"  13.80  1.000000  1.000000   8    1  34.999999 501.999998  34.999999 -20.356444 255.500007 -55.699998 557.8000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8116 "JACKSONVIL~5"  13.80 "1 "  " " :  1    8116 "JACKSONVIL~5"  13.80  1.000000  1.000000   8    1 137.600005 166.999996  20.000000  2.194246 85.000002 -18.500000 185.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8139 "COLLEGE ST~3" 230.00 "1 "  " " :  1    8139 "COLLEGE ST~3" 230.00  1.000000  1.000000   8    1  32.400000  32.400000  27.000001 16.500001 16.500001 -3.600000  36.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8139 "COLLEGE ST~3" 230.00 "2 "  " " :  1    8139 "COLLEGE ST~3" 230.00  1.000000  1.000000   8    1  11.000000  11.000000   0.500000  5.600000  5.600000 -1.200000  12.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8141 "HEARNE 0    " 115.00 "1 "  " " :  1    8141 "HEARNE 0    " 115.00  1.000000  1.000000   8    1  50.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8152 "BRYAN 2 0   " 115.00 "7 "  " " :  1    8152 "BRYAN 2 0   " 115.00  1.000000  1.000000   8    1  20.999999  20.999999   5.000000 10.700000 10.700000 -2.300000  23.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8158 "BRYAN 1 0   " 500.00 "2 "  " " :  1    8158 "BRYAN 1 0   " 500.00  1.000000  1.000000   8    1  47.099999  47.099999  12.000000 23.999999 23.999999 -5.200000  52.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   8158 "BRYAN 1 0   " 500.00 "3 "  " " :  1    8158 "BRYAN 1 0   " 500.00  1.000000  1.000000   8    1  47.099999  47.099999  12.000000 23.999999 23.999999 -5.200000  52.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12502 "TATUM 1 3   "  20.00 "2 "  " " :  1   12502 "TATUM 1 3   "  20.00  1.000000  1.000000   8    1 220.000005 805.000019 220.000005 -30.013663 375.099993 -98.199999 894.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12503 "TATUM 1 4   "  20.00 "3 "  " " :  1   12503 "TATUM 1 4   "  20.00  1.000000  1.000000   8    1 229.999995 805.000019 229.999995 -39.286563 375.099993 -98.199999 894.4000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12504 "TATUM 1 5   "  20.00 "1 "  " " :  1   12504 "TATUM 1 5   "  20.00  1.000000  1.000000   8    1 220.000005 800.000000 220.000005 -52.155745 372.799993 -97.600001 888.9000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12506 "FORNEY 3    "  20.00 "1 "  " " :  1   12506 "FORNEY 3    "  20.00  1.000000  1.000000   5    1  88.000000 405.999994  88.000000 47.313499 206.699991 -45.100001 451.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12507 "FORNEY 4    "  20.00 "1 "  " " :  1   12507 "FORNEY 4    "  20.00  1.000000  1.000000   5    1  88.000000 405.999994  88.000000 176.456892 206.699991 -45.100001 451.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12508 "FORNEY 5    "  20.00 "U1"  " " :  1   12508 "FORNEY 5    "  20.00  1.000000  1.000000   5    1 120.000005 164.999998  89.999998 25.815049 83.999997 -18.300000 183.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12509 "FORNEY 6    "  20.00 "U4"  " " :  0   12509 "FORNEY 6    "  20.00  1.000000  1.000000   5    1   0.000000 164.999998  89.999998  0.000000 83.999997 -18.300000 183.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12510 "FORNEY 7    "  20.00 "U2"  " " :  0   12510 "FORNEY 7    "  20.00  1.000000  1.000000   5    1   0.000000 157.000005  89.999998  0.000000 79.900002 -17.399999 174.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12511 "FORNEY 8    "  20.00 "U3"  " " :  0   12511 "FORNEY 8    "  20.00  1.000000  1.000000   5    1   0.000000 157.000005  89.999998  0.000000 79.900002 -17.399999 174.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12512 "FORNEY 9    "  20.00 "U5"  " " :  0   12512 "FORNEY 9    "  20.00  1.000000  1.000000   5    1   0.000000 157.000005  89.999998  0.000000 79.900002 -17.399999 174.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12513 "FORNEY 10   "  20.00 "U6"  " " :  0   12513 "FORNEY 10   "  20.00  1.000000  1.000000   5    1   0.000000 157.000005  89.999998  0.000000 79.900002 -17.399999 174.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12514 "MIDLOTHIAN~3"  20.00 "1 "  " " :  0   12514 "MIDLOTHIAN~3"  20.00  1.000000  1.000000   5    1   0.000000 270.000005 150.000000  0.000000 137.399995 -30.000001 300.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12515 "MIDLOTHIAN~4"  20.00 "1 "  " " :  0   12515 "MIDLOTHIAN~4"  20.00  1.000000  1.000000   5    1   0.000000 270.000005 150.000000  0.000000 137.399995 -30.000001 300.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12516 "MIDLOTHIAN~5"  20.00 "1 "  " " :  0   12516 "MIDLOTHIAN~5"  20.00  1.000000  1.000000   5    1   0.000000 270.000005 150.000000  0.000000 137.399995 -30.000001 300.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12517 "MIDLOTHIAN~6"  20.00 "1 "  " " :  1   12517 "MIDLOTHIAN~6"  20.00  1.000000  1.000000   5    1 150.000000 270.000005 150.000000 49.846423 137.399995 -30.000001 300.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12518 "MIDLOTHIAN~7"  20.00 "1 "  " " :  0   12518 "MIDLOTHIAN~7"  20.00  1.000000  1.000000   5    1   0.000000 270.000005 110.000002  0.000000 137.399995 -30.000001 300.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12519 "MIDLOTHIAN~8"  20.00 "1 "  " " :  0   12519 "MIDLOTHIAN~8"  20.00  1.000000  1.000000   5    1   0.000000 254.999995 150.000000  0.000000 129.799998 -28.299999 283.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12520 "TEMPLE 1 6  "  13.80 "1 "  " " :  0   12520 "TEMPLE 1 6  "  13.80  1.000000  1.000000   5    1   0.000000 231.999993 139.999998  0.000000 118.099999 -25.799999 257.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12521 "TEMPLE 1 7  "  13.80 "1 "  " " :  0   12521 "TEMPLE 1 7  "  13.80  1.000000  1.000000   5    1   0.000000 231.999993 139.999998  0.000000 118.099999 -25.799999 257.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12522 "TEMPLE 1 8  "  13.80 "1 "  " " :  0   12522 "TEMPLE 1 8  "  13.80  1.000000  1.000000   5    1   0.000000 231.999993 139.999998  0.000000 118.099999 -25.799999 257.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12524 "SAN ANTON~73"  20.00 "2 "  " " :  1   12524 "SAN ANTON~73"  20.00  1.000000  1.000000   6    1 300.000000 784.999990 300.000000 88.303047 365.799999 -95.800000 872.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12525 "SAN ANTON~74"  20.00 "1 "  " " :  1   12525 "SAN ANTON~74"  20.00  1.000000  1.000000   6    1 129.999995 559.999990 129.999995 109.219301 260.999990 -68.300003 622.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12526 "MARION 1 9  "  18.00 "1 "  " " :  1   12526 "MARION 1 9  "  18.00  1.000000  1.000000   6    1 121.200001 152.999997 100.000000 24.576271 77.899998 -17.000000 170.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12527 "MARION 1 10 "  18.00 "1 "  " " :  1   12527 "MARION 1 10 "  18.00  1.000000  1.000000   6    1 110.599995 152.999997 100.000000 54.873419 77.899998 -17.000000 170.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12529 "FORT WORT~25"  20.00 "4 "  " " :  1   12529 "FORT WORT~25"  20.00  1.000000  1.000000   5    1 120.000005 434.999990 120.000005 86.196727 221.399999 -48.300001 483.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12530 "FORT WORT~26"  20.00 "5 "  " " :  1   12530 "FORT WORT~26"  20.00  1.000000  1.000000   5    1 120.000005 434.999990 120.000005 88.227892 221.399999 -48.300001 483.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12531 "FORT WORT~27"  20.00 "3 "  " " :  0   12531 "FORT WORT~27"  20.00  1.000000  1.000000   5    1   0.000000 375.000000  50.000000  0.000000 190.900004 -41.600001 416.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12532 "POOLVILLE 6 "  13.80 "1 "  " " :  0   12532 "POOLVILLE 6 "  13.80  1.000000  1.000000   5    1   0.000000 164.999998 163.999999  0.000000 83.999997 -18.300000 183.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12533 "POOLVILLE 7 "  13.80 "1 "  " " :  0   12533 "POOLVILLE 7 "  13.80  1.000000  1.000000   5    1   0.000000 164.999998 163.999999  0.000000 83.999997 -18.300000 183.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12534 "POOLVILLE 8 "  13.80 "1 "  " " :  0   12534 "POOLVILLE 8 "  13.80  1.000000  1.000000   5    1   0.000000 164.999998 163.999999  0.000000 83.999997 -18.300000 183.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12537 "SUNNYVALE 3 "  20.00 "2 "  " " :  1   12537 "SUNNYVALE 3 "  20.00  1.000000  1.000000   5    1  40.000001 523.000002  40.000001 74.988085 266.199994 -58.099997 581.1000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12538 "SUNNYVALE 4 "  20.00 "1 "  " " :  0   12538 "SUNNYVALE 4 "  20.00  1.000000  1.000000   5    1   0.000000 392.000008  56.000000  0.000000 199.500000 -43.500000 435.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12540 "MONT BELVI~5"  13.80 "1 "  " " :  0   12540 "MONT BELVI~5"  13.80  1.000000  1.000000   7    1   0.000000 198.000002 120.000005  0.000000 100.800002 -22.000000 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12541 "MONT BELVI~6"  13.80 "1 "  " " :  0   12541 "MONT BELVI~6"  13.80  1.000000  1.000000   7    1   0.000000 198.000002 120.000005  0.000000 100.800002 -22.000000 220.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12542 "POINT COM~16"  13.80 "1 "  " " :  0   12542 "POINT COM~16"  13.80  1.000000  1.000000   7    1   0.000000  72.000003  63.000000  0.000000 36.600000 -8.000000  80.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12543 "POINT COMF~8"  13.80 "1 "  " " :  0   12543 "POINT COMF~8"  13.80  1.000000  1.000000   7    1   0.000000  72.000003  60.000002  0.000000 36.600000 -8.000000  80.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12545 "VAN VLECK 3 "  20.00 "1 "  " " :  1   12545 "VAN VLECK 3 "  20.00  1.000000  1.000000   7    1 509.999990 509.999990   0.000000  0.000000  0.000000  0.000000 566.7000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12546 "VAN VLECK 4 "  20.00 "1 "  " " :  0   12546 "VAN VLECK 4 "  20.00  1.000000  1.000000   7    1   0.000000 304.999995   0.000000  0.000000  0.000000  0.000000 338.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12548 "CLIFTON 1 4 "  13.80 "1 "  " " :  0   12548 "CLIFTON 1 4 "  13.80  1.000000  1.000000   5    1   0.000000 158.000004 100.000000  0.000000 80.400002 -17.500000 175.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12549 "CLIFTON 1 5 "  13.80 "1 "  " " :  1   12549 "CLIFTON 1 5 "  13.80  1.000000  1.000000   5    1 134.800005 158.000004 100.000000 35.537776 80.400002 -17.500000 175.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12550 "CLIFTON 1 6 "  13.80 "1 "  " " :  0   12550 "CLIFTON 1 6 "  13.80  1.000000  1.000000   5    1   0.000000 157.000005 100.000000  0.000000 79.900002 -17.399999 174.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12551 "CLIFTON 1 7 "  13.80 "1 "  " " :  0   12551 "CLIFTON 1 7 "  13.80  1.000000  1.000000   5    1   0.000000  81.999999  64.999998  0.000000 41.700000 -9.100000  91.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12552 "PASADENA 1 5"  20.00 "1 "  " " :  0   12552 "PASADENA 1 5"  20.00  1.000000  1.000000   7    1   0.000000 173.000002 120.000005  0.000000 88.099998 -19.200000 192.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12553 "PASADENA 1 6"  20.00 "1 "  " " :  0   12553 "PASADENA 1 6"  20.00  1.000000  1.000000   7    1   0.000000 173.000002 120.000005  0.000000 88.099998 -19.200000 192.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12557 "POOLVILLE ~2"  20.00 "1 "  " " :  0   12557 "POOLVILLE ~2"  20.00  1.000000  1.000000   5    1   0.000000 245.000005  85.000002  0.000000 124.699998 -27.200001 272.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12558 "POOLVILLE ~3"  20.00 "1 "  " " :  0   12558 "POOLVILLE ~3"  20.00  1.000000  1.000000   5    1   0.000000 245.000005  85.000002  0.000000 124.699998 -27.200001 272.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12559 "POOLVILLE ~4"  20.00 "1 "  " " :  0   12559 "POOLVILLE ~4"  20.00  1.000000  1.000000   5    1   0.000000 245.000005 129.999995  0.000000 124.699998 -27.200001 272.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12561 "EDINBURG 2 3"  20.00 "1 "  " " :  1   12561 "EDINBURG 2 3"  20.00  1.000000  1.000000   4    1 170.000005 236.999989 170.000005 11.654308 120.599997 -26.300001 263.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12562 "EDINBURG 2 4"  20.00 "1 "  " " :  1   12562 "EDINBURG 2 4"  20.00  1.000000  1.000000   4    1 135.000002 215.000010 135.000002 10.319017 109.399998 -23.899999 238.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12563 "EDINBURG 2 5"  20.00 "1 "  " " :  1   12563 "EDINBURG 2 5"  20.00  1.000000  1.000000   4    1 135.000002 215.000010 135.000002 20.819886 109.399998 -23.899999 238.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12568 "TEXAS CITY~3"  20.00 "1 "  " " :  0   12568 "TEXAS CITY~3"  20.00  1.000000  1.000000   7    1   0.000000 158.000004 110.000002  0.000000 80.400002 -17.500000 175.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12569 "TEXAS CITY~4"  20.00 "1 "  " " :  0   12569 "TEXAS CITY~4"  20.00  1.000000  1.000000   7    1   0.000000 158.000004 110.000002  0.000000 80.400002 -17.500000 175.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12570 "TEXAS CITY~5"  20.00 "1 "  " " :  0   12570 "TEXAS CITY~5"  20.00  1.000000  1.000000   7    1   0.000000 158.000004 110.000002  0.000000 80.400002 -17.500000 175.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12571 "TEXAS CITY~7"  20.00 "1 "  " " :  0   12571 "TEXAS CITY~7"  20.00  1.000000  1.000000   7    1   0.000000  75.000000  19.000000  0.000000 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12572 "TEXAS CITY~8"  20.00 "1 "  " " :  0   12572 "TEXAS CITY~8"  20.00  1.000000  1.000000   7    1   0.000000  75.000000  25.000000  0.000000 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12574 "WHARTON 3 ~1" 500.00 "1 "  " " :  1   12574 "WHARTON 3 ~1" 500.00  1.000000  1.000000   7    1  31.000000  31.000000  31.000000 15.800001 15.800001 -3.400000  34.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12574 "WHARTON 3 ~1" 500.00 "2 "  " " :  1   12574 "WHARTON 3 ~1" 500.00  1.000000  1.000000   7    1  31.000000  31.000000  31.000000 15.800001 15.800001 -3.400000  34.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12575 "WHARTON 3 3 "  20.00 "1 "  " " :  0   12575 "WHARTON 3 3 "  20.00  1.000000  1.000000   7    1   0.000000 102.999997  34.999999  0.000000 52.399999 -11.400000 114.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12576 "WHARTON 3 4 "  20.00 "1 "  " " :  0   12576 "WHARTON 3 4 "  20.00  1.000000  1.000000   7    1   0.000000 102.999997  34.999999  0.000000 52.399999 -11.400000 114.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12577 "WHARTON 3 5 "  20.00 "1 "  " " :  1   12577 "WHARTON 3 5 "  20.00  1.000000  1.000000   7    1  85.000002  85.000002  44.999999  9.154715 43.300000 -9.400000  94.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12578 "WHARTON 3 6 "  20.00 "1 "  " " :  0   12578 "WHARTON 3 6 "  20.00  1.000000  1.000000   7    1   0.000000  85.000002  44.999999  0.000000 43.300000 -9.400000  94.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12579 "WHARTON 3 7 "  20.00 "1 "  " " :  0   12579 "WHARTON 3 7 "  20.00  1.000000  1.000000   7    1   0.000000  85.000002  44.999999  0.000000 43.300000 -9.400000  94.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12580 "WHARTON 3 8 "  20.00 "1 "  " " :  0   12580 "WHARTON 3 8 "  20.00  1.000000  1.000000   7    1   0.000000  85.000002  44.999999  0.000000 43.300000 -9.400000  94.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12583 "TULIA 1 3   "  20.00 "1 "  " " :  1   12583 "TULIA 1 3   "  20.00  1.000000  1.000000   2    1 600.000000 600.000000   0.000000  0.000000  0.000000  0.000000 666.7000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12586 "EL CAMPO 1 3"  20.00 "1 "  " " :  1   12586 "EL CAMPO 1 3"  20.00  1.000000  1.000000   7    1 600.000000 600.000000   0.000000  0.000000  0.000000  0.000000 666.7000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12588 "ROGERS 3    "  20.00 "1 "  " " :  0   12588 "ROGERS 3    "  20.00  1.000000  1.000000   5    1   0.000000 320.000005   0.000000  0.000000  0.000000  0.000000 355.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12589 "ROGERS 4    "  20.00 "1 "  " " :  1   12589 "ROGERS 4    "  20.00  1.000000  1.000000   5    1 258.999991 258.999991   0.000000  0.000000  0.000000  0.000000 287.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12591 "RIESEL 3 500" 500.00 "1 "  " " :  0   12591 "RIESEL 3 500" 500.00  1.000000  1.000000   5    1   0.000000  51.800001   0.100000  0.000000  0.000000  0.000000  57.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12592 "RIESEL 3 3  "  20.00 "1 "  " " :  1   12592 "RIESEL 3 3  "  20.00  1.000000  1.000000   5    1 500.000000 500.000000   0.000000  0.000000  0.000000  0.000000 555.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12594 "RANKIN 1 230" 230.00 "2 "  " " :  1   12594 "RANKIN 1 230" 230.00  1.000000  1.000000   1    1  50.000000  50.000000   0.000000 10.700000 10.700000 -7.200000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12594 "RANKIN 1 230" 230.00 "BA"  " " :  1   12594 "RANKIN 1 230" 230.00  1.000000  1.000000   1    1  51.099998  51.099998   0.000000  0.000000  0.000000  0.000000  56.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12595 "RANKIN 1 3  "  20.00 "1 "  " " :  1   12595 "RANKIN 1 3  "  20.00  1.000000  1.000000   1    1 449.499989 449.499989   0.000000 95.700002 95.700002 -64.700001 499.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12597 "RICHMOND 1 3"  20.00 "1 "  " " :  1   12597 "RICHMOND 1 3"  20.00  1.000000  1.000000   7    1 150.000000 203.999996 150.000000 26.428762 103.799999 -22.600000 226.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12598 "RICHMOND 1 4"  20.00 "1 "  " " :  0   12598 "RICHMOND 1 4"  20.00  1.000000  1.000000   7    1   0.000000 166.999996  89.999998  0.000000 85.000002 -18.500000 185.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12599 "RICHMOND 1 5"  20.00 "1 "  " " :  0   12599 "RICHMOND 1 5"  20.00  1.000000  1.000000   7    1   0.000000 166.999996  89.999998  0.000000 85.000002 -18.500000 185.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12602 "GRANBURY 4 3"  20.00 "1 "  " " :  0   12602 "GRANBURY 4 3"  20.00  1.000000  1.000000   5    1   0.000000 259.999990   0.000000  0.000000  0.000000  0.000000 288.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12603 "GRANBURY 4 4"  20.00 "1 "  " " :  0   12603 "GRANBURY 4 4"  20.00  1.000000  1.000000   5    1   0.000000  69.000000  60.000002  0.000000 35.100001 -7.700000  76.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12604 "GRANBURY 4 5"  20.00 "1 "  " " :  0   12604 "GRANBURY 4 5"  20.00  1.000000  1.000000   5    1   0.000000  69.000000  60.000002  0.000000 35.100001 -7.700000  76.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12605 "GRANBURY 4 6"  20.00 "1 "  " " :  0   12605 "GRANBURY 4 6"  20.00  1.000000  1.000000   5    1   0.000000  68.000001  60.000002  0.000000 34.599999 -7.500000  75.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12606 "GRANBURY 4 7"  20.00 "1 "  " " :  0   12606 "GRANBURY 4 7"  20.00  1.000000  1.000000   5    1   0.000000  68.000001  60.000002  0.000000 34.599999 -7.500000  75.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12609 "ROBERT LEE~2"  20.00 "1 "  " " :  1   12609 "ROBERT LEE~2"  20.00  1.000000  1.000000   3    1 525.000000 525.000000   0.000000 111.800003 111.800003 -75.599998 583.3000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12610 "SAN ANTON~23"  20.00 "3 "  " " :  1   12610 "SAN ANTON~23"  20.00  1.000000  1.000000   6    1  86.000001 189.999998  60.000002 23.525359 96.700001 -21.100000 211.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12611 "SAN ANTON~24"  20.00 "1 "  " " :  1   12611 "SAN ANTON~24"  20.00  1.000000  1.000000   6    1 119.599998 163.999999  89.999998 24.721842 83.499998 -18.200000 182.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12612 "SAN ANTON~25"  20.00 "2 "  " " :  1   12612 "SAN ANTON~25"  20.00  1.000000  1.000000   6    1 104.799998 163.999999  89.999998 26.433590 83.499998 -18.200000 182.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12614 "HORSESHOE ~2"  20.00 "1 "  " " :  1   12614 "HORSESHOE ~2"  20.00  1.000000  1.000000   6    1  95.999998 179.999995  75.000000 61.326247 91.600001 -20.000000 200.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12615 "HORSESHOE ~3"  20.00 "1 "  " " :  0   12615 "HORSESHOE ~3"  20.00  1.000000  1.000000   6    1   0.000000 167.999995  94.999999  0.000000 85.500002 -18.600000 186.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12616 "HORSESHOE ~4"  20.00 "1 "  " " :  1   12616 "HORSESHOE ~4"  20.00  1.000000  1.000000   6    1 109.599996 167.999995  94.999999 47.410664 85.500002 -18.600000 186.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12619 "DAWN 1 3    "  20.00 "1 "  " " :  1   12619 "DAWN 1 3    "  20.00  1.000000  1.000000   2    1 515.000010 515.000010   0.000000  0.000000  0.000000  0.000000 572.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12622 "BASTROP 1 3 "  20.00 "ST"  " " :  1   12622 "BASTROP 1 3 "  20.00  1.000000  1.000000   6    1 107.800007 172.000003  64.999998 31.986904 87.500000 -19.100000 191.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12623 "BASTROP 1 4 "  20.00 "1 "  " " :  1   12623 "BASTROP 1 4 "  20.00  1.000000  1.000000   6    1 117.799997 169.000006 104.999995 19.002712 86.000001 -18.799999 187.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12624 "BASTROP 1 5 "  20.00 "1 "  " " :  0   12624 "BASTROP 1 5 "  20.00  1.000000  1.000000   6    1   0.000000 169.000006 104.999995  0.000000 86.000001 -18.799999 187.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12626 "CORPUS CH~12"  20.00 "1 "  " " :  1   12626 "CORPUS CH~12"  20.00  1.000000  1.000000   4    1 126.199996 173.000002  94.999999 14.513153 88.099998 -19.200000 192.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12627 "CORPUS CH~13"  20.00 "1 "  " " :  1   12627 "CORPUS CH~13"  20.00  1.000000  1.000000   4    1 110.599995 173.000002  94.999999 35.517660 88.099998 -19.200000 192.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12628 "CORPUS CH~14"  20.00 "1 "  " " :  1   12628 "CORPUS CH~14"  20.00  1.000000  1.000000   4    1 130.999994 160.000002  15.000001 19.189337 81.400001 -17.800000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12631 "OZONA 1 3   "  20.00 "1 "  " " :  1   12631 "OZONA 1 3   "  20.00  1.000000  1.000000   1    1 500.600004 500.600004  50.000000 73.166794 106.599998 -72.100002 556.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12634 "KRESS 1 3   "  20.00 "1 "  " " :  1   12634 "KRESS 1 3   "  20.00  1.000000  1.000000   2    1 500.000000 500.000000   0.000000  0.000000  0.000000  0.000000 555.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12635 "EL CAMPO 3  "  20.00 "1 "  " " :  0   12635 "EL CAMPO 3  "  20.00  1.000000  1.000000   7    1 425.039339 500.000000   0.000000  0.000000  0.000000  0.000000 555.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12638 "GRAHAM 1 3  "  20.00 "1 "  " " :  1   12638 "GRAHAM 1 3  "  20.00  1.000000  1.000000   5    1 500.000000 500.000000   0.000000 106.500006 106.500006 -72.000003 555.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12641 "EL CAMPO 2 3"  20.00 "1 "  " " :  1   12641 "EL CAMPO 2 3"  20.00  1.000000  1.000000   7    1 500.000000 500.000000   0.000000  0.000000  0.000000  0.000000 555.6000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12643 "MCALLEN 1 3 "  20.00 "1 "  " " :  1   12643 "MCALLEN 1 3 "  20.00  1.000000  1.000000   4    1 107.999992 176.999998  62.000000 21.761355 90.100002 -19.599999 196.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12644 "MCALLEN 1 4 "  20.00 "1 "  " " :  1   12644 "MCALLEN 1 4 "  20.00  1.000000  1.000000   4    1 103.799999 159.000003  89.999998 21.315624 80.900002 -17.600000 176.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12645 "MCALLEN 1 5 "  20.00 "1 "  " " :  1   12645 "MCALLEN 1 5 "  20.00  1.000000  1.000000   4    1 116.799998 157.000005  89.999998 35.563210 79.900002 -17.399999 174.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12647 "EDEN 3      "  20.00 "1 "  " " :  1   12647 "EDEN 3      "  20.00  1.000000  1.000000   3    1 491.599989 491.599989   1.000000 104.700005 104.700005 -70.800000 546.2000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
