title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1554]           no  name
  12649 "HOUSTON 9 3 "  20.00 "1 "  " " :  0   12649 "HOUSTON 9 3 "  20.00  1.000000  1.000000   7    1   0.000000  85.500002  34.000000  0.000000 43.500000 -9.500000  95.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12650 "HOUSTON 9 4 "  20.00 "1 "  " " :  0   12650 "HOUSTON 9 4 "  20.00  1.000000  1.000000   7    1   0.000000  68.199998  40.000001  0.000000 34.700000 -7.600000  75.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12651 "HOUSTON 9 5 "  20.00 "1 "  " " :  0   12651 "HOUSTON 9 5 "  20.00  1.000000  1.000000   7    1   0.000000  66.600001  40.000001  0.000000 33.899999 -7.400000  74.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12652 "HOUSTON 9 6 "  20.00 "1 "  " " :  0   12652 "HOUSTON 9 6 "  20.00  1.000000  1.000000   7    1   0.000000  66.200000  40.000001  0.000000 33.700001 -7.300000  73.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12653 "HOUSTON 9 7 "  20.00 "1 "  " " :  0   12653 "HOUSTON 9 7 "  20.00  1.000000  1.000000   7    1   0.000000  65.899998  40.000001  0.000000 33.500001 -7.300000  73.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12654 "HOUSTON 9 8 "  20.00 "1 "  " " :  0   12654 "HOUSTON 9 8 "  20.00  1.000000  1.000000   7    1   0.000000  65.100002  40.000001  0.000000 33.100000 -7.200000  72.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12655 "HOUSTON 9 9 "  20.00 "1 "  " " :  0   12655 "HOUSTON 9 9 "  20.00  1.000000  1.000000   7    1   0.000000  64.399999  40.000001  0.000000 32.800001 -7.100000  71.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12657 "RICHLAND S~3"  20.00 "1 "  " " :  1   12657 "RICHLAND S~3"  20.00  1.000000  1.000000   3    1 320.000005 320.000005   0.000000  0.000000  0.000000  0.000000 355.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12658 "RICHLAND S~4"  20.00 "1 "  " " :  1   12658 "RICHLAND S~4"  20.00  1.000000  1.000000   3    1 160.000002 160.000002   0.000000  0.000000  0.000000  0.000000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12661 "SNYDER 3 3  "  20.00 "1 "  " " :  1   12661 "SNYDER 3 3  "  20.00  1.000000  1.000000   3    1 320.000005 320.000005   0.000000  0.000000  0.000000  0.000000 355.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12662 "SNYDER 3 4  "  20.00 "1 "  " " :  1   12662 "SNYDER 3 4  "  20.00  1.000000  1.000000   3    1 160.000002 160.000002   0.000000  0.000000  0.000000  0.000000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12665 "SNYDER 4 3  "  20.00 "1 "  " " :  0   12665 "SNYDER 4 3  "  20.00  1.000000  1.000000   3    1   0.000000 320.000005   0.000000  0.000000  0.000000  0.000000 355.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12666 "SNYDER 4 4  "  20.00 "1 "  " " :  1   12666 "SNYDER 4 4  "  20.00  1.000000  1.000000   3    1 160.000002 160.000002   0.000000  0.000000  0.000000  0.000000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12668 "ODESSA 2 3  "  20.00 "1 "  " " :  0   12668 "ODESSA 2 3  "  20.00  1.000000  1.000000   1    1   0.000000  98.100001  57.999998  0.000000 49.900001 -10.900000 109.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12669 "ODESSA 2 4  "  20.00 "1 "  " " :  1   12669 "ODESSA 2 4  "  20.00  1.000000  1.000000   1    1  98.100001  98.100001  57.999998 30.075124 49.900001 -10.900000 109.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12670 "ODESSA 2 5  "  20.00 "1 "  " " :  1   12670 "ODESSA 2 5  "  20.00  1.000000  1.000000   1    1  69.999999  69.999999  55.000001 14.843662 35.600001 -7.800000  77.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12671 "ODESSA 2 6  "  20.00 "1 "  " " :  1   12671 "ODESSA 2 6  "  20.00  1.000000  1.000000   1    1  69.999999  69.999999  55.000001 16.202645 35.600001 -7.800000  77.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12672 "ODESSA 2 7  "  20.00 "1 "  " " :  1   12672 "ODESSA 2 7  "  20.00  1.000000  1.000000   1    1  68.000001  68.000001  55.000001 17.780431 34.599999 -7.500000  75.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12673 "ODESSA 2 8  "  20.00 "1 "  " " :  1   12673 "ODESSA 2 8  "  20.00  1.000000  1.000000   1    1  68.000001  68.000001  55.000001 12.041162 34.599999 -7.500000  75.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12675 "PATTONVILL~2"  20.00 "1 "  " " :  1   12675 "PATTONVILL~2"  20.00  1.000000  1.000000   2    1 471.000004 471.000004   0.000000  0.000000  0.000000  0.000000 523.3000 0.000 0.001 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12677 "THROCKMORT~6"  20.00 "1 "  " " :  1   12677 "THROCKMORT~6"  20.00  1.000000  1.000000   5    1 350.200009 350.200009   0.000000 74.599999 74.599999 -50.400001 389.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12678 "THROCKMORT~7"  20.00 "1 "  " " :  0   12678 "THROCKMORT~7"  20.00  1.000000  1.000000   5    1   0.000000 120.000005   0.100000  0.000000  0.000000  0.000000 133.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12680 "ANDREWS 1 ~1" 230.00 "1 "  " " :  1   12680 "ANDREWS 1 ~1" 230.00  1.000000  1.000000   1    1  40.000001  40.000001   0.100000  0.000000  0.000000  0.000000  44.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12681 "ANDREWS 1 3 "  20.00 "1 "  " " :  1   12681 "ANDREWS 1 3 "  20.00  1.000000  1.000000   1    1 419.999981 419.999981   0.000000  0.000000  0.000000  0.000000 466.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12682 "FREEPORT 2 3"  20.00 "1 "  " " :  0   12682 "FREEPORT 2 3"  20.00  1.000000  1.000000   7    1   0.000000  95.599997  44.999999  0.000000 48.699999 -10.600000 106.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12683 "FREEPORT 2 4"  20.00 "1 "  " " :  0   12683 "FREEPORT 2 4"  20.00  1.000000  1.000000   7    1   0.000000  95.599997  44.999999  0.000000 48.699999 -10.600000 106.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12684 "FREEPORT 2 5"  20.00 "1 "  " " :  0   12684 "FREEPORT 2 5"  20.00  1.000000  1.000000   7    1   0.000000  95.200002  30.000001  0.000000 48.500001 -10.600000 105.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12685 "FREEPORT 2 6"  20.00 "1 "  " " :  0   12685 "FREEPORT 2 6"  20.00  1.000000  1.000000   7    1   0.000000  68.300003  50.000000  0.000000 34.799999 -7.600000  75.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12686 "FREEPORT 2 7"  20.00 "1 "  " " :  0   12686 "FREEPORT 2 7"  20.00  1.000000  1.000000   7    1   0.000000  68.300003  50.000000  0.000000 34.799999 -7.600000  75.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12687 "MCCAMEY 1 3 "  20.00 "1 "  " " :  0   12687 "MCCAMEY 1 3 "  20.00  1.000000  1.000000   1    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12688 "MCCAMEY 1 4 "  20.00 "1 "  " " :  1   12688 "MCCAMEY 1 4 "  20.00  1.000000  1.000000   1    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12689 "TEXAS CIT~10" 500.00 "1 "  " " :  1   12689 "TEXAS CIT~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 18.659933 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12689 "TEXAS CIT~10" 500.00 "10"  " " :  1   12689 "TEXAS CIT~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 18.659933 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12689 "TEXAS CIT~10" 500.00 "2 "  " " :  1   12689 "TEXAS CIT~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 18.659933 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12689 "TEXAS CIT~10" 500.00 "3 "  " " :  1   12689 "TEXAS CIT~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 18.659933 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12689 "TEXAS CIT~10" 500.00 "4 "  " " :  1   12689 "TEXAS CIT~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 18.659933 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12689 "TEXAS CIT~10" 500.00 "5 "  " " :  1   12689 "TEXAS CIT~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 18.659933 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12689 "TEXAS CIT~10" 500.00 "6 "  " " :  1   12689 "TEXAS CIT~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 18.659933 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12689 "TEXAS CIT~10" 500.00 "7 "  " " :  1   12689 "TEXAS CIT~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 18.659933 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12689 "TEXAS CIT~10" 500.00 "8 "  " " :  1   12689 "TEXAS CIT~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 18.659933 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12689 "TEXAS CIT~10" 500.00 "9 "  " " :  1   12689 "TEXAS CIT~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 18.659933 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12692 "OLD OCEAN ~2"  20.00 "1 "  " " :  1   12692 "OLD OCEAN ~2"  20.00  1.000000  1.000000   7    1 109.000003 109.000003  89.999998 10.036209 55.500001 -12.100000 121.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12693 "OLD OCEAN ~3"  20.00 "1 "  " " :  0   12693 "OLD OCEAN ~3"  20.00  1.000000  1.000000   7    1   0.000000 109.000003  89.999998  0.000000 55.500001 -12.100000 121.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12694 "OLD OCEAN ~4"  20.00 "1 "  " " :  0   12694 "OLD OCEAN ~4"  20.00  1.000000  1.000000   7    1   0.000000 109.000003  89.999998  0.000000 55.500001 -12.100000 121.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12695 "OLD OCEAN ~6"  20.00 "1 "  " " :  0   12695 "OLD OCEAN ~6"  20.00  1.000000  1.000000   7    1   0.000000 109.000003  89.999998  0.000000 55.500001 -12.100000 121.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12697 "NEEDVILLE 3 "  20.00 "1 "  " " :  0   12697 "NEEDVILLE 3 "  20.00  1.000000  1.000000   7    1   0.000000 430.000019   0.000000  0.000000  0.000000  0.000000 477.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12700 "LA MARQUE 3 "  20.00 "1 "  " " :  0   12700 "LA MARQUE 3 "  20.00  1.000000  1.000000   7    1   0.000000 141.999996   5.000000  0.000000 72.299999 -15.800001 157.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12701 "LA MARQUE 4 "  20.00 "1 "  " " :  1   12701 "LA MARQUE 4 "  20.00  1.000000  1.000000   7    1  92.000002  92.000002  64.999998  5.359102 46.799999 -10.200000 102.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12702 "LA MARQUE 5 "  20.00 "1 "  " " :  1   12702 "LA MARQUE 5 "  20.00  1.000000  1.000000   7    1  92.000002  92.000002  64.999998  3.143447 46.799999 -10.200000 102.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12703 "LA MARQUE 6 "  20.00 "1 "  " " :  0   12703 "LA MARQUE 6 "  20.00  1.000000  1.000000   7    1   0.000000  92.000002  64.999998  0.000000 46.799999 -10.200000 102.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12705 "HOUSTON 69 3"  20.00 "1 "  " " :  1   12705 "HOUSTON 69 3"  20.00  1.000000  1.000000   7    1 122.399998 203.999996   0.000000 27.077720 103.799999 -22.600000 226.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12706 "HOUSTON 69 4"  20.00 "1 "  " " :  1   12706 "HOUSTON 69 4"  20.00  1.000000  1.000000   7    1 122.399998 203.999996   0.000000 54.992294 103.799999 -22.600000 226.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12708 "MILFORD 3   "  20.00 "1 "  " " :  0   12708 "MILFORD 3   "  20.00  1.000000  1.000000   5    1   0.000000 405.000019   0.000000  0.000000  0.000000  0.000000 450.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12710 "DENTON 6 3  "  20.00 "1 "  " " :  0   12710 "DENTON 6 3  "  20.00  1.000000  1.000000   5    1   0.000000 275.000000   0.000000  0.000000  0.000000  0.000000 305.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12711 "DENTON 6 4  "  20.00 "1 "  " " :  1   12711 "DENTON 6 4  "  20.00  1.000000  1.000000   5    1 125.000000 125.000000   0.000000  0.000000  0.000000  0.000000 138.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12713 "COOLIDGE 3  "  20.00 "1 "  " " :  0   12713 "COOLIDGE 3  "  20.00  1.000000  1.000000   5    1   0.000000 400.000000   0.000000  0.000000  0.000000  0.000000 444.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12716 "SULPHUR SP~2"  20.00 "1 "  " " :  0   12716 "SULPHUR SP~2"  20.00  1.000000  1.000000   5    1   0.000000 300.000000   0.000000  0.000000  0.000000  0.000000 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12717 "SULPHUR SP~3"  20.00 "1 "  " " :  0   12717 "SULPHUR SP~3"  20.00  1.000000  1.000000   5    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12720 "GAIL 1 3    "  20.00 "1 "  " " :  1   12720 "GAIL 1 3    "  20.00  1.000000  1.000000   1    1 400.000000 400.000000   0.000000  0.000000  0.000000  0.000000 444.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12722 "COLORADO C~5"  20.00 "1 "  " " :  1   12722 "COLORADO C~5"  20.00  1.000000  1.000000   3    1  30.000001  67.000002  30.000001 31.200001 31.200001 -8.200000  74.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  20   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12723 "COLORADO C~6"  20.00 "1 "  " " :  1   12723 "COLORADO C~6"  20.00  1.000000  1.000000   3    1  30.000001  67.000002  30.000001 12.535171 31.200001 -8.200000  74.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  20   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12724 "COLORADO C~7"  20.00 "1 "  " " :  0   12724 "COLORADO C~7"  20.00  1.000000  1.000000   3    1   0.000000  67.000002  30.000001  0.000000 31.200001 -8.200000  74.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  20   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12725 "COLORADO C~8"  20.00 "1 "  " " :  1   12725 "COLORADO C~8"  20.00  1.000000  1.000000   3    1  30.000001  66.000003  30.000001 30.800000 30.800000 -8.100000  73.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  20   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12726 "COLORADO C~9"  20.00 "1 "  " " :  1   12726 "COLORADO C~9"  20.00  1.000000  1.000000   3    1  30.000001  64.999998  30.000001 13.253434 30.300000 -7.900000  72.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  20   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12727 "COLORADO ~10"  20.00 "1 "  " " :  1   12727 "COLORADO ~10"  20.00  1.000000  1.000000   3    1  30.000001  64.999998  30.000001 26.803803 30.300000 -7.900000  72.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  20   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12729 "LAVON 3     "  20.00 "3 "  " " :  1   12729 "LAVON 3     "  20.00  1.000000  1.000000   5    1 115.400004 138.000000  25.000000 46.757111 70.200002 -15.300000 153.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12730 "LAVON 4     "  20.00 "2 "  " " :  0   12730 "LAVON 4     "  20.00  1.000000  1.000000   5    1   0.000000 107.000005  20.000000  0.000000 54.500002 -11.900000 118.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12731 "LAVON 5     "  20.00 "1 "  " " :  0   12731 "LAVON 5     "  20.00  1.000000  1.000000   5    1   0.000000  75.000000  10.000000  0.000000 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12732 "LAVON 6     "  20.00 "4 "  " " :  0   12732 "LAVON 6     "  20.00  1.000000  1.000000   5    1   0.000000  75.000000  55.000001  0.000000 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12733 "O DONNELL ~3"  20.00 "1 "  " " :  1   12733 "O DONNELL ~3"  20.00  1.000000  1.000000   1    1 210.999990 210.999990   1.000000 44.900000 44.900000 -30.399999 234.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12734 "O DONNELL ~4"  20.00 "2 "  " " :  1   12734 "O DONNELL ~4"  20.00  1.000000  1.000000   1    1 164.999998 164.999998   1.000000 35.100001 35.100001 -23.800001 183.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12737 "ELECTRA 1 3 "  20.00 "1 "  " " :  1   12737 "ELECTRA 1 3 "  20.00  1.000000  1.000000   2    1 366.599989 366.599989   0.000000 51.261628 78.100002 -52.800000 407.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12739 "INGLESIDE 3 "  20.00 "1 "  " " :  0   12739 "INGLESIDE 3 "  20.00  1.000000  1.000000   4    1   0.000000 140.999997  89.999998  0.000000 71.799999 -15.700001 156.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12740 "INGLESIDE 4 "  20.00 "1 "  " " :  1   12740 "INGLESIDE 4 "  20.00  1.000000  1.000000   4    1 139.999998 139.999998  89.999998 11.803894 71.300000 -15.500000 155.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12741 "INGLESIDE 5 "  20.00 "1 "  " " :  1   12741 "INGLESIDE 5 "  20.00  1.000000  1.000000   4    1  85.000002  85.000002   5.000000 11.085811 43.300000 -9.400000  94.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12742 "HOUSTON 50~1" 500.00 "1 "  " " :  1   12742 "HOUSTON 50~1" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12742 "HOUSTON 50~1" 500.00 "2 "  " " :  1   12742 "HOUSTON 50~1" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12742 "HOUSTON 50~1" 500.00 "3 "  " " :  1   12742 "HOUSTON 50~1" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12742 "HOUSTON 50~1" 500.00 "4 "  " " :  1   12742 "HOUSTON 50~1" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12742 "HOUSTON 50~1" 500.00 "5 "  " " :  1   12742 "HOUSTON 50~1" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12742 "HOUSTON 50~1" 500.00 "6 "  " " :  1   12742 "HOUSTON 50~1" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12742 "HOUSTON 50~1" 500.00 "7 "  " " :  1   12742 "HOUSTON 50~1" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12742 "HOUSTON 50~1" 500.00 "8 "  " " :  1   12742 "HOUSTON 50~1" 500.00  1.000000  1.000000   7    1  44.499999  44.499999  22.499999 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12743 "CHANNELVI~10" 500.00 "1 "  " " :  1   12743 "CHANNELVI~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999   0.000000 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12743 "CHANNELVI~10" 500.00 "2 "  " " :  1   12743 "CHANNELVI~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999   0.000000 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12743 "CHANNELVI~10" 500.00 "3 "  " " :  1   12743 "CHANNELVI~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999   0.000000 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12743 "CHANNELVI~10" 500.00 "4 "  " " :  1   12743 "CHANNELVI~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999   0.000000 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12743 "CHANNELVI~10" 500.00 "5 "  " " :  1   12743 "CHANNELVI~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999   0.000000 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12743 "CHANNELVI~10" 500.00 "6 "  " " :  1   12743 "CHANNELVI~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999   0.000000 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12743 "CHANNELVI~10" 500.00 "7 "  " " :  1   12743 "CHANNELVI~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999   0.000000 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12743 "CHANNELVI~10" 500.00 "8 "  " " :  1   12743 "CHANNELVI~10" 500.00  1.000000  1.000000   7    1  44.499999  44.499999   0.000000 22.700000 22.700000 -4.900000  49.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12745 "VERNON 2 3  "  20.00 "1 "  " " :  1   12745 "VERNON 2 3  "  20.00  1.000000  1.000000   2    1 350.300002 350.300002   0.300000 44.043589 74.599999 -50.400001 389.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12748 "PIERCE 1 3  "  20.00 "1 "  " " :  0   12748 "PIERCE 1 3  "  20.00  1.000000  1.000000   7    1   0.000000 350.000000   0.000000  0.000000  0.000000  0.000000 388.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12750 "LIVERPOOL 3 "  20.00 "1 "  " " :  0   12750 "LIVERPOOL 3 "  20.00  1.000000  1.000000   7    1   0.000000 350.000000   0.000000  0.000000  0.000000  0.000000 388.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12753 "WILSON 1 3  "  20.00 "SD"  " " :  1   12753 "WILSON 1 3  "  20.00  1.000000  1.000000   1    1 338.400006 338.400006   0.000000 49.234763 72.100002 -48.699999 376.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12756 "TRUSCOTT 1 3"  20.00 "1 "  " " :  1   12756 "TRUSCOTT 1 3"  20.00  1.000000  1.000000   2    1 335.999990 335.999990   0.000000 71.600002 71.600002 -48.400000 373.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12758 "MOUNT VERN~2"  20.00 "1 "  " " :  0   12758 "MOUNT VERN~2"  20.00  1.000000  1.000000   8    1   0.000000 255.900002   0.000000  0.000000  0.000000  0.000000 284.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12759 "MOUNT VERN~3"  20.00 "1 "  " " :  1   12759 "MOUNT VERN~3"  20.00  1.000000  1.000000   8    1  72.200000  72.200000   0.000000  0.000000  0.000000  0.000000  80.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12760 "HOUSTON 6 3 "  20.00 "83"  " " :  0   12760 "HOUSTON 6 3 "  20.00  1.000000  1.000000   7    1   0.000000  61.000001  30.000001  0.000000 31.000000 -6.800000  67.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12761 "BACLIFF 500 " 500.00 "1 "  " " :  1   12761 "BACLIFF 500 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  54.000002 12.129743 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12761 "BACLIFF 500 " 500.00 "2 "  " " :  1   12761 "BACLIFF 500 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  54.000002 12.129743 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12761 "BACLIFF 500 " 500.00 "3 "  " " :  1   12761 "BACLIFF 500 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  54.000002 12.129743 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12761 "BACLIFF 500 " 500.00 "4 "  " " :  1   12761 "BACLIFF 500 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  54.000002 12.129743 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12761 "BACLIFF 500 " 500.00 "5 "  " " :  1   12761 "BACLIFF 500 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  54.000002 12.129743 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12761 "BACLIFF 500 " 500.00 "6 "  " " :  1   12761 "BACLIFF 500 " 500.00  1.000000  1.000000   7    1  54.000002  54.000002  54.000002 12.129743 27.500001 -6.000000  60.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12764 "CORSICANA ~5"  20.00 "1 "  " " :  1   12764 "CORSICANA ~5"  20.00  1.000000  1.000000   5    1 240.799999 240.799999   0.000000  0.000000  0.000000  0.000000 267.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12765 "CORSICANA ~6"  20.00 "1 "  " " :  0   12765 "CORSICANA ~6"  20.00  1.000000  1.000000   5    1   0.000000  73.100001   0.000000  0.000000  0.000000  0.000000  81.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12766 "ANGLETON 3  "  20.00 "1 "  " " :  0   12766 "ANGLETON 3  "  20.00  1.000000  1.000000   7    1   0.000000 313.000011   0.000000  0.000000  0.000000  0.000000 347.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12769 "DEPORT 3    "  20.00 "1 "  " " :  1   12769 "DEPORT 3    "  20.00  1.000000  1.000000   2    1 309.999990 309.999990   0.000000  0.000000  0.000000  0.000000 344.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12771 "CLIFTON 2 3 "  20.00 "1 "  " " :  0   12771 "CLIFTON 2 3 "  20.00  1.000000  1.000000   5    1   0.000000 309.999990   0.000000  0.000000  0.000000  0.000000 344.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12773 "MATHIS 3    "  20.00 "1 "  " " :  1   12773 "MATHIS 3    "  20.00  1.000000  1.000000   4    1 307.100010 307.100010   0.000000 10.511803 65.399998 -44.200000 341.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12775 "CRANE 3     "  20.00 "1 "  " " :  1   12775 "CRANE 3     "  20.00  1.000000  1.000000   1    1 305.999994 305.999994   0.000000  0.000000  0.000000  0.000000 340.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12776 "BREMOND 3   "  20.00 "2 "  " " :  1   12776 "BREMOND 3   "  20.00  1.000000  1.000000   8    1  94.999999 152.999997  94.999999  9.407324 71.300000 -18.700001 170.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12777 "BREMOND 4   "  20.00 "1 "  " " :  1   12777 "BREMOND 4   "  20.00  1.000000  1.000000   8    1  94.999999 151.999998  94.999999 32.236293 70.800000 -18.500000 168.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  11   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12779 "COOPER 3    "  20.00 "1 "  " " :  0   12779 "COOPER 3    "  20.00  1.000000  1.000000   5    1   0.000000 202.800012   0.000000  0.000000  0.000000  0.000000 225.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12780 "COOPER 4    "  20.00 "1 "  " " :  0   12780 "COOPER 4    "  20.00  1.000000  1.000000   5    1   0.000000 101.600003   0.000000  0.000000  0.000000  0.000000 112.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12782 "MANVEL 3    "  20.00 "1 "  " " :  1   12782 "MANVEL 3    "  20.00  1.000000  1.000000   7    1 303.999996 303.999996   0.000000  0.000000  0.000000  0.000000 337.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12785 "HASKELL 1 3 "  20.00 "1 "  " " :  0   12785 "HASKELL 1 3 "  20.00  1.000000  1.000000   2    1   0.000000 225.000000   0.000000  0.000000  0.000000  0.000000 250.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12786 "HASKELL 1 4 "  20.00 "1 "  " " :  1   12786 "HASKELL 1 4 "  20.00  1.000000  1.000000   2    1  77.600002  77.600002   0.000000  0.000000  0.000000  0.000000  86.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12789 "LAMESA 1 3  "  20.00 "1 "  " " :  1   12789 "LAMESA 1 3  "  20.00  1.000000  1.000000   1    1 159.000003 159.000003   0.000000  0.000000  0.000000  0.000000 176.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12790 "LAMESA 1 4  "  20.00 "1 "  " " :  1   12790 "LAMESA 1 4  "  20.00  1.000000  1.000000   1    1 143.499994 143.499994   0.000000  0.000000  0.000000  0.000000 159.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12792 "BIG LAKE 3  "  20.00 "1 "  " " :  1   12792 "BIG LAKE 3  "  20.00  1.000000  1.000000   1    1 302.399993 302.399993  13.000000 64.399999 64.399999 -43.500000 336.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12794 "GOLDTHWAIT~6"  20.00 "1 "  " " :  0   12794 "GOLDTHWAIT~6"  20.00  1.000000  1.000000   5    1   0.000000 302.399993   4.000000  0.000000 64.399999 -43.500000 336.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12797 "STERLING ~13"  20.00 "1 "  " " :  0   12797 "STERLING ~13"  20.00  1.000000  1.000000   1    1   0.000000 301.300001   0.000000  0.000000 64.200002 -43.399999 334.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12799 "HASKELL 3   "  20.00 "1 "  " " :  0   12799 "HASKELL 3   "  20.00  1.000000  1.000000   2    1   0.000000 300.999999   0.000000  0.000000 64.099997 -43.300000 334.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12800 "SAN PERLIT~5"  20.00 "1 "  " " :  1   12800 "SAN PERLIT~5"  20.00  1.000000  1.000000   4    1 300.999999 300.999999   0.000000 55.957717 64.099997 -43.300000 334.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12802 "BRUNI 1 4   "  13.80 "2 "  " " :  1   12802 "BRUNI 1 4   "  13.80  1.000000  1.000000   4    1 150.000000 150.000000   1.000000  2.734842 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12805 "GOLDSMITH ~3"  20.00 "1 "  " " :  1   12805 "GOLDSMITH ~3"  20.00  1.000000  1.000000   1    1 135.000002 150.000000  75.000000 36.730412 76.300001 -16.599999 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12806 "GOLDSMITH ~4"  20.00 "1 "  " " :  1   12806 "GOLDSMITH ~4"  20.00  1.000000  1.000000   1    1 120.000005 150.000000  75.000000 70.021361 76.300001 -16.599999 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12809 "LOCKNEY 1 3 "  20.00 "1 "  " " :  1   12809 "LOCKNEY 1 3 "  20.00  1.000000  1.000000   2    1 300.000000 300.000000   0.000000 12.856659 63.900000 -43.200001 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12812 "BIG LAKE 1 3"  20.00 "1 "  " " :  1   12812 "BIG LAKE 1 3"  20.00  1.000000  1.000000   1    1 300.000000 300.000000   0.000000 63.900000 63.900000 -43.200001 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12815 "TAHOKA 1 3  "  20.00 "1 "  " " :  1   12815 "TAHOKA 1 3  "  20.00  1.000000  1.000000   1    1 300.000000 300.000000   0.000000 41.556373 63.900000 -43.200001 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12818 "BRUNI 3 3   "  20.00 "1 "  " " :  1   12818 "BRUNI 3 3   "  20.00  1.000000  1.000000   4    1 300.000000 300.000000   1.000000 -32.145077 63.900000 -43.200001 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12821 "IRAAN 4 3   "  20.00 "1 "  " " :  1   12821 "IRAAN 4 3   "  20.00  1.000000  1.000000   1    1 300.000000 300.000000 300.000000 33.617452 63.900000 -43.200001 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12824 "ANDREWS 2 3 "  20.00 "1 "  " " :  0   12824 "ANDREWS 2 3 "  20.00  1.000000  1.000000   1    1   0.000000 300.000000   0.000000  0.000000  0.000000  0.000000 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12827 "MART 1 3    "  20.00 "1 "  " " :  0   12827 "MART 1 3    "  20.00  1.000000  1.000000   5    1   0.000000 300.000000   3.000000  0.000000 63.900000 -43.200001 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12828 "MOUNT PLEA~6"  20.00 "1 "  " " :  0   12828 "MOUNT PLEA~6"  20.00  1.000000  1.000000   8    1   0.000000 300.000000   0.000000  0.000000  0.000000  0.000000 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12830 "MOUNT CALM 3"  20.00 "1 "  " " :  0   12830 "MOUNT CALM 3"  20.00  1.000000  1.000000   5    1   0.000000 300.000000  30.000001  0.000000 63.900000 -43.200001 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12833 "GOLLAD 1 3  "  20.00 "1 "  " " :  1   12833 "GOLLAD 1 3  "  20.00  1.000000  1.000000   4    1 300.000000 300.000000   0.000000  0.000000  0.000000  0.000000 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12836 "PECOS 1 3   "  20.00 "1 "  " " :  0   12836 "PECOS 1 3   "  20.00  1.000000  1.000000   1    1   0.000000 300.000000   0.000000  0.000000  0.000000  0.000000 333.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12839 "HEREFORD 1 3"  20.00 "1 "  " " :  1   12839 "HEREFORD 1 3"  20.00  1.000000  1.000000   2    1 299.699998 299.699998   1.000000 -37.668958 63.800001 -43.200001 333.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12841 "DAWSON 3    "  20.00 "1 "  " " :  0   12841 "DAWSON 3    "  20.00  1.000000  1.000000   5    1   0.000000 299.200010   1.000000  0.000000 63.700002 -43.099999 332.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12844 "BAIRD 1 3   "  20.00 "1 "  " " :  0   12844 "BAIRD 1 3   "  20.00  1.000000  1.000000   5    1   0.000000 293.300009  23.000000  0.000000 62.500000 -42.199999 325.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12845 "MIAMI 3     "  20.00 "1 "  " " :  1   12845 "MIAMI 3     "  20.00  1.000000  1.000000   2    1 288.599992 288.599992   0.000000 -21.382403 61.500001 -41.600001 320.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12848 "NAZARETH 1 3"  20.00 "1 "  " " :  1   12848 "NAZARETH 1 3"  20.00  1.000000  1.000000   2    1 288.000011 288.000011   0.000000 -6.360959 61.299998 -41.499999 320.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12849 "POINT COMF~4"  20.00 "1 "  " " :  0   12849 "POINT COMF~4"  20.00  1.000000  1.000000   7    1   0.000000 143.099999  43.000001  0.000000 72.799999 -15.899999 159.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12850 "POINT COMF~5"  20.00 "1 "  " " :  0   12850 "POINT COMF~5"  20.00  1.000000  1.000000   7    1   0.000000 143.099999  43.000001  0.000000 72.799999 -15.899999 159.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12853 "ROSANKY 1 3 "  20.00 "1 "  " " :  1   12853 "ROSANKY 1 3 "  20.00  1.000000  1.000000   6    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12854 "ROSANKY 1 4 "  20.00 "1 "  " " :  0   12854 "ROSANKY 1 4 "  20.00  1.000000  1.000000   6    1   0.000000  80.000001   0.000000  0.000000  0.000000  0.000000  88.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12856 "MCCAMEY 2 3 "  20.00 "1 "  " " :  1   12856 "MCCAMEY 2 3 "  20.00  1.000000  1.000000   1    1 277.999997 277.999997  14.100000 59.200001 59.200001 -40.000001 308.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12859 "PETTUS 3    "  20.00 "1 "  " " :  1   12859 "PETTUS 3    "  20.00  1.000000  1.000000   4    1 268.199992 268.199992   0.000000 57.029843 57.099998 -38.600001 298.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12861 "ANGLETON 1~1" 500.00 "1 "  " " :  1   12861 "ANGLETON 1~1" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 13.657689 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12861 "ANGLETON 1~1" 500.00 "2 "  " " :  1   12861 "ANGLETON 1~1" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 13.657689 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12861 "ANGLETON 1~1" 500.00 "3 "  " " :  1   12861 "ANGLETON 1~1" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 13.657689 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12861 "ANGLETON 1~1" 500.00 "4 "  " " :  1   12861 "ANGLETON 1~1" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 13.657689 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12861 "ANGLETON 1~1" 500.00 "5 "  " " :  1   12861 "ANGLETON 1~1" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 13.657689 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12861 "ANGLETON 1~1" 500.00 "6 "  " " :  1   12861 "ANGLETON 1~1" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 13.657689 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12862 "ROSHARON 500" 500.00 "1 "  " " :  1   12862 "ROSHARON 500" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 22.700000 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12862 "ROSHARON 500" 500.00 "2 "  " " :  1   12862 "ROSHARON 500" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 22.700000 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12862 "ROSHARON 500" 500.00 "3 "  " " :  1   12862 "ROSHARON 500" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 22.700000 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12862 "ROSHARON 500" 500.00 "4 "  " " :  1   12862 "ROSHARON 500" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 22.700000 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12862 "ROSHARON 500" 500.00 "5 "  " " :  1   12862 "ROSHARON 500" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 22.700000 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12862 "ROSHARON 500" 500.00 "6 "  " " :  1   12862 "ROSHARON 500" 500.00  1.000000  1.000000   7    1  44.600001  44.600001  22.499999 22.700000 22.700000 -5.000000  49.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12864 "CLEBURNE 1 3"  20.00 "1 "  " " :  0   12864 "CLEBURNE 1 3"  20.00  1.000000  1.000000   5    1   0.000000 163.000000 100.000000  0.000000 82.999998 -18.099999 181.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12865 "CLEBURNE 1 4"  20.00 "1 "  " " :  0   12865 "CLEBURNE 1 4"  20.00  1.000000  1.000000   5    1   0.000000 103.999996 100.000000  0.000000 52.899998 -11.500000 115.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12868 "CLAUDE 1 3  "  20.00 "1 "  " " :  1   12868 "CLAUDE 1 3  "  20.00  1.000000  1.000000   2    1 265.499997 265.499997   0.000000 -9.314052 56.599998 -38.200000 295.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12870 "LA PORTE 3  "  20.00 "1 "  " " :  0   12870 "LA PORTE 3  "  20.00  1.000000  1.000000   7    1   0.000000  69.000000  55.000001  0.000000 35.100001 -7.700000  76.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12871 "LA PORTE 4  "  20.00 "1 "  " " :  0   12871 "LA PORTE 4  "  20.00  1.000000  1.000000   7    1   0.000000  66.000003  51.999998  0.000000 33.600000 -7.300000  73.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12872 "LA PORTE 5  "  20.00 "1 "  " " :  0   12872 "LA PORTE 5  "  20.00  1.000000  1.000000   7    1   0.000000  66.000003  51.999998  0.000000 33.600000 -7.300000  73.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12873 "LA PORTE 6  "  20.00 "ST"  " " :  0   12873 "LA PORTE 6  "  20.00  1.000000  1.000000   7    1   0.000000  62.000000  25.000000  0.000000 31.600001 -6.900000  68.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12874 "IOLA 500    " 500.00 "1 "  " " :  0   12874 "IOLA 500    " 500.00  1.000000  1.000000   8    1   0.000000  51.599997   0.100000  0.000000  0.000000  0.000000  57.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12875 "IOLA 3      "  20.00 "1 "  " " :  1   12875 "IOLA 3      "  20.00  1.000000  1.000000   8    1 209.999990 209.999990   0.000000  0.000000  0.000000  0.000000 233.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12878 "VAN HORN 1 3"  20.00 "1 "  " " :  1   12878 "VAN HORN 1 3"  20.00  1.000000  1.000000   1    1 259.999990 259.999990   0.000000 27.470651 200.000000 -200.000000 288.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12881 "LANE CITY ~2"  20.00 "1 "  " " :  1   12881 "LANE CITY ~2"  20.00  1.000000  1.000000   7    1 259.999990 259.999990   0.000000  0.000000  0.000000  0.000000 288.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12884 "FLOYDADA 1 3"  20.00 "1 "  " " :  1   12884 "FLOYDADA 1 3"  20.00  1.000000  1.000000   2    1 256.999993 256.999993   1.700000 50.479543 54.699999 -37.000000 285.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12887 "CISCO 1 3   "  20.00 "1 "  " " :  0   12887 "CISCO 1 3   "  20.00  1.000000  1.000000   5    1   0.000000 255.999994   0.000000  0.000000 54.500002 -36.899999 284.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12890 "PETTUS 1 3  "  20.00 "1 "  " " :  1   12890 "PETTUS 1 3  "  20.00  1.000000  1.000000   4    1 255.200005 255.200005   0.000000  0.000000  0.000000  0.000000 283.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12892 "GRANDFALLS 3"  20.00 "1 "  " " :  1   12892 "GRANDFALLS 3"  20.00  1.000000  1.000000   1    1 254.999995 254.999995   0.000000  0.000000  0.000000  0.000000 283.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12895 "FORT STOC~11"  20.00 "1 "  " " :  1   12895 "FORT STOC~11"  20.00  1.000000  1.000000   1    1 254.999995 254.999995   0.000000  0.000000  0.000000  0.000000 283.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12896 "BROWNSVILL~3"  20.00 "1 "  " " :  0   12896 "BROWNSVILL~3"  20.00  1.000000  1.000000   4    1   0.000000 254.999995   0.000000  0.000000  0.000000  0.000000 283.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12899 "SNYDER 5 3  "  20.00 "1 "  " " :  1   12899 "SNYDER 5 3  "  20.00  1.000000  1.000000   3    1 252.999997 252.999997   0.000000 53.899997 53.899997 -36.399999 281.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12902 "SPUR 1 3    "  20.00 "1 "  " " :  0   12902 "SPUR 1 3    "  20.00  1.000000  1.000000   2    1   0.000000 251.999998   0.000000  0.000000  0.000000  0.000000 280.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12904 "TERRELL 1 3 "  20.00 "1 "  " " :  1   12904 "TERRELL 1 3 "  20.00  1.000000  1.000000   5    1 150.999999 150.999999   0.000000  0.000000  0.000000  0.000000 167.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12905 "TERRELL 1 4 "  20.00 "1 "  " " :  0   12905 "TERRELL 1 4 "  20.00  1.000000  1.000000   5    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12907 "MCCOOK 1 3  "  20.00 "1 "  " " :  1   12907 "MCCOOK 1 3  "  20.00  1.000000  1.000000   4    1 250.000000 250.000000   1.000000 14.729005 53.200001 -36.000001 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12908 "ROCHESTER 3 "  20.00 "1 "  " " :  1   12908 "ROCHESTER 3 "  20.00  1.000000  1.000000   2    1 250.000000 250.000000   0.000000 25.468698 53.200001 -36.000001 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12909 "IND W TWFV~1"  20.00 "1 "  " " :  1   12909 "IND W TWFV~1"  20.00  1.000000  1.000000   1    1 250.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12911 "PAINT ROCK~2"  20.00 "1 "  " " :  1   12911 "PAINT ROCK~2"  20.00  1.000000  1.000000   3    1 250.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12913 "CUNNINGHAM~2"  20.00 "1 "  " " :  1   12913 "CUNNINGHAM~2"  20.00  1.000000  1.000000   8    1 250.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12915 "PAWNEE 1 3  "  20.00 "1 "  " " :  1   12915 "PAWNEE 1 3  "  20.00  1.000000  1.000000   6    1 250.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12917 "CUNNINGHAM~4"  20.00 "1 "  " " :  1   12917 "CUNNINGHAM~4"  20.00  1.000000  1.000000   8    1 250.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12919 "ANDREWS 3 3 "  20.00 "1 "  " " :  1   12919 "ANDREWS 3 3 "  20.00  1.000000  1.000000   1    1 250.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12920 "ABBOTT 3    "  20.00 "1 "  " " :  0   12920 "ABBOTT 3    "  20.00  1.000000  1.000000   5    1   0.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12921 "WORTHAM 3   "  20.00 "1 "  " " :  1   12921 "WORTHAM 3   "  20.00  1.000000  1.000000   8    1 250.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12923 "TEXAS CIT~12"  20.00 "1 "  " " :  0   12923 "TEXAS CIT~12"  20.00  1.000000  1.000000   7    1   0.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12924 "BURLINGTON 3"  20.00 "1 "  " " :  1   12924 "BURLINGTON 3"  20.00  1.000000  1.000000   6    1 250.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12925 "ROSEBUD 3   "  20.00 "1 "  " " :  0   12925 "ROSEBUD 3   "  20.00  1.000000  1.000000   5    1   0.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12927 "RIESEL 4 3  "  20.00 "1 "  " " :  1   12927 "RIESEL 4 3  "  20.00  1.000000  1.000000   5    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12928 "RIESEL 4 4  "  20.00 "1 "  " " :  0   12928 "RIESEL 4 4  "  20.00  1.000000  1.000000   5    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12929 "DIKE 3      "  20.00 "1 "  " " :  1   12929 "DIKE 3      "  20.00  1.000000  1.000000   8    1 250.000000 250.000000   0.000000  0.000000  0.000000  0.000000 277.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12930 "BRUNI 2 3   "  20.00 "1 "  " " :  1   12930 "BRUNI 2 3   "  20.00  1.000000  1.000000   4    1 249.699998 249.699998   0.000000 15.326202 53.200001 -36.000001 277.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12931 "CORPUS CH~17"  20.00 "1 "  " " :  0   12931 "CORPUS CH~17"  20.00  1.000000  1.000000   4    1   0.000000 249.000001   0.000000  0.000000 52.999997 -35.900000 276.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12932 "KRUM 3      "  20.00 "1 "  " " :  0   12932 "KRUM 3      "  20.00  1.000000  1.000000   5    1   0.000000 245.000005   0.000000  0.000000  0.000000  0.000000 272.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12933 "HOUSTON 10 3"  20.00 "1 "  " " :  0   12933 "HOUSTON 10 3"  20.00  1.000000  1.000000   7    1   0.000000  77.999997  40.000001  0.000000 39.700001 -8.700000  86.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12934 "HOUSTON 10 4"  20.00 "1 "  " " :  0   12934 "HOUSTON 10 4"  20.00  1.000000  1.000000   7    1   0.000000  75.000000  40.000001  0.000000 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12936 "BAY CITY 1 3"  20.00 "1 "  " " :  0   12936 "BAY CITY 1 3"  20.00  1.000000  1.000000   7    1   0.000000 243.000007   0.000000  0.000000 51.800001 -34.999999 270.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12938 "TRUSCOTT 2 3"  20.00 "1 "  " " :  1   12938 "TRUSCOTT 2 3"  20.00  1.000000  1.000000   2    1 242.799997 242.799997   0.000000 42.189795 51.700002 -34.999999 269.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12940 "SNYDER 6 3  "  20.00 "1 "  " " :  1   12940 "SNYDER 6 3  "  20.00  1.000000  1.000000   3    1 242.499995 242.499995   0.500000 13.950936 51.700002 -34.900001 269.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12941 "ROSCOE 5 3  "  20.00 "1 "  " " :  1   12941 "ROSCOE 5 3  "  20.00  1.000000  1.000000   3    1 241.000009 241.000009   0.000000 51.300001 51.300001 -34.700000 267.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12943 "VICTORIA 4 3"  20.00 "1 "  " " :  0   12943 "VICTORIA 4 3"  20.00  1.000000  1.000000   7    1   0.000000 179.999995   0.000000  0.000000  0.000000  0.000000 200.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12944 "VICTORIA 4 4"  20.00 "1 "  " " :  1   12944 "VICTORIA 4 4"  20.00  1.000000  1.000000   7    1  61.000001  61.000001   0.000000  0.000000  0.000000  0.000000  67.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12946 "CHILDRESS ~2"  20.00 "1 "  " " :  1   12946 "CHILDRESS ~2"  20.00  1.000000  1.000000   2    1 240.000010 240.000010   0.000000  0.000000  0.000000  0.000000 266.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12947 "FULSHEAR 3  "  20.00 "1 "  " " :  1   12947 "FULSHEAR 3  "  20.00  1.000000  1.000000   7    1 240.000010 240.000010   0.000000  0.000000  0.000000  0.000000 266.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12949 "MULDOON 1 3 "  20.00 "1 "  " " :  1   12949 "MULDOON 1 3 "  20.00  1.000000  1.000000   6    1 240.000010 240.000010   0.000000  0.000000  0.000000  0.000000 266.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12950 "MART 3      "  20.00 "1 "  " " :  1   12950 "MART 3      "  20.00  1.000000  1.000000   5    1 240.000010 240.000010   0.000000  0.000000  0.000000  0.000000 266.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12952 "ROSEBUD 1 3 "  20.00 "1 "  " " :  1   12952 "ROSEBUD 1 3 "  20.00  1.000000  1.000000   6    1 240.000010 240.000010   0.000000  0.000000  0.000000  0.000000 266.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12954 "PARIS 4 3   "  20.00 "1 "  " " :  1   12954 "PARIS 4 3   "  20.00  1.000000  1.000000   2    1 240.000010 240.000010   0.000000  0.000000  0.000000  0.000000 266.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12955 "SEAGOVILLE 3"  20.00 "1 "  " " :  0   12955 "SEAGOVILLE 3"  20.00  1.000000  1.000000   5    1   0.000000 240.000010   0.000000  0.000000  0.000000  0.000000 266.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12956 "EDCOUCH 3   "  20.00 "1 "  " " :  1   12956 "EDCOUCH 3   "  20.00  1.000000  1.000000   4    1 239.800000 239.800000  22.000000 32.756871 51.099998 -34.500000 266.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12957 "SINTON 3    "  20.00 "1 "  " " :  1   12957 "SINTON 3    "  20.00  1.000000  1.000000   4    1 239.599991 239.599991  22.000000 14.814296 50.999999 -34.500000 266.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12958 "PARIS 2 5   "  13.80 "1 "  " " :  1   12958 "PARIS 2 5   "  13.80  1.000000  1.000000   2    1  75.999999  75.999999  40.000001 17.858376 38.699999 -8.400000  84.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12959 "EDINBURG 3 3"  20.00 "1 "  " " :  1   12959 "EDINBURG 3 3"  20.00  1.000000  1.000000   4    1 238.499999 238.499999   0.000000 40.591151 50.800002 -34.299999 265.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12960 "FALCON HEI~6"  20.00 "1 "  " " :  1   12960 "FALCON HEI~6"  20.00  1.000000  1.000000   4    1 237.599993 237.599993   3.500000  3.117255 50.599998 -34.200001 264.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12961 "TRINIDAD 1 3"  20.00 "6 "  " " :  1   12961 "TRINIDAD 1 3"  20.00  1.000000  1.000000   8    1  87.000000 234.999990  50.000000 13.487574 119.599998 -26.100001 261.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12963 "FRIONA 1 3  "  20.00 "1 "  " " :  0   12963 "FRIONA 1 3  "  20.00  1.000000  1.000000   2    1   0.000000 230.399990   1.000000  0.000000 49.100000 -33.199999 256.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12964 "ELECTRA 3   "  20.00 "1 "  " " :  1   12964 "ELECTRA 3   "  20.00  1.000000  1.000000   2    1 229.999995 229.999995   1.000000 41.784620 49.000001 -33.100000 255.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12966 "WEINERT 1 3 "  20.00 "1 "  " " :  1   12966 "WEINERT 1 3 "  20.00  1.000000  1.000000   2    1 229.999995 229.999995   1.000000 21.009444 49.000001 -33.100000 255.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12967 "HUNGERFORD 3"  20.00 "1 "  " " :  0   12967 "HUNGERFORD 3"  20.00  1.000000  1.000000   7    1   0.000000 229.999995   0.000000  0.000000  0.000000  0.000000 255.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12968 "TRINIDAD 2 3"  20.00 "1 "  " " :  1   12968 "TRINIDAD 2 3"  20.00  1.000000  1.000000   8    1 152.699995 152.699995   0.000000  0.000000  0.000000  0.000000 169.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12969 "TRINIDAD 2 4"  20.00 "1 "  " " :  1   12969 "TRINIDAD 2 4"  20.00  1.000000  1.000000   8    1  76.800001  76.800001   0.000000  0.000000  0.000000  0.000000  85.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12971 "RAYMONDVIL~3"  20.00 "1 "  " " :  1   12971 "RAYMONDVIL~3"  20.00  1.000000  1.000000   4    1 227.999997 227.999997   0.000000 12.189335 48.600000 -32.800001 253.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12973 "NEEDVILLE ~2"  20.00 "1 "  " " :  0   12973 "NEEDVILLE ~2"  20.00  1.000000  1.000000   7    1   0.000000 227.500010   0.000000  0.000000  0.000000  0.000000 252.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12975 "BAY CITY 2 3"  20.00 "1 "  " " :  0   12975 "BAY CITY 2 3"  20.00  1.000000  1.000000   7    1   0.000000 226.799989   0.000000  0.000000  0.000000  0.000000 252.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12977 "BISHOP 1 3  "  20.00 "1 "  " " :  1   12977 "BISHOP 1 3  "  20.00  1.000000  1.000000   4    1 226.099992 226.099992   0.000000 28.595111 48.199999 -32.600001 251.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12979 "E SEYMOUR ~2"  20.00 "1 "  " " :  1   12979 "E SEYMOUR ~2"  20.00  1.000000  1.000000   2    1 225.600004 225.600004   0.300000 19.494908 48.100001 -32.499999 250.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12981 "GAIL 2 3    "  20.00 "1 "  " " :  1   12981 "GAIL 2 3    "  20.00  1.000000  1.000000   1    1 225.000000 225.000000   0.000000  0.000000  0.000000  0.000000 250.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12983 "BONNEY 1 3  "  20.00 "1 "  " " :  0   12983 "BONNEY 1 3  "  20.00  1.000000  1.000000   7    1   0.000000 225.000000   0.000000  0.000000  0.000000  0.000000 250.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12985 "TBD 1 3     "  20.00 "1 "  " " :  1   12985 "TBD 1 3     "  20.00  1.000000  1.000000   1    1 223.900008 223.900008   0.000000 16.011891 47.700000 -32.200000 248.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12986 "PARIS 5 1   " 161.00 "1 "  " " :  0   12986 "PARIS 5 1   " 161.00  1.000000  1.000000   2    1   0.000000  50.400001   0.000000  0.000000  0.000000  0.000000  56.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12987 "PARIS 5 3   "  20.00 "1 "  " " :  1   12987 "PARIS 5 3   "  20.00  1.000000  1.000000   2    1 171.700001 171.700001   0.000000  0.000000  0.000000  0.000000 190.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12988 "GANADO 3    "  20.00 "1 "  " " :  0   12988 "GANADO 3    "  20.00  1.000000  1.000000   7    1   0.000000 150.500000   0.000000  0.000000  0.000000  0.000000 167.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12989 "GANADO 4    "  20.00 "1 "  " " :  0   12989 "GANADO 4    "  20.00  1.000000  1.000000   7    1   0.000000  70.499998   0.000000  0.000000  0.000000  0.000000  78.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12990 "WOODSBORO 3 "  20.00 "1 "  " " :  0   12990 "WOODSBORO 3 "  20.00  1.000000  1.000000   4    1   0.000000 220.000005   0.100000  0.000000 46.900001 -31.700000 244.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12992 "KINGSVILLE~2"  20.00 "1 "  " " :  0   12992 "KINGSVILLE~2"  20.00  1.000000  1.000000   4    1   0.000000 145.000005   0.000000  0.000000  0.000000  0.000000 161.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12993 "KINGSVILLE~3"  20.00 "1 "  " " :  1   12993 "KINGSVILLE~3"  20.00  1.000000  1.000000   4    1  75.000000  75.000000   0.000000  0.000000  0.000000  0.000000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12994 "FREEPORT 4 1" 115.00 "1 "  " " :  1   12994 "FREEPORT 4 1" 115.00  1.000000  1.000000   7    1  50.000000  50.000000   4.000000 25.400001 25.400001 -5.500000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12995 "FREEPORT 4 3"  20.00 "1 "  " " :  0   12995 "FREEPORT 4 3"  20.00  1.000000  1.000000   7    1   0.000000 169.400001 110.000002  0.000000 86.199999 -18.799999 188.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12997 "HAMLIN 1 3  "  20.00 "1 "  " " :  1   12997 "HAMLIN 1 3  "  20.00  1.000000  1.000000   3    1 215.000010 215.000010   0.000000  0.000000  0.000000  0.000000 238.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  12998 "BIG SPRIN~14"  13.80 "1 "  " " :  1   12998 "BIG SPRIN~14"  13.80  1.000000  1.000000   1    1  69.999999  69.999999  40.000001 17.136657 35.600001 -7.800000  77.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13000 "DELTA 1 3   "  20.00 "1 "  " " :  1   13000 "DELTA 1 3   "  20.00  1.000000  1.000000   5    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13001 "DELTA 1 4   "  20.00 "1 "  " " :  0   13001 "DELTA 1 4   "  20.00  1.000000  1.000000   5    1   0.000000  61.500001   0.000000  0.000000  0.000000  0.000000  68.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13003 "LAMESA 2 3  "  20.00 "1 "  " " :  0   13003 "LAMESA 2 3  "  20.00  1.000000  1.000000   1    1   0.000000 211.199999   0.000000  0.000000 44.999999 -30.399999 234.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13005 "VEGA 1 3    "  20.00 "1 "  " " :  1   13005 "VEGA 1 3    "  20.00  1.000000  1.000000   2    1 210.100007 210.100007   0.000000 -25.054643 44.800001 -30.300000 233.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13007 "ROGERS 1 3  "  20.00 "1 "  " " :  1   13007 "ROGERS 1 3  "  20.00  1.000000  1.000000   6    1 209.999990 209.999990   0.000000  0.000000  0.000000  0.000000 233.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13009 "LOLA 1 3    "  20.00 "1 "  " " :  1   13009 "LOLA 1 3    "  20.00  1.000000  1.000000   8    1 209.999990 209.999990   0.000000  0.000000  0.000000  0.000000 233.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13011 "SAN YGNACI~3"  20.00 "1 "  " " :  1   13011 "SAN YGNACI~3"  20.00  1.000000  1.000000   4    1 209.400010 209.400010  20.000000  9.790815 44.600001 -30.199999 232.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13013 "THROCKMORT~3"  20.00 "1 "  " " :  0   13013 "THROCKMORT~3"  20.00  1.000000  1.000000   5    1   0.000000 208.999991   0.000000  0.000000 44.499999 -30.100000 232.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13014 "GARDEN CIT~4"  20.00 "1 "  " " :  1   13014 "GARDEN CIT~4"  20.00  1.000000  1.000000   1    1 207.200003 207.200003   0.000000 23.090284 44.100001 -29.800001 230.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13015 "CROSBY 3    "  20.00 "1 "  " " :  0   13015 "CROSBY 3    "  20.00  1.000000  1.000000   7    1   0.000000 205.999994   0.000000  0.000000  0.000000  0.000000 228.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13016 "BRYAN 1 3   "  20.00 "1 "  " " :  1   13016 "BRYAN 1 3   "  20.00  1.000000  1.000000   8    1 110.000002 110.000002  12.000000 15.103541 56.000000 -12.200000 122.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13017 "WINDTHORST 3"  20.00 "1 "  " " :  1   13017 "WINDTHORST 3"  20.00  1.000000  1.000000   2    1 203.999996 203.999996   0.300000 32.348099 43.500000 -29.400000 226.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13019 "STEPHENVIL~4"  20.00 "1 "  " " :  1   13019 "STEPHENVIL~4"  20.00  1.000000  1.000000   5    1 203.999996 203.999996   0.000000  0.000000  0.000000  0.000000 226.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13020 "ANSON 3     "  20.00 "1 "  " " :  0   13020 "ANSON 3     "  20.00  1.000000  1.000000   3    1   0.000000 203.999996   0.000000  0.000000  0.000000  0.000000 226.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13021 "LUEDERS 3   "  20.00 "1 "  " " :  1   13021 "LUEDERS 3   "  20.00  1.000000  1.000000   3    1 203.999996 203.999996   0.000000  0.000000  0.000000  0.000000 226.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13023 "COYANOSA 1 3"  20.00 "1 "  " " :  1   13023 "COYANOSA 1 3"  20.00  1.000000  1.000000   1    1 203.800011 203.800011   0.000000  0.000000  0.000000  0.000000 226.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13024 "SABINAL 3   "  20.00 "1 "  " " :  1   13024 "SABINAL 3   "  20.00  1.000000  1.000000   3    1 203.500009 203.500009   0.000000  0.000000  0.000000  0.000000 226.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13026 "SAN PERLIT~4"  20.00 "1 "  " " :  0   13026 "SAN PERLIT~4"  20.00  1.000000  1.000000   4    1   0.000000 202.999997   0.000000  0.000000 43.200001 -29.200000 225.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13028 "CRANE 1 3   "  20.00 "BA"  " " :  1   13028 "CRANE 1 3   "  20.00  1.000000  1.000000   1    1 202.999997 202.999997   0.000000  0.000000  0.000000  0.000000 225.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13030 "CROWELL 1 3 "  20.00 "1 "  " " :  1   13030 "CROWELL 1 3 "  20.00  1.000000  1.000000   2    1 202.500010 202.500010   0.000000 15.597540 43.099999 -29.200000 225.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13032 "LANE CITY ~5"  20.00 "1 "  " " :  0   13032 "LANE CITY ~5"  20.00  1.000000  1.000000   7    1   0.000000 202.500010   0.000000  0.000000 43.099999 -29.200000 225.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13033 "SEBASTIAN ~2"  20.00 "1 "  " " :  1   13033 "SEBASTIAN ~2"  20.00  1.000000  1.000000   4    1 201.600003 201.600003   0.100000 34.885782 42.899999 -28.999999 224.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13035 "FALCON 1 3  "  20.00 "1 "  " " :  1   13035 "FALCON 1 3  "  20.00  1.000000  1.000000   4    1 201.600003 201.600003   4.200000 -19.769016 42.899999 -28.999999 224.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13037 "ARMSTRONG ~6"  20.00 "1 "  " " :  1   13037 "ARMSTRONG ~6"  20.00  1.000000  1.000000   4    1 200.999999 200.999999   0.000000 -0.281474 42.800000 -28.900000 223.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13039 "TULIA 2 3   "  20.00 "1 "  " " :  1   13039 "TULIA 2 3   "  20.00  1.000000  1.000000   2    1 200.999999 200.999999   0.000000  0.000000  0.000000  0.000000 223.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13040 "WEST COLUM~6"  20.00 "1 "  " " :  0   13040 "WEST COLUM~6"  20.00  1.000000  1.000000   7    1   0.000000 200.900006   0.000000  0.000000  0.000000  0.000000 223.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13042 "SEYMOUR 1 3 "  20.00 "1 "  " " :  1   13042 "SEYMOUR 1 3 "  20.00  1.000000  1.000000   2    1 101.999998 101.999998   0.000000 21.699999 21.699999 -14.700000 113.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13043 "SEYMOUR 1 4 "  20.00 "1 "  " " :  1   13043 "SEYMOUR 1 4 "  20.00  1.000000  1.000000   2    1  98.600000  98.600000   0.000000 15.816309 20.999999 -14.200000 109.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13044 "BRACKETTVI~6" 115.00 "1 "  " " :  0   13044 "BRACKETTVI~6" 115.00  1.000000  1.000000   3    1   0.000000  40.400001   0.000000  0.000000  0.000000  0.000000  44.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13045 "BRACKETTVI~7"  20.00 "1 "  " " :  1   13045 "BRACKETTVI~7"  20.00  1.000000  1.000000   3    1 160.000002 160.000002   0.000000  0.000000  0.000000  0.000000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13047 "CHILICOTHE~2"  20.00 "1 "  " " :  1   13047 "CHILICOTHE~2"  20.00  1.000000  1.000000   2    1 200.200009 200.200009   1.000000  8.811267 42.600000 -28.799999 222.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13048 "SANTA ROSA~4"  20.00 "1 "  " " :  1   13048 "SANTA ROSA~4"  20.00  1.000000  1.000000   4    1 200.200009 200.200009  22.000000 21.218003 42.600000 -28.799999 222.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13049 "ODEM 3      "  20.00 "1 "  " " :  1   13049 "ODEM 3      "  20.00  1.000000  1.000000   4    1 200.200009 200.200009   0.100000  1.311819 42.600000 -28.799999 222.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13050 "TAFT 1 3    "  20.00 "1 "  " " :  1   13050 "TAFT 1 3    "  20.00  1.000000  1.000000   4    1 200.099993 200.099993   0.000000 17.309648 42.600000 -28.799999 222.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13052 "COMANCHE 1 3"  20.00 "1 "  " " :  0   13052 "COMANCHE 1 3"  20.00  1.000000  1.000000   5    1   0.000000 200.099993   0.100000  0.000000 42.600000 -28.799999 222.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13054 "SEBASTIAN ~6"  20.00 "1 "  " " :  1   13054 "SEBASTIAN ~6"  20.00  1.000000  1.000000   4    1 200.000000 200.000000   0.100000  5.178330 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13056 "SILVERTON ~2"  20.00 "1 "  " " :  1   13056 "SILVERTON ~2"  20.00  1.000000  1.000000   2    1 200.000000 200.000000   0.000000 -2.296838 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13058 "HEREFORD 2 3"  20.00 "1 "  " " :  1   13058 "HEREFORD 2 3"  20.00  1.000000  1.000000   2    1 200.000000 200.000000   0.000000 -27.499363 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13060 "GROOM 1 3   "  20.00 "1 "  " " :  1   13060 "GROOM 1 3   "  20.00  1.000000  1.000000   2    1 200.000000 200.000000   0.000000 -6.247614 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13062 "RIO GRANDE~3"  20.00 "1 "  " " :  1   13062 "RIO GRANDE~3"  20.00  1.000000  1.000000   4    1 200.000000 200.000000   0.100000 11.104453 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13064 "RIO GRANDE~5"  20.00 "1 "  " " :  0   13064 "RIO GRANDE~5"  20.00  1.000000  1.000000   4    1   0.000000 200.000000  25.999999  0.000000 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13066 "FLOYDADA 2 3"  20.00 "1 "  " " :  1   13066 "FLOYDADA 2 3"  20.00  1.000000  1.000000   2    1 200.000000 200.000000   0.000000  0.799588 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13068 "MIRANDO 1 3 "  20.00 "1 "  " " :  1   13068 "MIRANDO 1 3 "  20.00  1.000000  1.000000   4    1 200.000000 200.000000   0.100000 19.821846 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13070 "MULLIN 1 3  "  20.00 "1 "  " " :  0   13070 "MULLIN 1 3  "  20.00  1.000000  1.000000   5    1   0.000000 200.000000   0.000000  0.000000 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13072 "WINGATE 1 3 "  20.00 "1 "  " " :  1   13072 "WINGATE 1 3 "  20.00  1.000000  1.000000   3    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13074 "SAN ANGELO~5"  20.00 "1 "  " " :  1   13074 "SAN ANGELO~5"  20.00  1.000000  1.000000   3    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13076 "RIO GRANDE~7"  20.00 "1 "  " " :  1   13076 "RIO GRANDE~7"  20.00  1.000000  1.000000   4    1 200.000000 200.000000   3.000000  3.555618 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13078 "CUNNINGHAM~6"  20.00 "1 "  " " :  1   13078 "CUNNINGHAM~6"  20.00  1.000000  1.000000   8    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13080 "ANSON 1 3   "  20.00 "1 "  " " :  1   13080 "ANSON 1 3   "  20.00  1.000000  1.000000   3    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13081 "DAMON 3     "  20.00 "1 "  " " :  0   13081 "DAMON 3     "  20.00  1.000000  1.000000   7    1   0.000000 200.000000   0.100000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13082 "LAREDO 3 3  "  20.00 "1 "  " " :  1   13082 "LAREDO 3 3  "  20.00  1.000000  1.000000   4    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13084 "CARRIZO SP~3"  20.00 "1 "  " " :  1   13084 "CARRIZO SP~3"  20.00  1.000000  1.000000   4    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13086 "AFTON 1 3   "  20.00 "1 "  " " :  1   13086 "AFTON 1 3   "  20.00  1.000000  1.000000   2    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13088 "FORT STOC~13"  20.00 "1 "  " " :  1   13088 "FORT STOC~13"  20.00  1.000000  1.000000   1    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13090 "ABERNATHY ~2"  20.00 "1 "  " " :  1   13090 "ABERNATHY ~2"  20.00  1.000000  1.000000   1    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13092 "SPUR 2 3    "  20.00 "1 "  " " :  0   13092 "SPUR 2 3    "  20.00  1.000000  1.000000   2    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13094 "SEGUIN 3 3  "  20.00 "1 "  " " :  1   13094 "SEGUIN 3 3  "  20.00  1.000000  1.000000   4    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13096 "WEST COLUM~3"  20.00 "1 "  " " :  0   13096 "WEST COLUM~3"  20.00  1.000000  1.000000   7    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13098 "SWEENY 1 3  "  20.00 "1 "  " " :  0   13098 "SWEENY 1 3  "  20.00  1.000000  1.000000   7    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13100 "DAMON 1 3   "  20.00 "1 "  " " :  0   13100 "DAMON 1 3   "  20.00  1.000000  1.000000   7    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13102 "RICHMOND 3 3"  20.00 "1 "  " " :  0   13102 "RICHMOND 3 3"  20.00  1.000000  1.000000   7    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13103 "CALVERT 3   "  20.00 "1 "  " " :  0   13103 "CALVERT 3   "  20.00  1.000000  1.000000   8    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13105 "PEARSALL 1 3"  20.00 "1 "  " " :  0   13105 "PEARSALL 1 3"  20.00  1.000000  1.000000   6    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13107 "BURLINGTON~2"  20.00 "1 "  " " :  1   13107 "BURLINGTON~2"  20.00  1.000000  1.000000   6    1 200.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13109 "EDINBURG 4 3"  20.00 "1 "  " " :  0   13109 "EDINBURG 4 3"  20.00  1.000000  1.000000   4    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13110 "SAN ANTON~34"  20.00 "1 "  " " :  0   13110 "SAN ANTON~34"  20.00  1.000000  1.000000   6    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13112 "HASKELL 2 3 "  20.00 "1 "  " " :  1   13112 "HASKELL 2 3 "  20.00  1.000000  1.000000   2    1 200.000000 200.000000   0.000000 18.252109 42.600000 -28.799999 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13113 "SUGAR LAND~5"  20.00 "1 "  " " :  0   13113 "SUGAR LAND~5"  20.00  1.000000  1.000000   7    1   0.000000 200.000000   0.000000  0.000000  0.000000  0.000000 222.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13115 "DEPORT 1 3  "  20.00 "1 "  " " :  1   13115 "DEPORT 1 3  "  20.00  1.000000  1.000000   2    1 198.500001 198.500001   0.000000  0.000000  0.000000  0.000000 220.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13116 "RIO HONDO 3 "  20.00 "LC"  " " :  1   13116 "RIO HONDO 3 "  20.00  1.000000  1.000000   4    1 198.500001 198.500001   0.000000 28.993925 42.300001 -28.600001 220.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13118 "GOLDTHWAIT~8"  20.00 "1 "  " " :  0   13118 "GOLDTHWAIT~8"  20.00  1.000000  1.000000   5    1   0.000000 196.800005   0.100000  0.000000 41.900000 -28.299999 218.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13120 "ST. LAWREN~2"  20.00 "1 "  " " :  1   13120 "ST. LAWREN~2"  20.00  1.000000  1.000000   1    1 196.700001 196.700001   0.000000 41.549036 41.900000 -28.299999 218.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13121 "SCURRY 3    "  20.00 "1 "  " " :  0   13121 "SCURRY 3    "  20.00  1.000000  1.000000   5    1   0.000000 146.700001   0.100000  0.000000  0.000000  0.000000 163.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13123 "PORT LAVAC~4"  20.00 "TB"  " " :  1   13123 "PORT LAVAC~4"  20.00  1.000000  1.000000   7    1 196.300006 196.300006   0.000000  0.000000  0.000000  0.000000 218.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13125 "ADRIAN 1 3  "  20.00 "1 "  " " :  1   13125 "ADRIAN 1 3  "  20.00  1.000000  1.000000   2    1 194.000006 194.000006   0.000000 -14.720960 41.299999 -27.900001 215.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13126 "ELMENDORF ~1" 115.00 "5 "  " " :  1   13126 "ELMENDORF ~1" 115.00  1.000000  1.000000   6    1  47.999999  47.999999  20.000000 24.400000 24.400000 -5.300000  53.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13126 "ELMENDORF ~1" 115.00 "6 "  " " :  1   13126 "ELMENDORF ~1" 115.00  1.000000  1.000000   6    1  47.999999  47.999999  20.000000 24.400000 24.400000 -5.300000  53.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13126 "ELMENDORF ~1" 115.00 "7 "  " " :  1   13126 "ELMENDORF ~1" 115.00  1.000000  1.000000   6    1  47.999999  47.999999  20.000000 24.400000 24.400000 -5.300000  53.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13126 "ELMENDORF ~1" 115.00 "8 "  " " :  0   13126 "ELMENDORF ~1" 115.00  1.000000  1.000000   6    1   0.000000  47.000000  20.000000  0.000000 23.899999 -5.200000  52.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13127 "GREENVILLE~6"  20.00 "1 "  " " :  0   13127 "GREENVILLE~6"  20.00  1.000000  1.000000   5    1   0.000000 189.999998   0.000000  0.000000  0.000000  0.000000 211.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13128 "RIO HONDO ~1" 115.00 "1 "  " " :  1   13128 "RIO HONDO ~1" 115.00  1.000000  1.000000   4    1  23.999999  23.999999   0.000000  0.000000  0.000000  0.000000  26.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13129 "RIO HONDO ~2"  20.00 "1 "  " " :  1   13129 "RIO HONDO ~2"  20.00  1.000000  1.000000   4    1 164.999998 164.999998  55.000001 24.216355 35.100001 -23.800001 183.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13130 "GOLDSMITH 3 "  20.00 "1 "  " " :  1   13130 "GOLDSMITH 3 "  20.00  1.000000  1.000000   1    1  92.500001  92.500001   0.100000 15.847020 19.700000 -13.300000 102.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13132 "SARITA 4 3  "  20.00 "1 "  " " :  1   13132 "SARITA 4 3  "  20.00  1.000000  1.000000   4    1 188.000000 188.000000   0.000000 -10.461715 40.000001 -27.100000 208.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13134 "THROCKMORT~5"  20.00 "1 "  " " :  1   13134 "THROCKMORT~5"  20.00  1.000000  1.000000   2    1 184.000003 184.000003   0.000000 32.149106 39.199999 -26.499999 204.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13136 "VERNON 3 3  "  20.00 "1 "  " " :  1   13136 "VERNON 3 3  "  20.00  1.000000  1.000000   2    1 183.800006 183.800006   0.000000 15.904905 39.100000 -26.499999 204.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13138 "FORT STOC~15"  20.00 "1 "  " " :  1   13138 "FORT STOC~15"  20.00  1.000000  1.000000   1    1 182.000005 182.000005   0.000000  0.000000  0.000000  0.000000 202.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13139 "PANHANDLE ~2"  20.00 "1 "  " " :  0   13139 "PANHANDLE ~2"  20.00  1.000000  1.000000   2    1   0.000000 181.700003 181.700003  0.000000 38.699999 -26.199999 201.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13141 "MCCARNEY 1 3"  20.00 "1 "  " " :  0   13141 "MCCARNEY 1 3"  20.00  1.000000  1.000000   1    1   0.000000 179.999995   0.000000  0.000000  0.000000  0.000000 200.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13143 "BRADY 1 3   "  20.00 "1 "  " " :  1   13143 "BRADY 1 3   "  20.00  1.000000  1.000000   3    1 179.999995 179.999995 179.999995 38.299999 38.299999 -25.900000 200.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13145 "VAN HORN 2 3"  20.00 "1 "  " " :  1   13145 "VAN HORN 2 3"  20.00  1.000000  1.000000   1    1 179.999995 179.999995   0.000000  0.000000  0.000000  0.000000 200.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13146 "LINDSAY 3   "  20.00 "1 "  " " :  0   13146 "LINDSAY 3   "  20.00  1.000000  1.000000   2    1   0.000000 175.300002   7.800000  0.000000 37.300000 -25.200000 194.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13148 "FORT STOC~17"  20.00 "1 "  " " :  0   13148 "FORT STOC~17"  20.00  1.000000  1.000000   1    1   0.000000 175.000000   0.000000  0.000000  0.000000  0.000000 194.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13150 "CLARENDON ~2"  20.00 "1 "  " " :  1   13150 "CLARENDON ~2"  20.00  1.000000  1.000000   2    1 174.000001 174.000001   2.000000 -16.604866 37.099999 -25.099999 193.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13151 "DANBURY 3   "  20.00 "1 "  " " :  0   13151 "DANBURY 3   "  20.00  1.000000  1.000000   7    1   0.000000 174.000001   0.000000  0.000000  0.000000  0.000000 193.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13152 "TEXAS CIT~13" 115.00 "1 "  " " :  0   13152 "TEXAS CIT~13" 115.00  1.000000  1.000000   7    1   0.000000  34.000000  34.000000  0.000000 17.299999 -3.800000  37.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13153 "TEXAS CIT~14"  20.00 "1 "  " " :  0   13153 "TEXAS CIT~14"  20.00  1.000000  1.000000   7    1   0.000000  69.000000  50.000000  0.000000 35.100001 -7.700000  76.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13154 "TEXAS CIT~15"  20.00 "1 "  " " :  0   13154 "TEXAS CIT~15"  20.00  1.000000  1.000000   7    1   0.000000  69.000000  50.000000  0.000000 35.100001 -7.700000  76.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13156 "RANKIN 2 3  "  20.00 "1 "  " " :  1   13156 "RANKIN 2 3  "  20.00  1.000000  1.000000   1    1 171.800005 171.800005   0.000000 36.600000 36.600000 -24.699999 190.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13158 "BLACKWELL ~2"  20.00 "1 "  " " :  1   13158 "BLACKWELL ~2"  20.00  1.000000  1.000000   3    1 169.500005 169.500005   0.000000 20.241944 36.100000 -24.400000 188.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13160 "AMARILLO 1 3"  20.00 "1 "  " " :  1   13160 "AMARILLO 1 3"  20.00  1.000000  1.000000   2    1 167.799997 167.799997   0.000000 -0.878303 35.699999 -24.200000 186.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13162 "CASTRO 1 3  "  20.00 "1 "  " " :  1   13162 "CASTRO 1 3  "  20.00  1.000000  1.000000   2    1 166.400003 166.400003   0.000000 -16.551986 35.400000 -23.999999 184.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13164 "EL CAMPO 3 3"  20.00 "1 "  " " :  0   13164 "EL CAMPO 3 3"  20.00  1.000000  1.000000   7    1   0.000000 163.199997   0.000000  0.000000 34.799999 -23.500000 181.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13166 "HAPPY 1 3   "  20.00 "1 "  " " :  1   13166 "HAPPY 1 3   "  20.00  1.000000  1.000000   2    1 163.000000 163.000000   1.400000 -0.563785 34.700000 -23.500000 181.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13168 "TAFT 3 3    "  20.00 "1 "  " " :  1   13168 "TAFT 3 3    "  20.00  1.000000  1.000000   4    1 162.899995 162.899995   0.000000  9.566037 34.700000 -23.500000 181.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13170 "GARDEN CIT~3"  20.00 "1 "  " " :  1   13170 "GARDEN CIT~3"  20.00  1.000000  1.000000   1    1 162.100005 162.100005   0.000000 25.850153 34.500000 -23.300000 180.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13172 "ADRIAN 2 3  "  20.00 "1 "  " " :  1   13172 "ADRIAN 2 3  "  20.00  1.000000  1.000000   2    1 161.000001 161.000001   0.000000 -2.801837 34.299999 -23.199999 178.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13173 "CHINA SPRI~2"  20.00 "1 "  " " :  1   13173 "CHINA SPRI~2"  20.00  1.000000  1.000000   5    1 161.000001 161.000001   0.000000  0.000000  0.000000  0.000000 178.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13175 "ANDREWS 4 3 "  20.00 "1 "  " " :  0   13175 "ANDREWS 4 3 "  20.00  1.000000  1.000000   1    1   0.000000 160.699999   2.800000  0.000000 34.200001 -23.100001 178.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13177 "LA PORTE 1 3"  20.00 "1 "  " " :  0   13177 "LA PORTE 1 3"  20.00  1.000000  1.000000   7    1   0.000000  80.000001  57.999998  0.000000 40.700001 -8.900000  88.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13178 "LA PORTE 1 4"  20.00 "2 "  " " :  0   13178 "LA PORTE 1 4"  20.00  1.000000  1.000000   7    1   0.000000  80.000001  57.999998  0.000000 40.700001 -8.900000  88.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13180 "BRADY 2 3   "  20.00 "1 "  " " :  1   13180 "BRADY 2 3   "  20.00  1.000000  1.000000   3    1 160.000002 160.000002   0.000000  3.720921 34.099999 -23.000000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13182 "FORT STOC~19"  20.00 "1 "  " " :  1   13182 "FORT STOC~19"  20.00  1.000000  1.000000   1    1 160.000002 160.000002   0.000000  0.000000  0.000000  0.000000 177.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13184 "SAN ANGELO~7"  20.00 "1 "  " " :  0   13184 "SAN ANGELO~7"  20.00  1.000000  1.000000   3    1   0.000000 159.800005   0.000000  0.000000  0.000000  0.000000 177.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13185 "COAHOMA 3   "  20.00 "1 "  " " :  1   13185 "COAHOMA 3   "  20.00  1.000000  1.000000   1    1 158.000004 158.000004   0.500000 17.330663 33.700001 -22.800000 175.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13187 "FORT STOC~21"  20.00 "1 "  " " :  1   13187 "FORT STOC~21"  20.00  1.000000  1.000000   1    1 157.500005 157.500005   0.000000  0.000000  0.000000  0.000000 175.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13188 "RIO VISTA 3 "  20.00 "1 "  " " :  0   13188 "RIO VISTA 3 "  20.00  1.000000  1.000000   5    1   0.000000 103.999996   0.000000  0.000000  0.000000  0.000000 115.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13190 "FT. STOCKT~2"  20.00 "1 "  " " :  0   13190 "FT. STOCKT~2"  20.00  1.000000  1.000000   1    1   0.000000 153.999996   0.000000  0.000000  0.000000  0.000000 171.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13192 "STEPHENS 1 3"  20.00 "1 "  " " :  0   13192 "STEPHENS 1 3"  20.00  1.000000  1.000000   5    1   0.000000 151.999998   0.000000  0.000000 32.400000 -21.900000 168.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13193 "BAIRD 3     "  20.00 "1 "  " " :  0   13193 "BAIRD 3     "  20.00  1.000000  1.000000   5    1   0.000000 151.499999   0.000000  0.000000 32.300001 -21.799999 168.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13195 "FLOYDADA 3 3"  20.00 "1 "  " " :  1   13195 "FLOYDADA 3 3"  20.00  1.000000  1.000000   2    1 151.199996 151.199996   0.000000 -7.344399 32.200000 -21.799999 168.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13196 "BAY CITY 3  "  20.00 "1 "  " " :  0   13196 "BAY CITY 3  "  20.00  1.000000  1.000000   7    1   0.000000 151.199996  25.000000  0.000000 32.200000 -21.799999 168.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13197 "CROSBYTON 3 "  20.00 "1 "  " " :  1   13197 "CROSBYTON 3 "  20.00  1.000000  1.000000   2    1 150.000000 150.000000   0.000000 18.110920 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13199 "CHRISTOVAL~2"  20.00 "1 "  " " :  1   13199 "CHRISTOVAL~2"  20.00  1.000000  1.000000   3    1 150.000000 150.000000   0.000000 31.900001 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13201 "PANHANDLE~14"  20.00 "1 "  " " :  1   13201 "PANHANDLE~14"  20.00  1.000000  1.000000   2    1 150.000000 150.000000   0.000000 -6.120613 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13203 "SEYMOUR 2 3 "  20.00 "1 "  " " :  0   13203 "SEYMOUR 2 3 "  20.00  1.000000  1.000000   2    1   0.000000 150.000000   1.000000  0.000000 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13205 "SEYMOUR 3 3 "  20.00 "1 "  " " :  1   13205 "SEYMOUR 3 3 "  20.00  1.000000  1.000000   2    1 150.000000 150.000000   1.000000 17.666586 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13206 "SILVERTON 3 "  20.00 "1 "  " " :  0   13206 "SILVERTON 3 "  20.00  1.000000  1.000000   2    1   0.000000 150.000000   1.000000  0.000000 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13208 "HART 1 3    "  20.00 "1 "  " " :  1   13208 "HART 1 3    "  20.00  1.000000  1.000000   2    1 150.000000 150.000000   0.000000 -11.921539 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13210 "CROSBY 1 3  "  20.00 "1 "  " " :  0   13210 "CROSBY 1 3  "  20.00  1.000000  1.000000   2    1   0.000000 150.000000   0.000000  0.000000 31.900001 -21.600001 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13212 "MCCAMEY 3 3 "  20.00 "1 "  " " :  1   13212 "MCCAMEY 3 3 "  20.00  1.000000  1.000000   1    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13213 "IND W TWF~27"  20.00 "1 "  " " :  1   13213 "IND W TWF~27"  20.00  1.000000  1.000000   1    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13215 "CRANE 2 3   "  20.00 "1 "  " " :  1   13215 "CRANE 2 3   "  20.00  1.000000  1.000000   1    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13217 "LIBERTY 1 3 "  20.00 "1 "  " " :  0   13217 "LIBERTY 1 3 "  20.00  1.000000  1.000000   7    1   0.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13219 "MCCAMEY 4 3 "  20.00 "1 "  " " :  1   13219 "MCCAMEY 4 3 "  20.00  1.000000  1.000000   1    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13221 "MCCARNEY 2 3"  20.00 "1 "  " " :  1   13221 "MCCARNEY 2 3"  20.00  1.000000  1.000000   3    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13223 "HASKELL 3 3 "  20.00 "1 "  " " :  1   13223 "HASKELL 3 3 "  20.00  1.000000  1.000000   3    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13225 "GOLIAD 1 3  "  20.00 "1 "  " " :  1   13225 "GOLIAD 1 3  "  20.00  1.000000  1.000000   4    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13227 "GOLIAD 2 3  "  20.00 "1 "  " " :  1   13227 "GOLIAD 2 3  "  20.00  1.000000  1.000000   4    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13229 "LAREDO 8 3  "  20.00 "1 "  " " :  1   13229 "LAREDO 8 3  "  20.00  1.000000  1.000000   4    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13231 "GAIL 3 3    "  20.00 "1 "  " " :  1   13231 "GAIL 3 3    "  20.00  1.000000  1.000000   1    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13233 "ANGLETON 2 3"  20.00 "1 "  " " :  1   13233 "ANGLETON 2 3"  20.00  1.000000  1.000000   7    1 150.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13235 "EL CAMPO 4 3"  20.00 "1 "  " " :  0   13235 "EL CAMPO 4 3"  20.00  1.000000  1.000000   7    1   0.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13236 "VENUS 3     "  20.00 "1 "  " " :  0   13236 "VENUS 3     "  20.00  1.000000  1.000000   5    1   0.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13238 "GAINSVILLE~2"  20.00 "1 "  " " :  0   13238 "GAINSVILLE~2"  20.00  1.000000  1.000000   5    1   0.000000 150.000000   0.000000  0.000000  0.000000  0.000000 166.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13240 "DEL RIO 1 3 "  20.00 "1 "  " " :  1   13240 "DEL RIO 1 3 "  20.00  1.000000  1.000000   4    1 149.300003 149.300003   0.000000  9.676962 31.799999 -21.500000 165.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13242 "EDEN 1 3    "  20.00 "1 "  " " :  0   13242 "EDEN 1 3    "  20.00  1.000000  1.000000   3    1   0.000000 148.399997   3.400000  0.000000 31.600001 -21.400000 164.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13244 "CISCO 2 3   "  20.00 "1 "  " " :  0   13244 "CISCO 2 3   "  20.00  1.000000  1.000000   5    1   0.000000 148.000002   0.000000  0.000000 31.500000 -21.300000 164.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13245 "ITASCA 3    "  20.00 "1 "  " " :  0   13245 "ITASCA 3    "  20.00  1.000000  1.000000   5    1   0.000000 145.000005   0.000000  0.000000  0.000000  0.000000 161.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13246 "SWEETWATER~4"  20.00 "1 "  " " :  1   13246 "SWEETWATER~4"  20.00  1.000000  1.000000   3    1 144.000006 144.000006   0.000000  8.768909 30.700001 -20.700000 160.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13248 "RIO HONDO ~4"  20.00 "PW"  " " :  1   13248 "RIO HONDO ~4"  20.00  1.000000  1.000000   4    1 142.600000 142.600000   0.000000 24.211583 30.399999 -20.500000 158.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13249 "IND W TWF~43"  20.00 "1 "  " " :  0   13249 "IND W TWF~43"  20.00  1.000000  1.000000   1    1   0.000000 139.999998   0.000000  0.000000 29.800001 -20.200001 155.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13250 "ROMA 3      "  20.00 "1 "  " " :  1   13250 "ROMA 3      "  20.00  1.000000  1.000000   4    1 136.000001 136.000001   0.000000  0.000000  0.000000  0.000000 151.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13251 "MERCEDES 3  "  20.00 "1 "  " " :  1   13251 "MERCEDES 3  "  20.00  1.000000  1.000000   4    1 135.000002 135.000002   0.000000  0.000000  0.000000  0.000000 150.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13252 "BARDWELL 3  "  20.00 "1 "  " " :  1   13252 "BARDWELL 3  "  20.00  1.000000  1.000000   5    1 134.700000 134.700000   0.000000  0.000000  0.000000  0.000000 149.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13253 "BAYTOWN 5 1 " 115.00 "1 "  " " :  1   13253 "BAYTOWN 5 1 " 115.00  1.000000  1.000000   7    1  31.000000  31.000000  18.000001 15.800001 15.800001 -3.400000  34.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13253 "BAYTOWN 5 1 " 115.00 "2 "  " " :  1   13253 "BAYTOWN 5 1 " 115.00  1.000000  1.000000   7    1  31.000000  31.000000  18.000001 15.800001 15.800001 -3.400000  34.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13253 "BAYTOWN 5 1 " 115.00 "3 "  " " :  0   13253 "BAYTOWN 5 1 " 115.00  1.000000  1.000000   7    1   0.000000  18.000001  16.000000  0.000000  9.200000 -2.000000  20.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13253 "BAYTOWN 5 1 " 115.00 "4 "  " " :  1   13253 "BAYTOWN 5 1 " 115.00  1.000000  1.000000   7    1  18.000001  18.000001  16.000000  9.200000  9.200000 -2.000000  20.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13253 "BAYTOWN 5 1 " 115.00 "5 "  " " :  0   13253 "BAYTOWN 5 1 " 115.00  1.000000  1.000000   7    1   0.000000  18.000001  16.000000  0.000000  9.200000 -2.000000  20.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13253 "BAYTOWN 5 1 " 115.00 "6 "  " " :  0   13253 "BAYTOWN 5 1 " 115.00  1.000000  1.000000   7    1   0.000000  18.000001  16.000000  0.000000  9.200000 -2.000000  20.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13254 "HUFFMAN 3   "  20.00 "1 "  " " :  1   13254 "HUFFMAN 3   "  20.00  1.000000  1.000000   7    1  67.199999  67.199999   0.000000  0.000000  0.000000  0.000000  74.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13255 "HUFFMAN 4   "  20.00 "1 "  " " :  0   13255 "HUFFMAN 4   "  20.00  1.000000  1.000000   7    1   0.000000  64.999998   0.000000  0.000000  0.000000  0.000000  72.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13257 "JIM WELLS ~2"  20.00 "1 "  " " :  1   13257 "JIM WELLS ~2"  20.00  1.000000  1.000000   4    1 130.999994 130.999994   0.000000  0.000000  0.000000  0.000000 145.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13258 "SNYDER 2 3  "  20.00 "1 "  " " :  1   13258 "SNYDER 2 3  "  20.00  1.000000  1.000000   3    1 130.499995 130.499995   0.000000 27.800000 27.800000 -18.799999 145.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13260 "PEARSALL 2 3"  20.00 "1 "  " " :  1   13260 "PEARSALL 2 3"  20.00  1.000000  1.000000   4    1 129.999995 129.999995   0.000000  0.000000  0.000000  0.000000 144.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13261 "CORSICANA ~4"  20.00 "1 "  " " :  0   13261 "CORSICANA ~4"  20.00  1.000000  1.000000   5    1   0.000000 126.999998   0.000000  0.000000  0.000000  0.000000 141.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13262 "ROSCOE 3 3  "  20.00 "1 "  " " :  1   13262 "ROSCOE 3 3  "  20.00  1.000000  1.000000   3    1 126.499999 126.499999   0.000000  7.497466 26.899999 -18.200000 140.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13263 "MUENSTER 2 3"  20.00 "1 "  " " :  1   13263 "MUENSTER 2 3"  20.00  1.000000  1.000000   2    1 125.000000 125.000000   2.300000 13.845502 26.600000 -18.000001 138.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13264 "MILES 3     "  20.00 "1 "  " " :  1   13264 "MILES 3     "  20.00  1.000000  1.000000   3    1 125.000000 125.000000   0.000000  0.000000  0.000000  0.000000 138.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13265 "AUSTIN 6 3  "  20.00 "1 "  " " :  0   13265 "AUSTIN 6 3  "  20.00  1.000000  1.000000   6    1   0.000000 125.000000   0.000000  0.000000  0.000000  0.000000 138.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13267 "DECATUR 1 3 "  20.00 "1 "  " " :  0   13267 "DECATUR 1 3 "  20.00  1.000000  1.000000   5    1   0.000000 125.000000   0.000000  0.000000  0.000000  0.000000 138.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13269 "WOLFE CITY~2"  20.00 "1 "  " " :  1   13269 "WOLFE CITY~2"  20.00  1.000000  1.000000   2    1 123.599994 123.599994   0.000000  0.000000  0.000000  0.000000 137.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13270 "LUBBOCK 1 1 " 115.00 "1 "  " " :  1   13270 "LUBBOCK 1 1 " 115.00  1.000000  1.000000   1    1  41.999999  41.999999  25.000000 15.761581 21.400000 -4.700000  46.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13270 "LUBBOCK 1 1 " 115.00 "2 "  " " :  0   13270 "LUBBOCK 1 1 " 115.00  1.000000  1.000000   1    1   0.000000  46.000001  25.000000  0.000000 23.400000 -5.100000  51.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13270 "LUBBOCK 1 1 " 115.00 "3 "  " " :  1   13270 "LUBBOCK 1 1 " 115.00  1.000000  1.000000   1    1  16.000000  16.000000  16.000000  8.100000  8.100000 -1.800000  17.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13270 "LUBBOCK 1 1 " 115.00 "4 "  " " :  1   13270 "LUBBOCK 1 1 " 115.00  1.000000  1.000000   1    1  16.000000  16.000000  16.000000  8.100000  8.100000 -1.800000  17.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13272 "DAMON 2 3   "  20.00 "1 "  " " :  0   13272 "DAMON 2 3   "  20.00  1.000000  1.000000   7    1   0.000000 120.000005   0.000000  0.000000  0.000000  0.000000 133.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13273 "NEVADA 3    "  20.00 "1 "  " " :  0   13273 "NEVADA 3    "  20.00  1.000000  1.000000   5    1   0.000000 120.000005   0.000000  0.000000  0.000000  0.000000 133.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13275 "MCCAMEY 5 3 "  20.00 "1 "  " " :  0   13275 "MCCAMEY 5 3 "  20.00  1.000000  1.000000   1    1   0.000000 118.499994   0.000000  0.000000  0.000000  0.000000 131.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13276 "HOUSTON 63 3"  20.00 "1 "  " " :  0   13276 "HOUSTON 63 3"  20.00  1.000000  1.000000   7    1   0.000000 116.999996  25.000000  0.000000 59.600002 -13.000000 130.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13278 "FORT STOCK~4"  20.00 "1 "  " " :  1   13278 "FORT STOCK~4"  20.00  1.000000  1.000000   1    1 115.999997 115.999997   0.000000  0.000000  0.000000  0.000000 128.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13279 "BIG SPRING~4"  20.00 "1 "  " " :  1   13279 "BIG SPRING~4"  20.00  1.000000  1.000000   1    1 115.499997 115.499997   0.000000 24.600001 24.600001 -16.599999 128.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13281 "STERLING 1 3"  20.00 "1 "  " " :  1   13281 "STERLING 1 3"  20.00  1.000000  1.000000   3    1 114.999998 114.999998   0.000000  0.000000  0.000000  0.000000 127.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13283 "CISCO 3 3   "  20.00 "1 "  " " :  1   13283 "CISCO 3 3   "  20.00  1.000000  1.000000   5    1 114.900005 114.900005   0.000000 24.500000 24.500000 -16.500001 127.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13284 "TUSOCOLA 3  "  20.00 "1 "  " " :  1   13284 "TUSOCOLA 3  "  20.00  1.000000  1.000000   3    1 113.999999 113.999999   5.700000 24.300000 24.300000 -16.400000 126.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13286 "RICHMOND 4 3"  20.00 "1 "  " " :  0   13286 "RICHMOND 4 3"  20.00  1.000000  1.000000   7    1   0.000000 110.899997   0.000000  0.000000  0.000000  0.000000 123.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13287 "ALVIN 1 1   " 115.00 "1 "  " " :  0   13287 "ALVIN 1 1   " 115.00  1.000000  1.000000   7    1   0.000000  40.000001  20.000000  0.000000 20.400000 -4.400000  44.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13287 "ALVIN 1 1   " 115.00 "2 "  " " :  1   13287 "ALVIN 1 1   " 115.00  1.000000  1.000000   7    1  40.000001  40.000001  20.000000 20.400000 20.400000 -4.400000  44.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13287 "ALVIN 1 1   " 115.00 "3 "  " " :  1   13287 "ALVIN 1 1   " 115.00  1.000000  1.000000   7    1  30.000001  30.000001  28.999999 15.300000 15.300000 -3.300000  33.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13288 "JACKSBORO ~5"  20.00 "1 "  " " :  1   13288 "JACKSBORO ~5"  20.00  1.000000  1.000000   5    1 110.000002 110.000002   0.000000 23.400000 23.400000 -15.800001 122.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13290 "RIO GRANDE~9"  20.00 "1 "  " " :  1   13290 "RIO GRANDE~9"  20.00  1.000000  1.000000   4    1 110.000002 110.000002   0.100000  4.628724 23.400000 -15.800001 122.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13292 "PAINT ROCK~4"  20.00 "1 "  " " :  0   13292 "PAINT ROCK~4"  20.00  1.000000  1.000000   3    1   0.000000 110.000002   0.000000  0.000000  0.000000  0.000000 122.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13293 "HAMILTON 3  "  20.00 "1 "  " " :  1   13293 "HAMILTON 3  "  20.00  1.000000  1.000000   5    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13295 "CRANE 3 3   "  20.00 "1 "  " " :  1   13295 "CRANE 3 3   "  20.00  1.000000  1.000000   1    1 108.000004 108.000004   0.000000  0.000000  0.000000  0.000000 120.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13296 "BROWNSVILL~7" 115.00 "10"  " " :  0   13296 "BROWNSVILL~7" 115.00  1.000000  1.000000   4    1   0.000000  44.999999  15.000001 -4.700000 22.900000 -2.200000  50.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13296 "BROWNSVILL~7" 115.00 "6 "  " " :  1   13296 "BROWNSVILL~7" 115.00  1.000000  1.000000   4    1  20.000000  20.000000  15.000001 10.200000 10.200000 -4.700000  22.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13296 "BROWNSVILL~7" 115.00 "9 "  " " :  1   13296 "BROWNSVILL~7" 115.00  1.000000  1.000000   4    1  41.999999  41.999999  31.999999 21.400000 21.400000 -5.000000  46.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13298 "EAGLE PASS~2"  20.00 "1 "  " " :  1   13298 "EAGLE PASS~2"  20.00  1.000000  1.000000   4    1 102.600002 102.600002   0.000000  0.000000  0.000000  0.000000 114.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13299 "SWEETWATER~2"  20.00 "1 "  " " :  1   13299 "SWEETWATER~2"  20.00  1.000000  1.000000   3    1 101.199996 101.199996   1.000000 21.600001 21.600001 -14.600000 112.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13301 "COLORADO C~3"  20.00 "1 "  " " :  0   13301 "COLORADO C~3"  20.00  1.000000  1.000000   1    1   0.000000 100.999999   0.000000  0.000000  0.000000  0.000000 112.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13303 "PECOS 2 3   "  20.00 "BA"  " " :  1   13303 "PECOS 2 3   "  20.00  1.000000  1.000000   1    1 100.999999 100.999999   0.000000  0.000000  0.000000  0.000000 112.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13305 "PYOTE 1 3   "  20.00 "BA"  " " :  1   13305 "PYOTE 1 3   "  20.00  1.000000  1.000000   1    1 100.999999 100.999999   0.000000  0.000000  0.000000  0.000000 112.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13307 "LAMESA 3 3  "  20.00 "1 "  " " :  1   13307 "LAMESA 3 3  "  20.00  1.000000  1.000000   1    1 100.800002 100.800002   0.000000  0.000000  0.000000  0.000000 112.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13308 "MINGUS 3    "  20.00 "1 "  " " :  1   13308 "MINGUS 3    "  20.00  1.000000  1.000000   5    1 100.500000 100.500000   3.800000 21.400000 21.400000 -14.500000 111.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13309 "RIESEL 2 3  "  20.00 "1 "  " " :  1   13309 "RIESEL 2 3  "  20.00  1.000000  1.000000   5    1 100.100005 100.100005   0.000000  0.000000  0.000000  0.000000 111.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13311 "CHILTON 1 3 "  20.00 "1 "  " " :  1   13311 "CHILTON 1 3 "  20.00  1.000000  1.000000   5    1 100.100005 100.100005   0.000000  0.000000  0.000000  0.000000 111.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13312 "SNYDER 7 1  " 115.00 "1 "  " " :  1   13312 "SNYDER 7 1  " 115.00  1.000000  1.000000   3    1  41.999999  41.999999  12.000000 21.400000 21.400000 -4.700000  46.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13312 "SNYDER 7 1  " 115.00 "2 "  " " :  1   13312 "SNYDER 7 1  " 115.00  1.000000  1.000000   3    1  41.999999  41.999999  12.000000 21.400000 21.400000 -4.700000  46.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13312 "SNYDER 7 1  " 115.00 "3 "  " " :  1   13312 "SNYDER 7 1  " 115.00  1.000000  1.000000   3    1  16.000000  16.000000   4.000000  8.100000  8.100000 -1.800000  17.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13314 "UVALDE 1 3  "  20.00 "1 "  " " :  1   13314 "UVALDE 1 3  "  20.00  1.000000  1.000000   3    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13316 "HASKELL 4 3 "  20.00 "1 "  " " :  1   13316 "HASKELL 4 3 "  20.00  1.000000  1.000000   3    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13318 "LAMESA 4 3  "  20.00 "1 "  " " :  1   13318 "LAMESA 4 3  "  20.00  1.000000  1.000000   1    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13320 "TBD 2 3     "  20.00 "1 "  " " :  1   13320 "TBD 2 3     "  20.00  1.000000  1.000000   1    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13321 "IND W TWF~30"  20.00 "1 "  " " :  1   13321 "IND W TWF~30"  20.00  1.000000  1.000000   1    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13322 "FORT WORTH~9"  20.00 "1 "  " " :  0   13322 "FORT WORTH~9"  20.00  1.000000  1.000000   5    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13323 "MISSION 4 3 "  20.00 "1 "  " " :  1   13323 "MISSION 4 3 "  20.00  1.000000  1.000000   4    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13324 "MCALLEN 3 3 "  20.00 "1 "  " " :  1   13324 "MCALLEN 3 3 "  20.00  1.000000  1.000000   4    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13326 "MASON 1 3   "  20.00 "BC"  " " :  0   13326 "MASON 1 3   "  20.00  1.000000  1.000000   3    1   0.000000 100.000000   0.200000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13327 "LIBERTY HI~2"  20.00 "NF"  " " :  1   13327 "LIBERTY HI~2"  20.00  1.000000  1.000000   6    1 100.000000 100.000000   0.200000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13329 "ANGLETON 3 3"  20.00 "1 "  " " :  0   13329 "ANGLETON 3 3"  20.00  1.000000  1.000000   7    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13331 "KRUM 1 3    "  20.00 "1 "  " " :  0   13331 "KRUM 1 3    "  20.00  1.000000  1.000000   5    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13332 "PFLUGERVIL~4"  20.00 "1 "  " " :  1   13332 "PFLUGERVIL~4"  20.00  1.000000  1.000000   6    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13334 "WEST COLUM~5"  20.00 "1 "  " " :  0   13334 "WEST COLUM~5"  20.00  1.000000  1.000000   7    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13336 "UVALDE 2 3  "  20.00 "1 "  " " :  1   13336 "UVALDE 2 3  "  20.00  1.000000  1.000000   3    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13338 "UVALDE 3 3  "  20.00 "1 "  " " :  1   13338 "UVALDE 3 3  "  20.00  1.000000  1.000000   3    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13340 "FT. STOCKT~4"  20.00 "1 "  " " :  1   13340 "FT. STOCKT~4"  20.00  1.000000  1.000000   1    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13341 "HOUSTON 64 3"  20.00 "1 "  " " :  0   13341 "HOUSTON 64 3"  20.00  1.000000  1.000000   7    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13343 "CRAWFORD 1 3"  20.00 "1 "  " " :  0   13343 "CRAWFORD 1 3"  20.00  1.000000  1.000000   5    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13344 "SAN ANTON~12"  20.00 "1 "  " " :  1   13344 "SAN ANTON~12"  20.00  1.000000  1.000000   6    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13345 "LAREDO 5 3  "  20.00 "1 "  " " :  1   13345 "LAREDO 5 3  "  20.00  1.000000  1.000000   4    1 100.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13346 "ROSENBERG 3 "  20.00 "1 "  " " :  0   13346 "ROSENBERG 3 "  20.00  1.000000  1.000000   7    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13347 "LEAGUE CIT~3"  20.00 "1 "  " " :  0   13347 "LEAGUE CIT~3"  20.00  1.000000  1.000000   7    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13348 "LOLITA 3    "  20.00 "1 "  " " :  0   13348 "LOLITA 3    "  20.00  1.000000  1.000000   7    1   0.000000 100.000000   0.000000  0.000000  0.000000  0.000000 111.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13350 "VERNON 4 3  "  20.00 "1 "  " " :  1   13350 "VERNON 4 3  "  20.00  1.000000  1.000000   2    1  99.400002  99.400002   1.000000  0.646804 21.200000 -14.300001 110.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13351 "SWEETWATER~6"  20.00 "1 "  " " :  1   13351 "SWEETWATER~6"  20.00  1.000000  1.000000   3    1  98.799998  98.799998   0.000000  9.828187 20.999999 -14.200000 109.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13352 "PORT ISABE~2"  20.00 "1 "  " " :  1   13352 "PORT ISABE~2"  20.00  1.000000  1.000000   4    1  95.300001  95.300001   0.000000 20.299999 20.299999 -13.699999 105.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13353 "OILTON 3    "  20.00 "1 "  " " :  1   13353 "OILTON 3    "  20.00  1.000000  1.000000   4    1  92.299998  92.299998   0.700000 19.700000 19.700000 -13.300000 102.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13354 "LAKE JACKS~3"  20.00 "1 "  " " :  0   13354 "LAKE JACKS~3"  20.00  1.000000  1.000000   7    1   0.000000  75.000000  40.000001  0.000000 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13355 "POINT COM~17" 115.00 "1 "  " " :  1   13355 "POINT COM~17" 115.00  1.000000  1.000000   7    1  43.000001  43.000001  20.000000 -2.560305 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13355 "POINT COM~17" 115.00 "2 "  " " :  1   13355 "POINT COM~17" 115.00  1.000000  1.000000   7    1  43.000001  43.000001  20.000000 -2.560305 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13356 "VICTORIA 5 1" 115.00 "1 "  " " :  1   13356 "VICTORIA 5 1" 115.00  1.000000  1.000000   7    1  43.000001  43.000001  31.999999 21.900000 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13356 "VICTORIA 5 1" 115.00 "2 "  " " :  1   13356 "VICTORIA 5 1" 115.00  1.000000  1.000000   7    1  43.000001  43.000001  31.999999 21.900000 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13357 "VICTORIA 6 1" 115.00 "1 "  " " :  1   13357 "VICTORIA 6 1" 115.00  1.000000  1.000000   7    1  43.000001  43.000001  31.999999  0.983771 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13357 "VICTORIA 6 1" 115.00 "2 "  " " :  1   13357 "VICTORIA 6 1" 115.00  1.000000  1.000000   7    1  43.000001  43.000001  31.999999  0.983771 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13358 "HOUSTON 92 1" 115.00 "1 "  " " :  1   13358 "HOUSTON 92 1" 115.00  1.000000  1.000000   7    1  43.000001  43.000001  34.000000 21.900000 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13358 "HOUSTON 92 1" 115.00 "2 "  " " :  1   13358 "HOUSTON 92 1" 115.00  1.000000  1.000000   7    1  43.000001  43.000001  34.000000 21.900000 21.900000 -4.800000  47.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13360 "FLUVANNA 3 3"  20.00 "1 "  " " :  1   13360 "FLUVANNA 3 3"  20.00  1.000000  1.000000   1    1  83.999997  83.999997   4.200000  4.581482 17.900001 -12.100000  93.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13362 "IRAAN 5 3   "  20.00 "1 "  " " :  1   13362 "IRAAN 5 3   "  20.00  1.000000  1.000000   1    1  82.499999  82.499999   4.100000 10.341052 17.600000 -11.900000  91.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13363 "LEONARD 3   "  20.00 "1 "  " " :  1   13363 "LEONARD 3   "  20.00  1.000000  1.000000   2    1  82.499999  82.499999   0.000000  0.000000  0.000000  0.000000  91.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13365 "GIRVIN 1 3  "  20.00 "01"  " " :  1   13365 "GIRVIN 1 3  "  20.00  1.000000  1.000000   1    1  81.999999  81.999999   8.000000 13.981238 17.500000 -11.800000  91.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13367 "ROSCOE 7 3  "  20.00 "1 "  " " :  1   13367 "ROSCOE 7 3  "  20.00  1.000000  1.000000   3    1  80.500001  80.500001   0.000000  1.740838 17.100000 -11.600000  89.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13368 "MIDLOTHIA~10"  20.00 "1 "  " " :  1   13368 "MIDLOTHIA~10"  20.00  1.000000  1.000000   5    1  80.000001  80.000001   0.000000  0.000000  0.000000  0.000000  88.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13370 "LIVERPOOL ~2"  20.00 "1 "  " " :  1   13370 "LIVERPOOL ~2"  20.00  1.000000  1.000000   7    1  78.100002  78.100002   0.000000  0.000000  0.000000  0.000000  86.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13372 "GIRVIN 2 3  "  20.00 "01"  " " :  1   13372 "GIRVIN 2 3  "  20.00  1.000000  1.000000   1    1  77.999997  77.999997   8.000000 15.923789 16.599999 -11.200000  86.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13374 "HEBBRONVIL~3"  20.00 "1 "  " " :  1   13374 "HEBBRONVIL~3"  20.00  1.000000  1.000000   4    1  77.999997  77.999997   0.800000 -1.869258 16.599999 -11.200000  86.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13376 "VICTORIA 7 3"  20.00 "1 "  " " :  1   13376 "VICTORIA 7 3"  20.00  1.000000  1.000000   7    1  75.000000  75.000000  20.000000 -2.324146 38.200000 -8.300000  83.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13377 "LUBOCK 1 1  " 115.00 "6A"  " " :  1   13377 "LUBOCK 1 1  " 115.00  1.000000  1.000000   1    1  18.000001  18.000001  10.000000 -2.000000  9.200000 -2.000000  20.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13377 "LUBOCK 1 1  " 115.00 "7 "  " " :  1   13377 "LUBOCK 1 1  " 115.00  1.000000  1.000000   1    1  18.000001  18.000001  10.000000 -4.200000  9.200000 -4.200000  20.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13377 "LUBOCK 1 1  " 115.00 "8 "  " " :  1   13377 "LUBOCK 1 1  " 115.00  1.000000  1.000000   1    1  38.000000  38.000000  30.000001 -2.000000 19.300000 -2.000000  42.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13379 "THOMPSONS ~2"  20.00 "1 "  " " :  0   13379 "THOMPSONS ~2"  20.00  1.000000  1.000000   7    1   0.000000  74.000001  74.000001  0.000000 37.700000 -8.200000  82.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13381 "CISCO 4 3   "  20.00 "BA"  " " :  0   13381 "CISCO 4 3   "  20.00  1.000000  1.000000   5    1   0.000000  71.499997   0.100000  0.000000  0.000000  0.000000  79.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13383 "CLIFTON 3 3 "  20.00 "1 "  " " :  1   13383 "CLIFTON 3 3 "  20.00  1.000000  1.000000   5    1  71.399999  71.399999   0.000000  0.000000  0.000000  0.000000  79.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13384 "FREEPORT 3 3"  20.00 "1 "  " " :  0   13384 "FREEPORT 3 3"  20.00  1.000000  1.000000   7    1   0.000000  69.999999  56.000000  0.000000 35.600001 -7.800000  77.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13386 "DEL RIO 2 3 "  20.00 "1 "  " " :  1   13386 "DEL RIO 2 3 "  20.00  1.000000  1.000000   3    1  69.999999  69.999999   0.000000  0.000000  0.000000  0.000000  77.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13388 "BRENHAM 1 3 "  20.00 "1 "  " " :  1   13388 "BRENHAM 1 3 "  20.00  1.000000  1.000000   6    1  60.200000  60.200000   0.000000  0.000000  0.000000  0.000000  66.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13389 "ALPINE 1 1  " 115.00 "BA"  " " :  1   13389 "ALPINE 1 1  " 115.00  1.000000  1.000000   1    1  60.000002  60.000002   0.000000  0.000000  0.000000  0.000000  66.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13390 "GAINSVILLE~3" 161.00 "1 "  " " :  1   13390 "GAINSVILLE~3" 161.00  1.000000  1.000000   2    1  58.999997  58.999997   0.000000  0.000000  0.000000  0.000000  65.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13391 "DEL RIO 3 1 " 115.00 "1 "  " " :  1   13391 "DEL RIO 3 1 " 115.00  1.000000  1.000000   4    1  28.999999  28.999999  28.999999 11.100000 11.100000 -1.400000  32.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13391 "DEL RIO 3 1 " 115.00 "2 "  " " :  1   13391 "DEL RIO 3 1 " 115.00  1.000000  1.000000   4    1  28.999999  28.999999  27.000001 11.100000 11.100000 -1.400000  32.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13392 "FLOYDADA 4 1" 161.00 "1 "  " " :  1   13392 "FLOYDADA 4 1" 161.00  1.000000  1.000000   2    1  56.999999  56.999999   0.000000 12.100000 12.100000 -8.200000  63.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13393 "JASPER 1 1  " 115.00 "1 "  " " :  1   13393 "JASPER 1 1  " 115.00  1.000000  1.000000   8    1  25.999999  25.999999  10.000000  4.320725 10.000000 -1.300000  28.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13393 "JASPER 1 1  " 115.00 "2 "  " " :  1   13393 "JASPER 1 1  " 115.00  1.000000  1.000000   8    1  25.999999  25.999999  10.000000  4.320725 10.000000 -1.300000  28.9000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    8  " "  0  0   0  73   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13394 "BEEVILLE 1 1" 115.00 "1 "  " " :  1   13394 "BEEVILLE 1 1" 115.00  1.000000  1.000000   4    1  50.700003  50.700003   0.000000  0.000000  0.000000  0.000000  56.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13395 "FLOYDADA 5 1" 115.00 "1 "  " " :  1   13395 "FLOYDADA 5 1" 115.00  1.000000  1.000000   1    1  50.400001  50.400001   0.000000 -7.300000 10.700000 -7.300000  56.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13396 "EDINBURG 5 1" 115.00 "WT"  " " :  1   13396 "EDINBURG 5 1" 115.00  1.000000  1.000000   4    1  50.400001  50.400001   1.000000 10.700000 10.700000 -7.300000  56.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13397 "FORT STOCK~5" 115.00 "1 "  " " :  1   13397 "FORT STOCK~5" 115.00  1.000000  1.000000   1    1  30.199999  30.199999   0.000000  0.000000  0.000000  0.000000  33.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13397 "FORT STOCK~5" 115.00 "2 "  " " :  1   13397 "FORT STOCK~5" 115.00  1.000000  1.000000   1    1  20.000000  20.000000   0.000000  0.000000  0.000000  0.000000  22.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13398 "EVADALE 1 1 " 115.00 "1 "  " " :  1   13398 "EVADALE 1 1 " 115.00  1.000000  1.000000   7    1  31.999999  31.999999  16.300000  0.000000  0.000000  0.000000  35.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  50   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13398 "EVADALE 1 1 " 115.00 "2 "  " " :  0   13398 "EVADALE 1 1 " 115.00  1.000000  1.000000   7    1   0.000000  18.000001  10.000000  0.000000  0.000000  0.000000  20.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  50   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13399 "FORT STOCK~6" 115.00 "1 "  " " :  1   13399 "FORT STOCK~6" 115.00  1.000000  1.000000   1    1  50.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13400 "ALPINE 2 1  " 115.00 "1 "  " " :  1   13400 "ALPINE 2 1  " 115.00  1.000000  1.000000   1    1  50.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13401 "LAMESA 5 1  " 115.00 "1 "  " " :  1   13401 "LAMESA 5 1  " 115.00  1.000000  1.000000   1    1  50.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13402 "SWEENY 2 1  " 115.00 "P1"  " " :  0   13402 "SWEENY 2 1  " 115.00  1.000000  1.000000   7    1   0.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13403 "SNYDER 8 1  " 115.00 "1 "  " " :  1   13403 "SNYDER 8 1  " 115.00  1.000000  1.000000   3    1  50.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13404 "WEST COLUM~7" 115.00 "1 "  " " :  0   13404 "WEST COLUM~7" 115.00  1.000000  1.000000   7    1   0.000000  50.000000   0.000000  0.000000  0.000000  0.000000  55.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13405 "SUNRAY 1 1  " 161.00 "1 "  " " :  1   13405 "SUNRAY 1 1  " 161.00  1.000000  1.000000   2    1  49.500000  49.500000   3.000000 -7.100000 10.500000 -7.100000  55.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13406 "ALVIN 2 1   " 115.00 "1 "  " " :  1   13406 "ALVIN 2 1   " 115.00  1.000000  1.000000   7    1  42.500001  42.500001   8.000000 21.600001 21.600001 -4.700000  47.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13407 "PORT LAVAC~6" 115.00 "1 "  " " :  1   13407 "PORT LAVAC~6" 115.00  1.000000  1.000000   7    1  23.800001  23.800001   2.000000  0.000000  0.000000  0.000000  26.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  85   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13407 "PORT LAVAC~6" 115.00 "2 "  " " :  1   13407 "PORT LAVAC~6" 115.00  1.000000  1.000000   7    1  15.000001  15.000001   2.000000  0.000000  0.000000  0.000000  16.7000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  85   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13408 "TEXAS CIT~16" 115.00 "1 "  " " :  1   13408 "TEXAS CIT~16" 115.00  1.000000  1.000000   7    1  38.000000  38.000000  10.000000  0.000000  0.000000  0.000000  42.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  85   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13409 "BIG SPRIN~16" 115.00 "1 "  " " :  1   13409 "BIG SPRIN~16" 115.00  1.000000  1.000000   1    1  34.299999  34.299999   0.000000  7.300000  7.300000 -4.900000  38.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13410 "CORPUS CH~20" 115.00 "1 "  " " :  1   13410 "CORPUS CH~20" 115.00  1.000000  1.000000   4    1  31.999999  31.999999   5.000000 16.300000 16.300000 -3.600000  35.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13411 "MANOR 1 1   " 115.00 "1 "  " " :  1   13411 "MANOR 1 1   " 115.00  1.000000  1.000000   6    1  30.000001  30.000001   0.000000  0.000000  0.000000  0.000000  33.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13412 "VERNON 5 1  " 161.00 "1 "  " " :  1   13412 "VERNON 5 1  " 161.00  1.000000  1.000000   2    1  30.000001  30.000001   0.000000  0.000000  0.000000  0.000000  33.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13413 "STERLING ~14" 115.00 "1 "  " " :  1   13413 "STERLING ~14" 115.00  1.000000  1.000000   3    1  30.000001  30.000001   0.000000  0.000000  0.000000  0.000000  33.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    3  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13414 "ODESSA 7 1  " 115.00 "1 "  " " :  1   13414 "ODESSA 7 1  " 115.00  1.000000  1.000000   1    1  30.000001  30.000001   0.000000  0.000000  0.000000  0.000000  33.3000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13415 "MCCAMEY 6 1 " 115.00 "1 "  " " :  1   13415 "MCCAMEY 6 1 " 115.00  1.000000  1.000000   1    1  24.800000  24.800000   0.000000  0.000000  0.000000  0.000000  27.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13416 "ORLA 1 1    " 115.00 "1 "  " " :  1   13416 "ORLA 1 1    " 115.00  1.000000  1.000000   1    1  24.800000  24.800000   0.000000  0.000000  0.000000  0.000000  27.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13417 "LUBBOCK 2 1 " 115.00 "1 "  " " :  1   13417 "LUBBOCK 2 1 " 115.00  1.000000  1.000000   1    1  20.000000  20.000000  20.000000 -2.200000 10.200000 -2.200000  22.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  31   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13418 "SAN ANTON~70" 115.00 "1 "  " " :  1   13418 "SAN ANTON~70" 115.00  1.000000  1.000000   6    1  13.500001  13.500001   0.000000  0.000000  0.000000  0.000000  15.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    6  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13419 "MORSE 1 1   " 161.00 "1 "  " " :  1   13419 "MORSE 1 1   " 161.00  1.000000  1.000000   2    1  10.000000  10.000000   0.000000 -1.400000  2.100000 -1.400000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13420 "MORSE 2 1   " 161.00 "1 "  " " :  1   13420 "MORSE 2 1   " 161.00  1.000000  1.000000   2    1  10.000000  10.000000   0.000000 -1.400000  2.100000 -1.400000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    2  " "  0  0   0  71   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13421 "GREENVILLE~7" 161.00 "1 "  " " :  1   13421 "GREENVILLE~7" 161.00  1.000000  1.000000   5    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    5  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13422 "WHARTON 4 1 " 115.00 "1 "  " " :  1   13422 "WHARTON 4 1 " 115.00  1.000000  1.000000   7    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13423 "BRUNI 4 1   " 115.00 "20"  " " :  1   13423 "BRUNI 4 1   " 115.00  1.000000  1.000000   4    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13424 "COAHOMA 1 1 " 115.00 "1 "  " " :  1   13424 "COAHOMA 1 1 " 115.00  1.000000  1.000000   1    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0  70   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13425 "MERCEDES 1 1" 115.00 "1 "  " " :  1   13425 "MERCEDES 1 1" 115.00  1.000000  1.000000   4    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13426 "BAY CITY 3 1" 115.00 "1 "  " " :  0   13426 "BAY CITY 3 1" 115.00  1.000000  1.000000   7    1   0.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    7  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13427 "RIO GRAND~10" 115.00 "1 "  " " :  1   13427 "RIO GRAND~10" 115.00  1.000000  1.000000   4    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
  13428 "RIO GRAND~11" 115.00 "1 "  " " :  1   13428 "RIO GRAND~11" 115.00  1.000000  1.000000   4    1  10.000000  10.000000   0.000000  0.000000  0.000000  0.000000  11.1000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00  19400101 21991231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    4  " "  0  0   0  84   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
load data  [1410]             id   ------------long_id_------------     st      mw      mvar    mw_i    mvar_i  mw_z      mvar_z  ar zone  date_in date_out pid N own M nonc  thr_bus flg
   1001 "ODESSA 2 0  " 115.00 "1 "   " "  :  1 20.781000 5.319000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1002 "PRESIDIO 2 0" 115.00 "1 "   " "  :  1 27.077001 4.367300 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1007 "VAN HORN 0  " 115.00 "1 "   " "  :  1 10.477000 7.927000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1012 "SANDERSON 0 " 115.00 "1 "   " "  :  1 2.985000 0.845750 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1013 "MONAHANS 2 0" 115.00 "1 "   " "  :  1 0.664000 0.203000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1013 "MONAHANS 2 0" 115.00 "2 "   " "  :  1 1.518000 0.430100 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1013 "MONAHANS 2 0" 115.00 "3 "   " "  :  1 27.197999 7.706100 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1014 "GRANDFALLS 0" 115.00 "1 "   " "  :  1 2.220000 0.629000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1015 "MARFA 0     " 115.00 "1 "   " "  :  1 7.509000 2.127550 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1016 "GARDEN CIT~1" 115.00 "1 "   " "  :  1 2.889000 0.818550 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1017 "ODESSA 4 0  " 115.00 "1 "   " "  :  1 34.674999 -0.912000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1018 "NOTREES 0   " 115.00 "1 "   " "  :  1 0.075000 0.019550 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1019 "MIDLAND 4 0 " 115.00 "1 "   " "  :  1 61.776000 17.503200 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1024 "ODESSA 6 0  " 115.00 "1 "   " "  :  1 63.936001 17.861050 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1027 "MIDLAND 2 0 " 115.00 "1 "   " "  :  1 0.816000 0.633000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1027 "MIDLAND 2 0 " 115.00 "2 "   " "  :  1 100.608003 9.457000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "1 "   " "  :  1 1.425000 0.403750 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "2 "   " "  :  1 1.268000 0.213350 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "3 "   " "  :  1 4.899000 2.549000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1028 "COAHOMA 0   " 115.00 "4 "   " "  :  1 2.937000 0.832150 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1029 "MIDLAND 3 0 " 115.00 "1 "   " "  :  1 131.325996 23.568800 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1030 "ALPINE 0    " 115.00 "1 "   " "  :  1 23.046000 0.037000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1030 "ALPINE 0    " 115.00 "2 "   " "  :  1 1.581000 0.204000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1031 "FORT DAVIS 0" 115.00 "1 "   " "  :  1 9.246000 4.222000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1036 "CRANE 0     " 115.00 "1 "   " "  :  1 2.030000 0.288150 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1036 "CRANE 0     " 115.00 "2 "   " "  :  1 22.093000 3.564050 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1037 "ODESSA 5 0  " 115.00 "1 "   " "  :  1 102.236998 28.967151 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1040 "ANDREWS 0   " 115.00 "1 "   " "  :  1 56.231999 12.568100 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1044 "BIG LAKE 0  " 115.00 "1 "   " "  :  1 6.336000 -0.233000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1044 "BIG LAKE 0  " 115.00 "2 "   " "  :  1 16.695000 2.881500 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1045 "MIDLAND 5 0 " 115.00 "1 "   " "  :  1 112.793005 63.266999 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1046 "OZONA 0     " 115.00 "1 "   " "  :  1 0.009000 -0.001000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1046 "OZONA 0     " 115.00 "2 "   " "  :  1 11.079000 2.034000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1054 "STANTON 0   " 115.00 "1 "   " "  :  1 3.429000 0.503200 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1054 "STANTON 0   " 115.00 "2 "   " "  :  1 0.903000 0.147050 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1054 "STANTON 0   " 115.00 "3 "   " "  :  1 12.693000 3.596350 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1055 "ODONNELL 0  " 115.00 "1 "   " "  :  1 3.978000 1.127100 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1058 "IRAAN 3 0   " 115.00 "1 "   " "  :  1 7.079000 1.157700 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1058 "IRAAN 3 0   " 115.00 "2 "   " "  :  1 10.995000 -0.941000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1064 "ODESSA 3 0  " 115.00 "1 "   " "  :  1 6.591000 1.867450 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1064 "ODESSA 3 0  " 115.00 "2 "   " "  :  1 155.407000 33.197600 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1067 "BIG SPRIN~15" 115.00 "1 "   " "  :  1 101.549995 28.772500 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1068 "MIDLAND 1 0 " 115.00 "1 "   " "  :  1 0.690000 -0.131000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1068 "MIDLAND 1 0 " 115.00 "2 "   " "  :  1 80.250001 16.635349 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1071 "ODESSA 1 0  " 115.00 "1 "   " "  :  1 91.464001 25.914800 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1083 "FORT STOCK~8" 115.00 "1 "   " "  :  1 39.945000 11.317750 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1085 "KERMIT 0    " 115.00 "1 "   " "  :  1 4.406000 0.827900 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1085 "KERMIT 0    " 115.00 "2 "   " "  :  1 18.375000 5.206250 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1086 "PECOS 0     " 115.00 "1 "   " "  :  1 43.680999 11.240400 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1087 "SHEFFIELD 0 " 115.00 "1 "   " "  :  1 0.909000 0.257550 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1089 "LAMESA 0    " 115.00 "1 "   " "  :  1 0.831000 0.235450 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1089 "LAMESA 0    " 115.00 "2 "   " "  :  1 42.735001 22.905999 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1091 "RALLS 2 0   " 161.00 "1 "   " "  :  1 9.228000 1.335350 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1091 "RALLS 2 0   " 161.00 "2 "   " "  :  1 9.205000 1.957550 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1093 "IND W TWFV~3" 230.00 "1 "   " "  :  1 82.796001 27.790001 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1093 "IND W TWFV~3" 230.00 "2 "   " "  :  1 70.778000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1094 "IND W TWFV~2" 115.00 "3 "   " "  :  1 57.591999 16.900000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1096 "IND W TWFV~5" 230.00 "1 "   " "  :  1 81.541997 47.946000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1096 "IND W TWFV~5" 230.00 "2 "   " "  :  1 64.579999 24.980000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1097 "IND W TWFV~4" 115.00 "3 "   " "  :  1 69.419998 -7.576000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1099 "IND W TWF~29" 230.00 "1 "   " "  :  1 87.769997 27.219999 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1099 "IND W TWF~29" 230.00 "2 "   " "  :  1 87.910002 58.315003 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1100 "IND W TWF~28" 115.00 "3 "   " "  :  1 53.579998 24.030000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1101 "IND W TWF~32" 230.00 "1 "   " "  :  1 76.109999 52.270001 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1101 "IND W TWF~32" 230.00 "2 "   " "  :  1 52.010000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1102 "IND W TWF~31" 115.00 "3 "   " "  :  1 114.012003 45.730001 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1103 "IND W TWF~34" 230.00 "1 "   " "  :  1 76.929998 -10.054000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1103 "IND W TWF~34" 230.00 "2 "   " "  :  1 63.700002 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1104 "IND W TWF~33" 115.00 "3 "   " "  :  1 125.186002 86.932999 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1105 "IND W TWF~36" 230.00 "1 "   " "  :  1 59.700000 41.560000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1105 "IND W TWF~36" 230.00 "2 "   " "  :  1 54.990000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1106 "IND W TWF~35" 115.00 "3 "   " "  :  1 62.690002 25.523999 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1107 "IND W TWF~38" 230.00 "1 "   " "  :  1 66.399997 22.273000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1107 "IND W TWF~38" 230.00 "2 "   " "  :  1 67.044997 11.635000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1108 "IND W TWF~37" 115.00 "3 "   " "  :  1 125.993001 52.800000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1109 "IND W TWF~40" 230.00 "1 "   " "  :  1 128.763998 51.419997 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1109 "IND W TWF~40" 230.00 "2 "   " "  :  1 55.904001 -3.029000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1110 "IND W TWF~39" 115.00 "3 "   " "  :  1 110.090005 45.170000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1111 "IND W TWF~42" 230.00 "1 "   " "  :  1 103.356004 55.260003 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1111 "IND W TWF~42" 230.00 "2 "   " "  :  1 70.091999 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1112 "IND W TWF~41" 115.00 "3 "   " "  :  1 144.505000 111.620998 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1113 "IND W TWF~45" 230.00 "1 "   " "  :  1 86.412001 34.590000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1113 "IND W TWF~45" 230.00 "2 "   " "  :  1 55.769998 41.290000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1114 "IND W TWF~44" 115.00 "3 "   " "  :  1 90.833002 49.489999 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1115 "IND W TWFV~8" 230.00 "1 "   " "  :  1 106.005001 55.260003 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1115 "IND W TWFV~8" 230.00 "2 "   " "  :  1 76.480001 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1116 "IND W TWFV~7" 115.00 "3 "   " "  :  1 81.147999 55.040002 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1117 "IND W TWF~10" 230.00 "1 "   " "  :  1 144.614005 28.720000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1117 "IND W TWF~10" 230.00 "2 "   " "  :  1 52.859998 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1118 "IND W TWFV~9" 115.00 "3 "   " "  :  1 72.533000 20.793000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1119 "IND W TWF~12" 230.00 "1 "   " "  :  1 59.590000 -8.427000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1119 "IND W TWF~12" 230.00 "2 "   " "  :  1 92.769998 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1120 "IND W TWF~11" 115.00 "3 "   " "  :  1 66.251999 22.581001 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1121 "IND W TWF~14" 230.00 "1 "   " "  :  1 111.092997 8.391000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1121 "IND W TWF~14" 230.00 "2 "   " "  :  1 86.409998 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1122 "IND W TWF~13" 115.00 "3 "   " "  :  1 66.799998 26.409999 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1123 "IND W TWF~16" 230.00 "1 "   " "  :  1 66.090000 48.510000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1123 "IND W TWF~16" 230.00 "2 "   " "  :  1 125.738001 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1124 "IND W TWF~15" 115.00 "3 "   " "  :  1 81.098998 19.249000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1125 "IND W TWF~18" 230.00 "1 "   " "  :  1 91.548002 58.429998 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1125 "IND W TWF~18" 230.00 "2 "   " "  :  1 91.430002 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1126 "IND W TWF~17" 115.00 "3 "   " "  :  1 70.190001 29.820001 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1127 "IND W TWF~20" 230.00 "1 "   " "  :  1 71.640003 53.999001 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1127 "IND W TWF~20" 230.00 "2 "   " "  :  1 100.948000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1128 "IND W TWF~19" 115.00 "3 "   " "  :  1 109.992003 55.680001 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1129 "IND W TWF~22" 230.00 "1 "   " "  :  1 91.706002 55.655998 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1129 "IND W TWF~22" 230.00 "2 "   " "  :  1 85.530001 -10.551000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1130 "IND W TWF~21" 115.00 "3 "   " "  :  1 67.790002 39.530000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1131 "IND W TWF~24" 230.00 "1 "   " "  :  1 101.243997 23.800001 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1131 "IND W TWF~24" 230.00 "2 "   " "  :  1 52.630001 0.000000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1132 "IND W TWF~23" 115.00 "3 "   " "  :  1 104.675996 16.730000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1133 "IND W TWF~26" 230.00 "1 "   " "  :  1 70.314002 59.649998 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1133 "IND W TWF~26" 230.00 "2 "   " "  :  1 82.249999 23.436999 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1134 "IND W TWF~25" 115.00 "3 "   " "  :  1 52.389997 -7.529000 0.000000 0.000000 0.000000 0.000000   1    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2001 "PARIS 3 0   " 161.00 "1 "   " "  :  1 22.616000 13.033000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2001 "PARIS 3 0   " 161.00 "2 "   " "  :  1 65.223998 9.647500 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2007 "HONEY GROV~1" 161.00 "1 "   " "  :  1 16.124000 2.703000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2008 "MEMPHIS 0   " 161.00 "1 "   " "  :  1 12.435000 2.283950 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2009 "IOWA PARK 0 " 161.00 "1 "   " "  :  1 57.367998 11.088250 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "1 "   " "  :  1 8.549000 1.446700 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "2 "   " "  :  1 12.942000 2.721700 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "3 "   " "  :  1 5.687000 0.829600 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "4 "   " "  :  1 0.253000 0.113000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "VERNON 2 0  " 161.00 "5 "   " "  :  1 40.110999 11.042350 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2014 "CHILDRESS 0 " 161.00 "1 "   " "  :  1 6.442000 -0.316000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2014 "CHILDRESS 0 " 161.00 "2 "   " "  :  1 34.951001 3.528000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2015 "FORESTBURG 0" 161.00 "1 "   " "  :  1 8.747000 1.327700 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2016 "SHERMAN 3 0 " 161.00 "1 "   " "  :  1 71.925002 26.492000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2020 "WICHITA F~10" 161.00 "1 "   " "  :  1 47.973001 13.592350 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2022 "PARIS 2 1   " 161.00 "1 "   " "  :  1 13.395000 3.276750 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2025 "WICHITA FA~8" 161.00 "1 "   " "  :  1 67.720002 11.225100 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "1 "   " "  :  1 3.997000 2.660000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "2 "   " "  :  1 1.852000 -0.121000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "3 "   " "  :  1 10.210000 2.032350 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "WHEELER 0   " 161.00 "4 "   " "  :  1 11.653000 2.249100 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2027 "DEPORT 0    " 161.00 "1 "   " "  :  1 6.345000 1.007250 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2028 "WICHITA FA~7" 161.00 "1 "   " "  :  1 19.058999 4.034100 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2029 "SILVERTON 0 " 161.00 "1 "   " "  :  1 3.818000 0.906950 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2030 "BONHAM 0    " 161.00 "1 "   " "  :  1 4.094000 0.034000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2030 "BONHAM 0    " 161.00 "2 "   " "  :  1 66.413999 12.249350 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2031 "MATADOR 0   " 161.00 "1 "   " "  :  1 1.542000 0.991000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2031 "MATADOR 0   " 161.00 "2 "   " "  :  1 1.424000 0.360400 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2031 "MATADOR 0   " 161.00 "3 "   " "  :  1 6.473000 1.050600 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2032 "ARTHUR CIT~1" 161.00 "1 "   " "  :  1 5.655000 0.950300 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2033 "LEONARD 0   " 161.00 "1 "   " "  :  1 1.653000 0.451000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2033 "LEONARD 0   " 161.00 "2 "   " "  :  1 17.997999 3.476500 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2034 "GORDONVILL~1" 161.00 "1 "   " "  :  1 7.408000 1.147000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2035 "KNOX CITY 0 " 161.00 "1 "   " "  :  1 7.430000 1.175550 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2035 "KNOX CITY 0 " 161.00 "2 "   " "  :  1 1.021000 0.580000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2036 "WICHITA F~11" 161.00 "1 "   " "  :  1 66.083997 11.782700 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2037 "LINDSAY 0   " 161.00 "1 "   " "  :  1 0.952000 0.724000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2037 "LINDSAY 0   " 161.00 "2 "   " "  :  1 3.525000 0.796450 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2038 "ECTOR 0     " 161.00 "1 "   " "  :  1 4.193000 3.262000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2039 "SUNSET 0    " 161.00 "1 "   " "  :  1 8.256000 1.575050 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2040 "CLARKSVILL~1" 161.00 "1 "   " "  :  1 16.754000 4.505850 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2043 "SADLER 0    " 161.00 "1 "   " "  :  1 7.846000 -0.629000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2044 "WHITESBORO 0" 161.00 "1 "   " "  :  1 41.323999 7.764750 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2045 "SHEPPARD A~1" 161.00 "1 "   " "  :  1 23.608001 6.404750 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2046 "POTTSBORO 0 " 161.00 "1 "   " "  :  1 35.738000 23.800001 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2047 "BELLS 0     " 161.00 "1 "   " "  :  1 11.618000 2.665600 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2047 "BELLS 0     " 161.00 "2 "   " "  :  1 8.536000 1.571650 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2048 "CROSBYTON 0 " 161.00 "1 "   " "  :  1 9.439000 1.818150 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2049 "ELECTRA 0   " 161.00 "1 "   " "  :  1 0.889000 0.137700 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2049 "ELECTRA 0   " 161.00 "2 "   " "  :  1 0.675000 0.164050 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2049 "ELECTRA 0   " 161.00 "3 "   " "  :  1 15.688001 2.976700 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2050 "PATTONVILL~1" 161.00 "1 "   " "  :  1 3.657000 1.036150 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2051 "HENRIETTA 0 " 161.00 "1 "   " "  :  1 33.684000 5.057500 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2052 "PANHANDLE~12" 161.00 "1 "   " "  :  1 18.696000 2.680050 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2052 "PANHANDLE~12" 161.00 "2 "   " "  :  1 20.976999 2.315000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2053 "BOWIE 0     " 161.00 "1 "   " "  :  1 56.932998 8.254350 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2055 "WICHITA FA~2" 161.00 "1 "   " "  :  1 90.643001 1.750000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2060 "ROXTON 0    " 161.00 "1 "   " "  :  1 5.524000 0.880000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2063 "DENISON 2 0 " 161.00 "1 "   " "  :  1 82.358003 18.591200 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2064 "SUMNER 0    " 161.00 "1 "   " "  :  1 8.317000 1.994100 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2064 "SUMNER 0    " 161.00 "2 "   " "  :  1 3.100000 1.226000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2065 "GAINESVILL~1" 161.00 "1 "   " "  :  1 103.154004 22.202000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2066 "ASPERMONT 0 " 161.00 "1 "   " "  :  1 6.475000 1.589000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2066 "ASPERMONT 0 " 161.00 "2 "   " "  :  1 2.973000 0.719950 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2066 "ASPERMONT 0 " 161.00 "3 "   " "  :  1 0.971000 0.458000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2067 "WICHITA FA~9" 161.00 "1 "   " "  :  1 63.884997 15.290651 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2068 "WINDTHORST 0" 161.00 "1 "   " "  :  1 7.809000 1.632000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2069 "HOWE 0      " 161.00 "1 "   " "  :  1 34.610000 6.211800 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2072 "COLLINSVIL~1" 161.00 "1 "   " "  :  1 14.297999 2.749750 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2079 "PADUCAH 0   " 161.00 "1 "   " "  :  1 6.224000 1.269050 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2080 "NOCONA 0    " 161.00 "1 "   " "  :  1 27.454999 13.976000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2081 "DODD CITY 0 " 161.00 "1 "   " "  :  1 4.538000 1.264800 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2082 "WICHITA FA~3" 161.00 "1 "   " "  :  1 66.447997 16.725449 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2086 "MONTAGUE 0  " 161.00 "1 "   " "  :  1 3.314000 0.621350 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2087 "SPUR 0      " 161.00 "1 "   " "  :  1 8.724000 2.237200 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2090 "ANNONA 0    " 161.00 "1 "   " "  :  1 2.424000 0.686800 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2091 "SEYMOUR 0   " 161.00 "1 "   " "  :  1 19.994000 11.464000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2092 "DENISON 1 0 " 161.00 "1 "   " "  :  1 32.697999 2.746000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2106 "WHITEWRIGH~1" 161.00 "1 "   " "  :  1 25.459999 13.248999 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2107 "SHERMAN 2 0 " 161.00 "1 "   " "  :  1 133.199000 21.009450 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2108 "ROCHESTER 0 " 161.00 "1 "   " "  :  1 2.218000 0.607750 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2109 "BURKBURNET~1" 161.00 "1 "   " "  :  1 53.413999 -8.437000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2110 "MUENSTER 2 0" 161.00 "1 "   " "  :  1 14.758000 2.433550 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2111 "ARCHER CIT~1" 161.00 "1 "   " "  :  1 10.681000 3.492000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2111 "ARCHER CIT~1" 161.00 "2 "   " "  :  1 9.133000 5.345000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2112 "PETROLIA 0  " 161.00 "1 "   " "  :  1 5.700000 1.286900 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2114 "PARIS 1 1   " 161.00 "1 "   " "  :  1 140.567994 15.150000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2121 "BAGWELL 0   " 161.00 "1 "   " "  :  1 3.651000 0.501000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2122 "TELEPHONE 0 " 161.00 "1 "   " "  :  1 11.414000 1.904850 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2124 "VAN ALSTYN~1" 161.00 "1 "   " "  :  1 27.627999 6.030750 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2125 "TIOGA 0     " 161.00 "1 "   " "  :  1 4.357000 1.149200 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2126 "VALLEY VIE~1" 161.00 "1 "   " "  :  1 14.336000 4.033250 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2129 "TRENTON 0   " 161.00 "1 "   " "  :  1 6.633000 1.879350 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2131 "HASKELL 1   " 115.00 "1 "   " "  :  1 23.002000 -2.507000 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2133 "SAINT JO 0  " 161.00 "1 "   " "  :  1 8.332000 1.609050 0.000000 0.000000 0.000000 0.000000   2    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3002 "KERRVILLE 1 " 115.00 "1 "   " "  :  1 112.860000 31.977001 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3005 "LEAKEY 0    " 115.00 "1 "   " "  :  1 1.231000 0.029000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3005 "LEAKEY 0    " 115.00 "2 "   " "  :  1 0.825000 0.617000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3005 "LEAKEY 0    " 115.00 "3 "   " "  :  1 5.724000 2.447000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3006 "HAMLIN 0    " 115.00 "1 "   " "  :  1 11.491000 3.188000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3007 "MERKEL 3 0  " 115.00 "1 "   " "  :  1 14.963999 8.605000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3008 "COLEMAN 0   " 115.00 "1 "   " "  :  1 25.253999 19.449000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3008 "COLEMAN 0   " 115.00 "2 "   " "  :  1 0.813000 0.230350 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3009 "SONORA 0    " 115.00 "1 "   " "  :  1 14.411999 3.553000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3010 "CAMP WOOD 0 " 115.00 "1 "   " "  :  1 4.671000 0.348000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3011 "LLANO 0     " 115.00 "1 "   " "  :  1 23.193000 5.377950 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3011 "LLANO 0     " 115.00 "2 "   " "  :  1 8.157000 5.922000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3012 "WILLOW CIT~1" 115.00 "1 "   " "  :  1 0.966000 0.159800 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3013 "ABILENE 4 0 " 115.00 "1 "   " "  :  1 64.556998 18.291150 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3014 "KINGSLAND 0 " 115.00 "1 "   " "  :  1 22.002000 15.143000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3015 "ROSCOE 6 0  " 115.00 "1 "   " "  :  1 5.364000 1.519800 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3021 "LUEDERS 0   " 115.00 "1 "   " "  :  1 0.525000 0.148750 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3021 "LUEDERS 0   " 115.00 "2 "   " "  :  1 1.416000 0.401200 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3022 "COLORADO C~1" 115.00 "1 "   " "  :  1 35.104999 -0.476000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3023 "STAMFORD 0  " 115.00 "1 "   " "  :  1 10.407000 0.563000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3024 "ELDORADO 0  " 115.00 "1 "   " "  :  1 10.131000 2.870450 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3025 "SAN SABA 0  " 115.00 "1 "   " "  :  1 16.951001 1.837000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3029 "LOMETA 0    " 115.00 "1 "   " "  :  1 4.866000 3.728000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3030 "SAN ANGELO~1" 115.00 "1 "   " "  :  1 129.719996 36.754000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3031 "TUSCOLA 0   " 115.00 "1 "   " "  :  1 14.733000 4.174350 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3032 "ABILENE 7 0 " 115.00 "1 "   " "  :  1 72.864002 53.148001 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3035 "CHEROKEE 0  " 115.00 "1 "   " "  :  1 6.167000 0.981750 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3036 "RICHLAND S~1" 115.00 "1 "   " "  :  1 1.299000 1.034000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3036 "RICHLAND S~1" 115.00 "2 "   " "  :  1 4.503000 1.275850 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3040 "BALLINGER 0 " 115.00 "1 "   " "  :  1 14.607000 4.138650 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3042 "SILVER 1    " 115.00 "1 "   " "  :  1 5.016000 1.421200 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3042 "SILVER 1    " 115.00 "2 "   " "  :  1 3.738000 1.059100 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3049 "ANSON 0     " 115.00 "1 "   " "  :  1 12.940000 2.998800 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3051 "DEL RIO 1   " 115.00 "1 "   " "  :  1 0.843000 0.238850 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3051 "DEL RIO 1   " 115.00 "2 "   " "  :  1 282.617998 40.926650 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3052 "HUNT 0      " 115.00 "1 "   " "  :  1 8.076000 6.060000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3066 "BRADY 0     " 115.00 "1 "   " "  :  1 26.934001 6.243250 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3069 "OVALO 0     " 115.00 "1 "   " "  :  1 3.813000 1.080350 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3072 "MILES 0     " 115.00 "1 "   " "  :  1 5.985000 1.695750 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3075 "MASON 0     " 115.00 "1 "   " "  :  1 12.183000 3.451850 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3076 "BRACKETTVI~5" 115.00 "1 "   " "  :  1 10.794000 3.058300 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3077 "ABILENE 6 0 " 115.00 "1 "   " "  :  1 68.655002 19.452250 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3093 "ROCKSPRING~1" 115.00 "1 "   " "  :  1 5.046000 -0.086000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3099 "DYESS AFB 0 " 115.00 "1 "   " "  :  1 18.223999 0.968000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3100 "HAWLEY 0    " 115.00 "1 "   " "  :  1 14.501999 1.737000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3101 "BUCHANAN D~4" 115.00 "1 "   " "  :  1 0.105000 0.006000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3101 "BUCHANAN D~4" 115.00 "2 "   " "  :  1 2.793000 0.791350 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3101 "BUCHANAN D~4" 115.00 "3 "   " "  :  1 9.213000 1.851300 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3102 "ABILENE 3 0 " 115.00 "1 "   " "  :  1 80.436999 45.223001 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3103 "SWEETWATER~9" 115.00 "1 "   " "  :  1 0.472000 0.094350 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3103 "SWEETWATER~9" 115.00 "2 "   " "  :  1 38.984999 11.045750 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3107 "INGRAM 0    " 115.00 "1 "   " "  :  1 16.748001 4.212600 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3108 "KEMPNER 0   " 115.00 "1 "   " "  :  1 23.523000 6.664850 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3114 "SAN ANGELO~2" 115.00 "1 "   " "  :  1 0.220000 0.043350 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3114 "SAN ANGELO~2" 115.00 "2 "   " "  :  1 147.493994 62.256998 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3115 "ROTAN 0     " 115.00 "1 "   " "  :  1 7.703000 1.705100 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3115 "ROTAN 0     " 115.00 "2 "   " "  :  1 3.842000 2.993000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3123 "UVALDE 0    " 115.00 "1 "   " "  :  1 123.651004 -21.569000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3124 "FREDERICKS~1" 115.00 "1 "   " "  :  1 64.538997 18.286049 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
