title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1554]           no  name
   3125 "ABILENE 5 0 " 115.00 "1 "   " "  :  1 177.472997 25.856149 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3126 "SABINAL 0   " 115.00 "1 "   " "  :  1 15.843999 2.821150 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3128 "LORAINE 2 0 " 115.00 "1 "   " "  :  1 2.820000 0.799000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "1 "   " "  :  1 3.429000 0.971550 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "2 "   " "  :  1 0.930000 0.263500 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "3 "   " "  :  1 6.233000 0.925000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3130 "SAN ANGELO~3" 115.00 "4 "   " "  :  1 97.236001 23.773649 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3132 "EDEN 0      " 115.00 "1 "   " "  :  1 9.564000 2.709800 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3136 "SNYDER 2 3  " 115.00 "1 "   " "  :  1 46.956000 13.304199 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3138 "MENARD 0    " 115.00 "1 "   " "  :  1 12.097000 1.736550 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3138 "MENARD 0    " 115.00 "2 "   " "  :  1 5.357000 1.365100 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3139 "WINTERS 0   " 115.00 "1 "   " "  :  1 0.482000 0.136000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3139 "WINTERS 0   " 115.00 "2 "   " "  :  1 7.877000 1.223150 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3139 "WINTERS 0   " 115.00 "3 "   " "  :  1 19.600999 2.867050 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3140 "GOLDSBORO 0 " 115.00 "1 "   " "  :  1 0.222000 0.175000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3142 "GOODFELLOW~1" 115.00 "1 "   " "  :  1 1.763000 0.294100 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3142 "GOODFELLOW~1" 115.00 "2 "   " "  :  1 6.030000 1.708500 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3143 "SANTA ANNA 0" 115.00 "1 "   " "  :  1 10.875000 7.624000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3144 "ROWENA 0    " 115.00 "1 "   " "  :  1 1.683000 0.964000 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3144 "ROWENA 0    " 115.00 "2 "   " "  :  1 1.869000 0.529550 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3144 "ROWENA 0    " 115.00 "3 "   " "  :  1 2.004000 0.567800 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3145 "TRENT 2 0   " 115.00 "1 "   " "  :  1 0.954000 0.270300 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3145 "TRENT 2 0   " 115.00 "2 "   " "  :  1 1.986000 0.562700 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3146 "JUNCTION 0  " 115.00 "1 "   " "  :  1 0.204000 0.057800 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3146 "JUNCTION 0  " 115.00 "2 "   " "  :  1 20.883000 3.352400 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   3147 "LAMPASAS 0  " 115.00 "1 "   " "  :  1 34.757999 9.848100 0.000000 0.000000 0.000000 0.000000   3    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    3  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4002 "LAUGHLIN A~1" 115.00 "1 "   " "  :  1 1.008000 0.607000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4003 "EDINBURG 3 0" 115.00 "1 "   " "  :  1 127.293003 36.066350 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4005 "LAREDO 7 1  " 115.00 "1 "   " "  :  1 164.138997 46.506050 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4006 "BRUNI 2 0   " 115.00 "1 "   " "  :  1 1.332000 0.377400 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4006 "BRUNI 2 0   " 115.00 "2 "   " "  :  1 1.422000 0.906000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4007 "MCALLEN 2 0 " 115.00 "1 "   " "  :  1 98.789001 52.036148 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4008 "POTEET 0    " 115.00 "1 "   " "  :  1 32.493001 9.206350 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4011 "HEBBRONVIL~1" 115.00 "1 "   " "  :  1 16.050000 4.547500 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4012 "PROGRESO 0  " 115.00 "1 "   " "  :  1 13.740000 6.822000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4013 "EDINBURG 2 0" 115.00 "1 "   " "  :  1 92.348999 20.033000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4015 "EAGLE PASS 1" 115.00 "1 "   " "  :  1 159.807003 45.278651 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4016 "CHARLOTTE 0 " 115.00 "1 "   " "  :  1 6.246000 1.769700 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4017 "CORPUS CH~30" 115.00 "1 "   " "  :  1 89.561999 25.375900 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4018 "WOODSBORO 0 " 115.00 "1 "   " "  :  1 3.319000 2.022150 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4019 "MERCEDES 0  " 115.00 "1 "   " "  :  1 38.253000 -4.334000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4019 "MERCEDES 0  " 115.00 "2 "   " "  :  1 97.575003 39.627001 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4020 "CORPUS CH~16" 115.00 "1 "   " "  :  1 117.813003 42.761001 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4021 "EDCOUCH 0   " 115.00 "1 "   " "  :  1 31.970999 17.050000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4022 "ENCINAL 0   " 115.00 "1 "   " "  :  1 5.565000 1.576750 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4023 "MOORE 0     " 115.00 "1 "   " "  :  1 5.064000 -0.938000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4027 "MCALLEN 3 0 " 115.00 "1 "   " "  :  1 65.118003 18.450101 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4031 "SAN YGNACI~1" 115.00 "1 "   " "  :  1 2.748000 0.778600 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4032 "KINGSVILLE 0" 115.00 "1 "   " "  :  1 91.389000 4.077000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4033 "LAREDO 6 0  " 115.00 "1 "   " "  :  1 126.249003 35.770550 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4034 "HIDALGO 0   " 115.00 "1 "   " "  :  1 37.641001 10.664950 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4035 "CORPUS CH~19" 115.00 "1 "   " "  :  1 79.161000 22.428951 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4036 "CRYSTAL CI~1" 115.00 "1 "   " "  :  1 9.336000 6.774000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4036 "CRYSTAL CI~1" 115.00 "2 "   " "  :  1 25.734001 7.291300 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4037 "SINTON 0    " 115.00 "1 "   " "  :  1 28.722000 12.535000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4038 "BEEVILLE 0  " 115.00 "1 "   " "  :  1 82.779002 23.454051 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4038 "BEEVILLE 0  " 115.00 "2 "   " "  :  1 0.525000 0.148750 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4040 "MISSION 4 1 " 115.00 "1 "   " "  :  1 225.662994 63.937849 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4042 "SAN JUAN 1  " 115.00 "1 "   " "  :  1 101.165998 28.663701 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4042 "SAN JUAN 1  " 115.00 "2 "   " "  :  1 114.012003 32.303399 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4043 "FALCON HEI~5" 115.00 "1 "   " "  :  1 2.475000 0.744000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4048 "LA JOYA 0   " 115.00 "1 "   " "  :  1 13.104001 3.712800 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4051 "BISHOP 0    " 115.00 "1 "   " "  :  1 15.437999 4.374100 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4051 "BISHOP 0    " 115.00 "2 "   " "  :  1 73.953003 20.953350 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4053 "ARMSTRONG ~4" 115.00 "1 "   " "  :  1 0.111000 0.046000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4054 "SKIDMORE 0  " 115.00 "1 "   " "  :  1 5.598000 -0.006000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4055 "CORPUS CH~35" 115.00 "1 "   " "  :  1 0.834000 0.462000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4055 "CORPUS CH~35" 115.00 "2 "   " "  :  1 16.173001 -2.993000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4064 "CORPUS CH~21" 115.00 "1 "   " "  :  1 1.976000 2.498150 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4066 "WESLACO 0   " 115.00 "1 "   " "  :  1 191.532004 54.267401 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4067 "HARLINGEN ~1" 115.00 "1 "   " "  :  1 159.456003 103.210998 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4068 "ELSA 0      " 115.00 "1 "   " "  :  1 2.646000 1.379000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4068 "ELSA 0      " 115.00 "2 "   " "  :  1 25.341001 11.827000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4069 "CORPUS CH~18" 115.00 "1 "   " "  :  1 4.239000 1.201050 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4071 "BROWNSVILL~5" 115.00 "1 "   " "  :  1 281.453991 79.745299 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4072 "CORPUS CHR~7" 115.00 "1 "   " "  :  1 51.708001 17.471001 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4078 "CORPUS CH~34" 115.00 "1 "   " "  :  1 84.072000 23.820400 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4079 "MISSION 3 0 " 115.00 "1 "   " "  :  1 171.212995 48.510349 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4086 "RIO HONDO 0 " 115.00 "1 "   " "  :  1 19.869000 14.789000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4087 "CORPUS CH~31" 115.00 "1 "   " "  :  1 2.082000 0.033000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4088 "PHARR 0     " 115.00 "1 "   " "  :  1 128.182006 60.214001 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4089 "SANTA ROSA~1" 115.00 "1 "   " "  :  1 8.604000 -0.979000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4099 "ODEM 0      " 115.00 "1 "   " "  :  1 15.167999 -0.236000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4100 "CORPUS CH~10" 115.00 "1 "   " "  :  1 50.601000 28.683999 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4101 "LAREDO 3 0  " 115.00 "1 "   " "  :  1 20.290001 -2.530000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4102 "OLMITO 0    " 115.00 "1 "   " "  :  1 24.168000 13.996001 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4103 "EDINBURG 1 0" 115.00 "1 "   " "  :  1 189.879000 53.799051 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4106 "PORT ISABE~1" 115.00 "1 "   " "  :  1 37.548000 10.638600 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4107 "DONNA 0     " 115.00 "1 "   " "  :  1 118.361998 33.535901 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4108 "INGLESIDE 0 " 115.00 "1 "   " "  :  1 28.341001 8.029950 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4109 "CORPUS CHR~8" 115.00 "1 "   " "  :  1 110.859001 86.185998 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4110 "LOS FRESNO~1" 115.00 "1 "   " "  :  1 57.345003 16.247749 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4111 "HARLINGEN ~2" 115.00 "1 "   " "  :  1 1.743000 0.380000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4111 "HARLINGEN ~2" 115.00 "2 "   " "  :  1 102.332997 28.994349 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4112 "RIVIERA 0   " 115.00 "1 "   " "  :  1 5.586000 2.082000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4117 "JOURDANTON 0" 115.00 "1 "   " "  :  1 18.890999 5.352450 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4118 "GEORGE WES~1" 115.00 "1 "   " "  :  1 13.880999 3.932950 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4119 "ROMA 0      " 115.00 "1 "   " "  :  1 1.188000 -0.038000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4119 "ROMA 0      " 115.00 "2 "   " "  :  1 54.383999 15.408801 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4120 "CORPUS CHR~9" 115.00 "1 "   " "  :  1 46.524000 -7.060000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4121 "SANTA MARI~1" 115.00 "1 "   " "  :  1 4.107000 1.163650 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4122 "MCALLEN 1 0 " 115.00 "1 "   " "  :  1 146.108997 78.735000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4123 "CORPUS CH~33" 115.00 "1 "   " "  :  1 90.495002 25.640249 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4124 "FALFURRIAS 0" 115.00 "1 "   " "  :  1 3.141000 0.889950 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4124 "FALFURRIAS 0" 115.00 "2 "   " "  :  1 21.243000 4.507000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4125 "PETTUS 0    " 115.00 "1 "   " "  :  1 4.503000 1.275850 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4126 "BROWNSVILL~6" 115.00 "1 "   " "  :  1 127.380002 15.433000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4127 "ALICE 0     " 115.00 "1 "   " "  :  1 87.287998 24.731600 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4128 "RIO GRANDE~1" 115.00 "1 "   " "  :  1 2.148000 0.608600 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4128 "RIO GRANDE~1" 115.00 "2 "   " "  :  1 121.364999 34.386751 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "1 "   " "  :  1 5.280000 1.496000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "2 "   " "  :  1 0.546000 0.040000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "3 "   " "  :  1 1.515000 0.429250 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4129 "PREMONT 0   " 115.00 "4 "   " "  :  1 10.056000 2.849200 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4130 "FREER 0     " 115.00 "1 "   " "  :  1 9.483000 7.106000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4132 "PEARSALL 1  " 115.00 "1 "   " "  :  1 33.092999 5.873000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4139 "SANDIA 0    " 115.00 "1 "   " "  :  1 10.617000 8.357000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4143 "DILLEY 0    " 115.00 "1 "   " "  :  1 14.361000 4.068950 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4144 "ORANGE GRO~1" 115.00 "1 "   " "  :  1 1.273000 4.634200 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4145 "PORTLAND 0  " 115.00 "1 "   " "  :  1 36.564001 14.127000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4147 "LAREDO 4 1  " 115.00 "1 "   " "  :  1 193.643999 54.865801 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4148 "THREE RIVE~1" 115.00 "1 "   " "  :  1 1.219000 0.429250 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4148 "THREE RIVE~1" 115.00 "2 "   " "  :  1 0.139000 0.107100 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4148 "THREE RIVE~1" 115.00 "3 "   " "  :  1 12.744001 3.610800 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4149 "ROCKPORT 0  " 115.00 "1 "   " "  :  1 1.137000 0.322150 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4149 "ROCKPORT 0  " 115.00 "2 "   " "  :  1 60.219002 17.062050 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4150 "CORPUS CH~15" 115.00 "1 "   " "  :  1 12.527999 3.549600 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4154 "PENITAS 0   " 115.00 "1 "   " "  :  1 26.324999 7.458750 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4155 "SULLIVAN C~1" 115.00 "1 "   " "  :  1 1.206000 0.341700 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4155 "SULLIVAN C~1" 115.00 "2 "   " "  :  1 18.246000 5.169700 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4156 "CORPUS CH~32" 115.00 "1 "   " "  :  1 108.009005 30.602551 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4157 "MISSION 2 0 " 115.00 "1 "   " "  :  1 104.670000 80.031002 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4159 "CORPUS CHR~2" 115.00 "1 "   " "  :  1 36.183000 10.251850 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4164 "GRULLA 0    " 115.00 "1 "   " "  :  1 2.025000 0.573750 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4167 "HARGILL 0   " 115.00 "1 "   " "  :  1 2.337000 0.662150 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4167 "HARGILL 0   " 115.00 "2 "   " "  :  1 2.970000 0.841500 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4168 "CORPUS CH~11" 115.00 "1 "   " "  :  1 8.865000 2.869000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4169 "MATHIS 0    " 115.00 "1 "   " "  :  1 27.680999 1.677000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4170 "ARANSAS PA~1" 115.00 "1 "   " "  :  1 35.859001 10.160050 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4171 "SAN BENITO 0" 115.00 "1 "   " "  :  1 167.633998 47.496301 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4172 "PLEASANTON 0" 115.00 "1 "   " "  :  1 42.306000 11.986700 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4173 "REFUGIO 0   " 115.00 "1 "   " "  :  1 0.591000 0.323000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4173 "REFUGIO 0   " 115.00 "2 "   " "  :  1 11.463000 7.483000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4174 "LYTLE 0     " 115.00 "1 "   " "  :  1 19.164000 5.429800 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4175 "LAREDO 2 0  " 115.00 "1 "   " "  :  1 1.944000 1.007000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4175 "LAREDO 2 0  " 115.00 "2 "   " "  :  1 1.212000 -0.036000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4178 "GOLIAD 0    " 115.00 "1 "   " "  :  1 1.080000 0.306000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4178 "GOLIAD 0    " 115.00 "2 "   " "  :  1 16.377001 4.640150 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4179 "SAN DIEGO 0 " 115.00 "1 "   " "  :  1 19.920000 10.043000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4180 "PORT ARANS~1" 115.00 "1 "   " "  :  1 10.755000 3.047250 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4182 "TAFT 1 1    " 115.00 "1 "   " "  :  1 22.679999 6.426000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4185 "ZAPATA 0    " 115.00 "1 "   " "  :  1 37.836000 3.609000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4186 "SANTA ROSA~3" 115.00 "1 "   " "  :  1 5.279000 5.124650 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4186 "SANTA ROSA~3" 115.00 "2 "   " "  :  1 18.972000 1.482000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4187 "COTULLA 0   " 115.00 "1 "   " "  :  1 15.060000 -2.093000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4188 "QUEMADO 0   " 115.00 "1 "   " "  :  1 2.967000 0.840650 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4189 "CARRIZO SP~1" 115.00 "1 "   " "  :  1 2.358000 0.668100 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4189 "CARRIZO SP~1" 115.00 "2 "   " "  :  1 4.041000 1.144950 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4189 "CARRIZO SP~1" 115.00 "3 "   " "  :  1 23.487000 6.654650 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4190 "LAREDO 5 0  " 115.00 "1 "   " "  :  1 132.458997 60.396999 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4191 "RAYMONDVIL~1" 115.00 "1 "   " "  :  1 1.545000 0.437750 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4191 "RAYMONDVIL~1" 115.00 "2 "   " "  :  1 44.889000 3.107000 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   4193 "BROWNSVILL~2" 115.00 "1 "   " "  :  1 178.224003 50.496799 0.000000 0.000000 0.000000 0.000000   4    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5003 "GARLAND 5 0 " 161.00 "1 "   " "  :  1 113.643003 40.823001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5004 "KERENS 0    " 161.00 "1 "   " "  :  1 1.815000 0.514250 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5004 "KERENS 0    " 161.00 "2 "   " "  :  1 9.911000 5.111000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5005 "LIPAN 0     " 161.00 "1 "   " "  :  1 8.946000 2.534700 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5006 "DALLAS 24 0 " 161.00 "1 "   " "  :  1 118.834996 28.385749 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5007 "DENTON 4 0  " 161.00 "1 "   " "  :  1 131.439996 20.415300 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5008 "ALBANY 2 0  " 161.00 "1 "   " "  :  1 12.281000 8.726000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5009 "DALLAS 21 0 " 161.00 "1 "   " "  :  1 62.676001 17.758200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5010 "PLANO 2 0   " 161.00 "1 "   " "  :  1 133.866000 94.089001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5011 "THORNTON 0  " 161.00 "1 "   " "  :  1 7.644000 2.165800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5012 "DENTON 5 0  " 161.00 "1 "   " "  :  1 151.190996 20.807999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5013 "EARLY 0     " 161.00 "1 "   " "  :  1 19.335000 5.478250 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5014 "DECATUR 0   " 161.00 "1 "   " "  :  1 90.179002 13.248950 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5016 "KELLER 2 1  " 161.00 "1 "   " "  :  1 227.148008 51.329798 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5017 "PONDER 0    " 161.00 "1 "   " "  :  1 23.689000 3.925300 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5022 "ALEDO 1 1   " 161.00 "1 "   " "  :  1 140.237999 39.734101 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5024 "GATESVILLE~4" 161.00 "1 "   " "  :  1 50.922000 25.167000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5025 "CLEBURNE 2 0" 161.00 "1 "   " "  :  1 74.457002 -7.290000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5026 "FORT WORTH~6" 161.00 "1 "   " "  :  1 104.375005 20.148399 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5027 "FORT WORT~17" 161.00 "1 "   " "  :  1 74.127001 5.087000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5028 "FORT WORTH~1" 161.00 "1 "   " "  :  1 9.345000 2.647750 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5029 "TROY 0      " 161.00 "1 "   " "  :  1 12.774000 6.788000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5030 "SPRINGTOWN 0" 161.00 "1 "   " "  :  1 79.605001 9.103000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5031 "PRINCETON 0 " 161.00 "1 "   " "  :  1 73.299998 5.413000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5032 "DALLAS 27 0 " 161.00 "1 "   " "  :  1 53.434998 -4.577000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5034 "DALLAS 1 1  " 161.00 "1 "   " "  :  1 55.350000 11.187000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5043 "ROYSE CITY 0" 161.00 "1 "   " "  :  1 68.099999 19.295000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5044 "BOYD 0      " 161.00 "1 "   " "  :  1 17.496000 4.957200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5046 "STEPHENVIL~2" 161.00 "1 "   " "  :  1 77.105999 21.846700 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5048 "MANSFIELD 1 " 161.00 "1 "   " "  :  1 0.456000 0.129200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5048 "MANSFIELD 1 " 161.00 "2 "   " "  :  1 334.288001 178.489006 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5050 "GREENVILLE~2" 161.00 "1 "   " "  :  1 81.686997 18.573000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5053 "PLANO 4 0   " 161.00 "1 "   " "  :  1 269.948006 43.287101 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5054 "GROESBECK 0 " 161.00 "1 "   " "  :  1 27.794999 4.015000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5056 "GRAHAM 1    " 161.00 "1 "   " "  :  1 40.397999 11.446100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5060 "MABANK 2 1  " 115.00 "1 "   " "  :  1 61.862999 12.393000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5064 "ARLINGTON ~2" 161.00 "1 "   " "  :  1 123.561001 21.835651 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5070 "DALLAS 41 0 " 161.00 "1 "   " "  :  1 91.049999 37.869000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5071 "WACO 3 0    " 161.00 "1 "   " "  :  1 24.021000 14.192000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5071 "WACO 3 0    " 161.00 "2 "   " "  :  1 50.090998 14.192450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5072 "DALLAS 19 0 " 161.00 "1 "   " "  :  1 104.718006 20.495200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5073 "BANGS 0     " 161.00 "1 "   " "  :  1 11.831000 2.503250 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5074 "PROSPER 0   " 161.00 "1 "   " "  :  1 60.096002 9.003200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5075 "EVANT 0     " 161.00 "1 "   " "  :  1 0.774000 0.124000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5075 "EVANT 0     " 161.00 "2 "   " "  :  1 3.186000 0.902700 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5077 "TERRELL 1 1 " 115.00 "1 "   " "  :  1 18.494999 5.336000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5078 "AUBREY 0    " 161.00 "1 "   " "  :  1 84.069997 18.819851 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5079 "WACO 4 0    " 161.00 "1 "   " "  :  1 38.190001 17.047000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5080 "LORENA 0    " 161.00 "1 "   " "  :  1 16.893999 2.436950 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5080 "LORENA 0    " 161.00 "2 "   " "  :  1 5.520000 1.564000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5080 "LORENA 0    " 161.00 "3 "   " "  :  1 23.492999 3.273000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5081 "FORT HOOD 0 " 161.00 "1 "   " "  :  1 89.828998 3.022000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5082 "ARLINGTON ~8" 161.00 "1 "   " "  :  1 102.216005 28.961200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5084 "MCKINNEY 3 1" 161.00 "1 "   " "  :  1 224.201989 94.933999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5085 "DALLAS 38 0 " 161.00 "1 "   " "  :  1 51.302999 14.535850 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5086 "ARLINGTON~12" 161.00 "1 "   " "  :  1 92.040002 9.189000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5087 "MILFORD 0   " 161.00 "1 "   " "  :  1 4.887000 1.170450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5090 "DALLAS 15 0 " 161.00 "1 "   " "  :  1 121.300995 30.810800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5091 "FROST 0     " 161.00 "1 "   " "  :  1 5.334000 3.628000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5092 "GRANDVIEW 0 " 161.00 "1 "   " "  :  1 25.075001 8.585000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5093 "HASLET 0    " 161.00 "1 "   " "  :  1 47.984999 1.931000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5094 "BARDWELL 0  " 161.00 "1 "   " "  :  1 2.664000 1.394000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5095 "LAKE DALLA~1" 161.00 "1 "   " "  :  1 32.244000 9.135800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5096 "PLANO 1 0   " 161.00 "1 "   " "  :  1 61.737001 17.492150 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5097 "EULESS 2 0  " 161.00 "1 "   " "  :  1 82.572001 42.227000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5098 "FORT WORT~18" 161.00 "1 "   " "  :  1 69.525999 36.103001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5098 "FORT WORT~18" 161.00 "2 "   " "  :  1 157.668996 25.263700 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5099 "FLOWER MOU~2" 161.00 "1 "   " "  :  1 67.635000 42.897999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5100 "DALLAS 11 0 " 161.00 "1 "   " "  :  1 22.446001 2.596000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5101 "COMANCHE 0  " 161.00 "1 "   " "  :  1 40.371999 6.413250 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5103 "RICHARDSON~3" 161.00 "1 "   " "  :  1 132.026994 37.834001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5103 "RICHARDSON~3" 161.00 "2 "   " "  :  1 102.468002 29.032600 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5104 "FORT WORT~33" 161.00 "1 "   " "  :  1 87.119001 21.608999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5105 "IRVING 1 0  " 161.00 "1 "   " "  :  1 205.944991 29.826501 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5108 "DALLAS 44 0 " 161.00 "1 "   " "  :  1 40.119001 11.367050 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5109 "LANCASTER ~1" 161.00 "1 "   " "  :  1 53.978997 6.654000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5110 "PALO PINTO~8" 161.00 "1 "   " "  :  1 3.441000 0.974950 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5111 "ADDISON 0   " 161.00 "1 "   " "  :  1 37.242001 23.318000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5112 "HICO 0      " 161.00 "1 "   " "  :  1 21.657000 4.037500 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5113 "KRUM 0      " 161.00 "1 "   " "  :  1 21.582000 6.114900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5114 "KAUFMAN 0   " 161.00 "1 "   " "  :  1 56.945997 40.378001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5115 "CADDO MILL~1" 161.00 "1 "   " "  :  1 24.535000 5.023500 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5116 "PLANO 7 0   " 161.00 "1 "   " "  :  1 150.062001 40.108949 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5117 "FORT WORT~30" 161.00 "1 "   " "  :  1 128.283000 36.346850 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5118 "BAIRD 0     " 161.00 "1 "   " "  :  1 15.159000 2.450550 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5119 "PERRIN 0    " 161.00 "1 "   " "  :  1 4.398000 1.246100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5121 "BROWNWOOD 1 " 161.00 "1 "   " "  :  1 76.656002 -5.264000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5122 "DALLAS 6 0  " 161.00 "1 "   " "  :  1 64.995003 18.415250 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5124 "MARLIN 1    " 115.00 "1 "   " "  :  1 26.694000 18.882000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5125 "ARLINGTON ~9" 161.00 "1 "   " "  :  1 67.917001 19.243149 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5126 "DALLAS 8 0  " 161.00 "1 "   " "  :  1 202.997994 -14.817999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5126 "DALLAS 8 0  " 161.00 "2 "   " "  :  1 8.398000 0.408000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5127 "JONESBORO 0 " 161.00 "1 "   " "  :  1 3.214000 -0.211000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5127 "JONESBORO 0 " 161.00 "2 "   " "  :  1 2.283000 1.352000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5128 "DALLAS 33 0 " 161.00 "1 "   " "  :  1 90.513003 -16.486000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5129 "GOLDTHWAIT~5" 161.00 "1 "   " "  :  1 7.685000 1.201900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5129 "GOLDTHWAIT~5" 161.00 "2 "   " "  :  1 10.650000 1.981000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5130 "PLANO 5 0   " 161.00 "1 "   " "  :  1 141.194999 108.229995 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5132 "BELTON 1    " 161.00 "1 "   " "  :  1 102.515996 29.046199 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5133 "TOLAR 0     " 161.00 "1 "   " "  :  1 12.159000 -1.572000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5134 "BRECKENRID~1" 161.00 "1 "   " "  :  1 26.976001 20.017000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5135 "EASTLAND 0  " 161.00 "1 "   " "  :  1 12.483000 6.715000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5135 "EASTLAND 0  " 161.00 "2 "   " "  :  1 34.930000 5.066000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5136 "COOPER 0    " 161.00 "1 "   " "  :  1 21.213999 3.383000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5138 "WACO 1 1    " 161.00 "1 "   " "  :  1 183.026004 31.365001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5139 "DALLAS 42 0 " 161.00 "1 "   " "  :  1 86.382002 5.089000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5140 "GATESVILLE~1" 161.00 "1 "   " "  :  1 8.646000 -0.892000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5141 "ANNA 0      " 161.00 "1 "   " "  :  1 14.568000 2.802450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5141 "ANNA 0      " 161.00 "2 "   " "  :  1 70.326000 10.056350 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5142 "MOODY 0     " 161.00 "1 "   " "  :  1 20.868000 10.566000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5143 "FORT WORT~13" 161.00 "1 "   " "  :  1 47.180000 23.330000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5143 "FORT WORT~13" 161.00 "2 "   " "  :  1 41.598001 8.894000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5144 "WACO 6 0    " 161.00 "1 "   " "  :  1 73.427999 20.804600 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5145 "GRAND PRAI~1" 161.00 "1 "   " "  :  1 117.855000 33.392251 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5146 "ROWLETT 2 0 " 161.00 "1 "   " "  :  1 90.753001 25.713351 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5147 "PLANO 6 0   " 161.00 "1 "   " "  :  1 108.116996 30.633149 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5148 "IRVING 5 0  " 161.00 "1 "   " "  :  1 83.406001 23.631699 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5149 "DALLAS 7 0  " 161.00 "1 "   " "  :  1 180.777001 25.910550 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5150 "BRYSON 2 0  " 161.00 "1 "   " "  :  1 0.707000 0.369000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5150 "BRYSON 2 0  " 161.00 "2 "   " "  :  1 1.263000 0.357850 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5150 "BRYSON 2 0  " 161.00 "3 "   " "  :  1 2.412000 0.683400 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5151 "MORGAN 0    " 161.00 "1 "   " "  :  1 5.392000 2.550000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5152 "SACHSE 0    " 161.00 "1 "   " "  :  1 60.983998 -2.817000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5153 "PARADISE 0  " 161.00 "1 "   " "  :  1 15.981001 4.527950 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5154 "RIO VISTA 0 " 161.00 "1 "   " "  :  1 4.803000 2.368000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5154 "RIO VISTA 0 " 161.00 "2 "   " "  :  1 20.314001 3.053200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5155 "STRAWN 0    " 161.00 "1 "   " "  :  1 3.830000 1.049750 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5156 "May-00      " 161.00 "1 "   " "  :  1 6.216000 1.761200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5157 "DESOTO 0    " 161.00 "1 "   " "  :  1 227.991009 47.620001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5158 "MESQUITE 2 0" 161.00 "1 "   " "  :  1 262.435007 47.655249 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5159 "ROSEBUD 0   " 161.00 "1 "   " "  :  1 7.984000 0.343000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5159 "ROSEBUD 0   " 161.00 "2 "   " "  :  1 10.685000 1.934600 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5160 "DENTON 2 0  " 161.00 "1 "   " "  :  1 69.125998 -6.882000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5161 "DALLAS 4 0  " 161.00 "1 "   " "  :  1 199.653006 -12.325000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5162 "AXTELL 0    " 161.00 "1 "   " "  :  1 6.693000 1.896350 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5163 "NOLANVILLE 0" 161.00 "1 "   " "  :  1 21.115001 4.293350 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5165 "DENTON 1 1  " 161.00 "1 "   " "  :  1 80.571002 15.733500 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5168 "DALLAS 39 0 " 161.00 "1 "   " "  :  1 125.672996 37.676999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5171 "MERTENS 0   " 161.00 "1 "   " "  :  1 1.065000 0.193000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5172 "WEATHERFOR~1" 161.00 "1 "   " "  :  1 74.238002 23.521000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5173 "PLANO 3 0   " 161.00 "1 "   " "  :  1 136.355996 38.634199 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5174 "MALONE 0    " 161.00 "1 "   " "  :  1 5.267000 0.781150 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5174 "MALONE 0    " 161.00 "2 "   " "  :  1 1.566000 0.443700 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5175 "DENTON 3 0  " 161.00 "1 "   " "  :  1 118.667996 -8.893000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5176 "GRAFORD 0   " 161.00 "1 "   " "  :  1 14.007001 -1.493000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5177 "ARLINGTON~11" 161.00 "1 "   " "  :  1 171.890998 36.658001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5178 "ROCKWALL 1 0" 161.00 "1 "   " "  :  1 129.644001 23.788100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5180 "CORSICANA ~3" 161.00 "1 "   " "  :  1 6.044000 1.123700 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5180 "CORSICANA ~3" 161.00 "2 "   " "  :  1 84.395999 43.820000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5181 "GARLAND 2 0 " 161.00 "1 "   " "  :  1 251.531005 50.495100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5182 "GATESVILLE~2" 161.00 "1 "   " "  :  1 3.822000 1.344000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5183 "CARROLLTON~3" 161.00 "1 "   " "  :  1 231.801009 39.409399 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5184 "FORT WORT~20" 161.00 "1 "   " "  :  1 8.643000 1.944000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5184 "FORT WORT~20" 161.00 "2 "   " "  :  1 74.223000 6.324000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5185 "RHOME 0     " 161.00 "1 "   " "  :  1 26.786000 7.286200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5186 "VENUS 0     " 161.00 "1 "   " "  :  1 24.981000 12.497000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5187 "OLNEY 2 0   " 161.00 "1 "   " "  :  1 29.110000 4.365600 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5188 "CARROLLTON~1" 161.00 "1 "   " "  :  1 64.820999 18.365949 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5189 "DALLAS 20 0 " 161.00 "1 "   " "  :  1 78.837001 23.151000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5190 "GORDON 0    " 161.00 "1 "   " "  :  1 3.805000 0.956250 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5191 "MERIDIAN 0  " 161.00 "1 "   " "  :  1 8.330000 2.147100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5193 "KILLEEN 4 1 " 161.00 "1 "   " "  :  1 2.033000 1.282000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5193 "KILLEEN 4 1 " 161.00 "2 "   " "  :  1 133.469999 39.120999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5194 "DUNCANVILL~1" 161.00 "1 "   " "  :  1 59.007001 16.718650 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5195 "ARGYLE 0    " 161.00 "1 "   " "  :  1 55.256999 15.656149 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5199 "FORT WORTH~4" 161.00 "1 "   " "  :  1 42.956999 6.894350 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5200 "MINERAL WE~1" 161.00 "1 "   " "  :  1 66.351002 18.799450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5201 "COOLIDGE 0  " 161.00 "1 "   " "  :  1 5.565000 1.363400 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5202 "RICE 0      " 161.00 "1 "   " "  :  1 8.640000 2.448000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5203 "DALLAS 35 0 " 161.00 "1 "   " "  :  1 147.011995 41.653401 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5209 "WALNUT SPR~1" 161.00 "1 "   " "  :  1 3.591000 1.017450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5210 "BEDFORD 2 0 " 161.00 "1 "   " "  :  1 39.636001 11.230200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5211 "HUBBARD 0   " 161.00 "1 "   " "  :  1 8.375000 1.956700 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5212 "FERRIS 0    " 161.00 "1 "   " "  :  1 33.891001 9.602450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5213 "GARLAND 4 0 " 161.00 "1 "   " "  :  1 173.203003 26.095000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5214 "DALLAS 32 0 " 161.00 "1 "   " "  :  1 102.102005 41.148001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5215 "PILOT POIN~1" 161.00 "1 "   " "  :  1 29.137999 2.010000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5216 "FORT WORT~31" 161.00 "1 "   " "  :  1 127.237999 18.864900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5217 "NORTH RICH~2" 161.00 "1 "   " "  :  1 165.702999 28.427401 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5218 "JUSTIN 0    " 161.00 "1 "   " "  :  1 39.294001 9.626000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5219 "SCURRY 0    " 161.00 "1 "   " "  :  1 16.720000 3.781650 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5220 "SANGER 0    " 161.00 "1 "   " "  :  1 47.387001 11.470750 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5221 "KILLEEN 1 0 " 161.00 "1 "   " "  :  1 91.289997 18.923999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5222 "MABANK 1 0  " 161.00 "1 "   " "  :  1 19.806001 7.516000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5222 "MABANK 1 0  " 161.00 "2 "   " "  :  1 13.338000 2.040000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5223 "MEXIA 0     " 161.00 "1 "   " "  :  1 60.241997 9.858300 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5224 "CARROLLTON~2" 161.00 "1 "   " "  :  1 154.872000 43.880400 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5225 "NEVADA 0    " 161.00 "1 "   " "  :  1 24.022999 3.700050 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5226 "ZEPHYR 0    " 161.00 "1 "   " "  :  1 5.490000 1.035000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5227 "TERRELL 2 0 " 161.00 "1 "   " "  :  1 70.880997 19.520999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5228 "DALLAS 14 0 " 161.00 "1 "   " "  :  1 91.659999 13.957000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5229 "DALLAS 13 0 " 161.00 "1 "   " "  :  1 43.944001 12.450800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5230 "DALLAS 28 0 " 161.00 "1 "   " "  :  1 66.372001 18.805400 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5231 "HAMILTON 0  " 161.00 "1 "   " "  :  1 14.934000 3.769000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5232 "ARLINGTON~10" 161.00 "1 "   " "  :  1 99.800998 14.159299 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5233 "EULESS 1 0  " 161.00 "1 "   " "  :  1 98.774999 27.986249 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5234 "FRISCO 1 0  " 161.00 "1 "   " "  :  1 277.326012 40.420049 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5235 "SALADO 0    " 161.00 "1 "   " "  :  1 32.815999 -2.098000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5244 "FORT WORT~16" 161.00 "1 "   " "  :  1 65.130001 -4.125000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5245 "GRAPEVINE 0 " 161.00 "1 "   " "  :  1 178.962004 39.372000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5246 "GLEN ROSE ~5" 161.00 "1 "   " "  :  1 21.213000 -0.430000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5247 "KOPPERL 0   " 161.00 "1 "   " "  :  1 3.823000 0.923950 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5248 "BEDFORD 1 0 " 161.00 "1 "   " "  :  1 155.185997 28.622049 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5249 "FORT WORT~23" 161.00 "1 "   " "  :  1 132.720995 23.529001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5250 "DALLAS 5 0  " 161.00 "1 "   " "  :  1 182.704997 46.774650 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5251 "GRAND PRAI~2" 161.00 "1 "   " "  :  1 123.123002 34.884849 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5252 "DALLAS 22 0 " 161.00 "1 "   " "  :  1 80.802000 22.893900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5253 "FLOWER MOU~1" 161.00 "1 "   " "  :  1 126.678002 35.892099 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5254 "ROANOKE 0   " 161.00 "1 "   " "  :  1 160.332000 23.500800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5255 "MILLSAP 0   " 161.00 "1 "   " "  :  1 17.941999 2.670700 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5256 "FORRESTON 0 " 161.00 "1 "   " "  :  1 1.302000 0.157000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5257 "ITALY 0     " 161.00 "1 "   " "  :  1 14.161000 2.805000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5258 "FORNEY 0    " 161.00 "1 "   " "  :  1 188.847005 28.386599 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5259 "LAVON 0     " 161.00 "1 "   " "  :  1 9.210000 7.269000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5264 "DE LEON 0   " 161.00 "1 "   " "  :  1 23.594999 14.088000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5265 "KELLER 1 0  " 161.00 "1 "   " "  :  1 154.010999 29.449949 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5266 "CEDAR HILL 0" 161.00 "1 "   " "  :  1 156.158996 38.567051 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5267 "MC GREGOR 0 " 161.00 "1 "   " "  :  1 2.886000 -0.514000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5267 "MC GREGOR 0 " 161.00 "2 "   " "  :  1 27.921000 5.431000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5267 "MC GREGOR 0 " 161.00 "3 "   " "  :  1 11.648000 2.411450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5268 "COMMERCE 0  " 161.00 "1 "   " "  :  1 61.851001 9.132400 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5269 "MIDLOTHIAN~9" 161.00 "1 "   " "  :  1 86.957997 24.638100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5270 "WEST 0      " 161.00 "1 "   " "  :  1 3.045000 0.862750 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5270 "WEST 0      " 161.00 "2 "   " "  :  1 23.709001 5.485900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5271 "BARTLETT 0  " 161.00 "1 "   " "  :  1 14.775001 2.834750 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5272 "DALLAS 16 0 " 161.00 "1 "   " "  :  1 10.086000 2.354500 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5272 "DALLAS 16 0 " 161.00 "2 "   " "  :  1 10.518000 2.980100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5273 "COPPELL 0   " 161.00 "1 "   " "  :  1 115.998006 32.866099 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5274 "WILMER 0    " 161.00 "1 "   " "  :  1 11.868000 3.362600 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5275 "DAWSON 0    " 161.00 "1 "   " "  :  1 8.703000 1.346400 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5276 "MART 0      " 161.00 "1 "   " "  :  1 10.542000 2.986900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5277 "LITTLE ELM 0" 161.00 "1 "   " "  :  1 155.366004 29.693899 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5278 "TEMPLE 2 0  " 161.00 "1 "   " "  :  1 86.252999 -16.007000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5280 "TEMPLE 1 1  " 161.00 "1 "   " "  :  1 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5280 "TEMPLE 1 1  " 161.00 "2 "   " "  :  1 153.788996 26.813251 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5284 "QUINLAN 0   " 161.00 "1 "   " "  :  1 44.646001 33.423999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5285 "CHICO 0     " 161.00 "1 "   " "  :  1 10.467000 2.876400 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5286 "DUBLIN 2 0  " 161.00 "1 "   " "  :  1 33.702001 7.650000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5286 "DUBLIN 2 0  " 161.00 "2 "   " "  :  1 2.541000 0.719950 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5286 "DUBLIN 2 0  " 161.00 "3 "   " "  :  1 0.644000 0.180200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5287 "ARLINGTON ~5" 161.00 "1 "   " "  :  1 28.114000 4.295050 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5287 "ARLINGTON ~5" 161.00 "2 "   " "  :  1 136.628997 28.455001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5287 "ARLINGTON ~5" 161.00 "3 "   " "  :  1 80.813998 63.471001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5288 "WOLFE CITY 0" 161.00 "1 "   " "  :  1 22.427000 3.856450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5289 "DALLAS 26 0 " 161.00 "1 "   " "  :  1 69.758999 19.765051 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5290 "WHITNEY 0   " 161.00 "1 "   " "  :  1 30.344999 8.575000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5291 "FORT WORT~19" 161.00 "1 "   " "  :  1 144.174004 -13.982999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5292 "FORT WORT~21" 161.00 "1 "   " "  :  1 84.140998 42.475000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5293 "JOSHUA 0    " 161.00 "1 "   " "  :  1 62.967002 17.840651 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5294 "DALLAS 12 0 " 161.00 "1 "   " "  :  1 163.899004 31.494200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5296 "MCKINNEY 1 1" 161.00 "1 "   " "  :  1 102.323997 28.991801 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5305 "ALLEN 1 1   " 161.00 "1 "   " "  :  1 189.419997 88.406998 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5306 "ALEDO 2 0   " 161.00 "1 "   " "  :  1 40.806001 11.561700 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5307 "THE COLONY 0" 161.00 "1 "   " "  :  1 282.862997 40.674201 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5308 "SUNNYVALE 0 " 161.00 "1 "   " "  :  1 15.767001 4.350300 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5309 "DALLAS 10 0 " 161.00 "1 "   " "  :  1 101.751006 28.007501 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5310 "FORT WORT~29" 161.00 "1 "   " "  :  1 77.661997 31.367999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5311 "DALLAS 30 0 " 161.00 "1 "   " "  :  1 40.959001 11.605050 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5312 "AZLE 0      " 161.00 "1 "   " "  :  1 134.763002 23.179500 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5313 "HUTCHINS 0  " 161.00 "1 "   " "  :  1 16.122000 8.406000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5314 "VALLEY MIL~1" 161.00 "1 "   " "  :  1 17.590000 3.396600 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5315 "DENTON 6 0  " 161.00 "1 "   " "  :  1 60.232002 9.534000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5316 "MESQUITE 3 0" 161.00 "1 "   " "  :  1 176.189995 49.920499 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5323 "DALLAS 2 1  " 161.00 "1 "   " "  :  1 404.046011 62.174100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5327 "MOUNT CALM 0" 161.00 "1 "   " "  :  1 6.315000 1.137300 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5328 "RIESEL 2 0  " 161.00 "1 "   " "  :  1 0.324000 0.091800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5328 "RIESEL 2 0  " 161.00 "2 "   " "  :  1 5.334000 1.511300 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5328 "RIESEL 2 0  " 161.00 "3 "   " "  :  1 8.728000 2.261000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5329 "DALLAS 17 0 " 161.00 "1 "   " "  :  1 232.953000 42.003599 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5330 "ARLINGTON ~7" 161.00 "1 "   " "  :  1 77.757001 18.354900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5331 "CELINA 0    " 161.00 "1 "   " "  :  1 26.355001 7.467250 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5332 "FORT WORTH~8" 161.00 "1 "   " "  :  1 85.122001 24.117900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5333 "RED OAK 0   " 161.00 "1 "   " "  :  1 126.494002 30.634850 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5334 "CLYDE 0     " 161.00 "1 "   " "  :  1 28.022999 6.784700 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5335 "IRVING 2 0  " 161.00 "1 "   " "  :  1 166.707003 47.233650 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5336 "ROWLETT 1 0 " 161.00 "1 "   " "  :  1 98.281997 -11.945000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5337 "JACKSBORO ~4" 161.00 "1 "   " "  :  1 18.783000 5.321850 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5338 "GRANBURY 3 0" 161.00 "1 "   " "  :  1 80.255997 -5.231000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5339 "SOUTHLAKE 0 " 161.00 "1 "   " "  :  1 158.578002 22.668649 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5340 "DALLAS 29 0 " 161.00 "1 "   " "  :  1 50.006002 8.200800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5340 "DALLAS 29 0 " 161.00 "2 "   " "  :  1 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5340 "DALLAS 29 0 " 161.00 "3 "   " "  :  1 4.998000 -0.289000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5341 "LEWISVILLE~1" 161.00 "1 "   " "  :  1 46.382001 7.915000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5344 "DALLAS 36 0 " 161.00 "1 "   " "  :  1 94.713002 26.835349 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5345 "HILLSBORO 0 " 161.00 "1 "   " "  :  1 33.116999 9.383150 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5346 "FORT WORTH~7" 161.00 "1 "   " "  :  1 170.615995 -22.811000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5347 "CISCO 0     " 161.00 "1 "   " "  :  1 18.681000 5.292950 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5348 "ITASCA 0    " 161.00 "1 "   " "  :  1 14.263999 -2.259000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5349 "LANCASTER ~2" 161.00 "1 "   " "  :  1 60.828000 17.234600 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5351 "GARLAND 1 1 " 161.00 "1 "   " "  :  1 174.282002 49.379900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5352 "DALLAS 9 0  " 161.00 "1 "   " "  :  1 41.841000 11.854950 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5353 "DUNCANVILL~2" 161.00 "1 "   " "  :  1 56.582999 16.031849 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5354 "MESQUITE 1 0" 161.00 "1 "   " "  :  1 101.884997 22.021800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5355 "MAYPEARL 0  " 161.00 "1 "   " "  :  1 5.649000 1.600550 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5356 "GARLAND 3 0 " 161.00 "1 "   " "  :  1 122.432995 34.689349 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5357 "ALLEN 2 0   " 161.00 "1 "   " "  :  1 130.885005 -0.426000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5362 "BRIDGEPORT 1" 161.00 "1 "   " "  :  1 33.906001 25.040001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5370 "LEWISVILLE~2" 161.00 "1 "   " "  :  1 107.410002 30.030501 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5371 "SEAGOVILLE 0" 161.00 "1 "   " "  :  1 68.997002 19.549149 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5372 "DALLAS 31 0 " 161.00 "1 "   " "  :  1 51.266003 11.276100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5373 "HALTOM CIT~1" 161.00 "1 "   " "  :  1 99.291003 26.048249 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5373 "HALTOM CIT~1" 161.00 "2 "   " "  :  1 65.055001 18.432251 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5374 "BALCH SPRI~1" 161.00 "1 "   " "  :  1 69.093001 19.576350 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5375 "FORT WORTH~5" 161.00 "1 "   " "  :  1 62.088001 14.546999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5376 "DALLAS 43 0 " 161.00 "1 "   " "  :  1 53.187001 13.556650 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5377 "KILLEEN 2 0 " 161.00 "1 "   " "  :  1 57.617998 43.792999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5378 "WACO 5 0    " 161.00 "1 "   " "  :  1 68.058002 19.283099 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5379 "FORT WORT~34" 161.00 "1 "   " "  :  1 164.733005 46.674350 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5381 "ENNIS 1     " 161.00 "1 "   " "  :  1 79.803002 0.101000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5385 "DALLAS 3 1  " 161.00 "1 "   " "  :  1 240.971994 68.275398 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5386 "RICHARDSON~1" 161.00 "1 "   " "  :  1 63.546002 18.004701 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5387 "FORT WORT~15" 161.00 "1 "   " "  :  1 120.193994 53.371000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5389 "WACO 2 1    " 161.00 "1 "   " "  :  1 133.615994 34.077999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5391 "ROGERS 1    " 115.00 "1 "   " "  :  1 8.587000 5.527000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5393 "CHINA SPRI~1" 161.00 "1 "   " "  :  1 14.918999 4.227050 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5400 "MCKINNEY 2 0" 161.00 "1 "   " "  :  1 108.270001 36.765000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5402 "GRANBURY 2 1" 161.00 "1 "   " "  :  1 105.718994 18.690650 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5407 "CLIFTON 2 0 " 161.00 "1 "   " "  :  1 29.563999 6.029050 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5408 "FARMERSVIL~1" 161.00 "1 "   " "  :  1 47.239000 31.448001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5409 "ARLINGTON ~3" 161.00 "1 "   " "  :  1 176.041996 26.224199 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5411 "KILLEEN 3 1 " 161.00 "1 "   " "  :  1 120.074999 34.021249 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5412 "WYLIE 0     " 161.00 "1 "   " "  :  1 254.415989 40.967450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5420 "FORT WORTH~2" 161.00 "1 "   " "  :  1 24.589001 4.157350 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5421 "JOSEPHINE 0 " 161.00 "1 "   " "  :  1 2.373000 0.570350 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5422 "LEWSIVILLE 0" 161.00 "1 "   " "  :  1 190.676999 51.834702 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5425 "DALLAS 40 0 " 161.00 "1 "   " "  :  1 2.691000 0.397800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5425 "DALLAS 40 0 " 161.00 "2 "   " "  :  1 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5425 "DALLAS 40 0 " 161.00 "3 "   " "  :  1 96.842998 14.600450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5426 "KEMP 0      " 161.00 "1 "   " "  :  1 43.856999 10.535000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5427 "WAXAHACHIE~2" 161.00 "1 "   " "  :  1 25.308001 19.683000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5428 "HURST 0     " 161.00 "1 "   " "  :  1 85.263002 24.157850 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5429 "FORT WORT~11" 161.00 "1 "   " "  :  1 106.166995 30.080649 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5430 "WEATHERFOR~2" 161.00 "1 "   " "  :  1 60.588002 17.166600 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5431 "ROCKWALL 2 0" 161.00 "1 "   " "  :  1 84.434998 66.953999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5432 "WEATHERFOR~3" 161.00 "1 "   " "  :  1 34.496999 9.774150 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5432 "WEATHERFOR~3" 161.00 "2 "   " "  :  1 8.506000 2.130950 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5433 "FORT WORT~24" 161.00 "1 "   " "  :  1 189.930999 66.764998 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5434 "NEWARK 0    " 161.00 "1 "   " "  :  1 12.392000 2.822000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5435 "SANTO 0     " 161.00 "1 "   " "  :  1 4.497000 1.274150 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5436 "DALLAS 18 0 " 161.00 "1 "   " "  :  1 72.887999 37.597001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5437 "ELM MOTT 0  " 161.00 "1 "   " "  :  1 10.894000 2.554250 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5438 "FORT WORT~10" 161.00 "1 "   " "  :  1 50.243998 9.028000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5439 "WAXAHACHIE~1" 161.00 "1 "   " "  :  1 165.483999 32.271099 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5440 "ARLINGTON ~6" 161.00 "1 "   " "  :  1 243.516994 47.350100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5441 "FORT WORT~14" 161.00 "1 "   " "  :  1 145.182002 75.357997 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5442 "FORT WORT~32" 161.00 "1 "   " "  :  1 44.510001 12.386200 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5443 "FORT WORTH~3" 161.00 "1 "   " "  :  1 100.314999 14.829101 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5446 "HEWITT 0    " 161.00 "1 "   " "  :  1 71.262997 11.520900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5447 "ARLINGTON ~4" 161.00 "1 "   " "  :  1 20.292000 5.749400 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5447 "ARLINGTON ~4" 161.00 "2 "   " "  :  1 134.171999 73.791999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5449 "GRAND PRAI~4" 161.00 "1 "   " "  :  1 444.806004 345.900989 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5450 "MELISSA 0   " 161.00 "1 "   " "  :  1 17.096999 4.844150 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5452 "COPPERAS C~2" 161.00 "1 "   " "  :  1 201.283002 30.203900 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5453 "CLEBURNE 1 0" 161.00 "1 "   " "  :  1 23.046000 7.147000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5453 "CLEBURNE 1 0" 161.00 "2 "   " "  :  1 63.494998 15.095150 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5454 "GREENVILLE~5" 161.00 "1 "   " "  :  1 86.973000 13.531999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5455 "ALVORD 0    " 161.00 "1 "   " "  :  1 13.950001 7.137000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5456 "GORMAN 0    " 161.00 "1 "   " "  :  1 8.705000 6.335000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5456 "GORMAN 0    " 161.00 "2 "   " "  :  1 11.105000 1.955000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5457 "COLLEYVILL~1" 161.00 "1 "   " "  :  1 79.600000 19.335800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5457 "COLLEYVILL~1" 161.00 "2 "   " "  :  1 35.292000 9.999400 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5459 "HOLLAND 1   " 115.00 "1 "   " "  :  1 14.157000 2.948000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5461 "TEMPLE 3 0  " 161.00 "1 "   " "  :  1 119.294000 20.627800 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5462 "DALLAS 34 0 " 161.00 "1 "   " "  :  1 153.814995 46.070999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5463 "IRVING 4 0  " 161.00 "1 "   " "  :  1 160.326004 45.425701 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5465 "FRISCO 2 1  " 161.00 "1 "   " "  :  1 218.168998 61.814553 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5466 "GATESVILLE~3" 161.00 "1 "   " "  :  1 7.437000 2.107150 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5467 "DALLAS 25 0 " 161.00 "1 "   " "  :  1 28.227001 7.997650 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5468 "DALLAS 37 0 " 161.00 "1 "   " "  :  1 42.129001 32.409000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5469 "FORT WORT~12" 161.00 "1 "   " "  :  1 8.499000 2.408050 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5470 "WOODWAY 0   " 161.00 "1 "   " "  :  1 70.517999 19.980100 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5471 "MINGUS 0    " 161.00 "1 "   " "  :  1 2.325000 0.408850 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5472 "THROCKMORT~1" 161.00 "1 "   " "  :  1 4.617000 1.061000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5473 "NEMO 0      " 161.00 "1 "   " "  :  1 3.699000 -0.032000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5473 "NEMO 0      " 161.00 "2 "   " "  :  1 1.770000 0.501500 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5474 "ABBOTT 0    " 161.00 "1 "   " "  :  1 4.491000 0.881450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5475 "ALVARADO 0  " 161.00 "1 "   " "  :  1 59.276998 16.795149 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5476 "CORSICANA ~1" 161.00 "1 "   " "  :  1 21.039000 3.109300 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5477 "HARKER HEI~1" 161.00 "1 "   " "  :  1 152.379000 43.215999 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5478 "IRVING 3 0  " 161.00 "1 "   " "  :  1 137.940001 39.083001 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5480 "BURLESON 1  " 161.00 "1 "   " "  :  1 179.232001 50.782400 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5481 "FORT WORT~22" 161.00 "1 "   " "  :  1 65.388000 16.485751 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5482 "DALLAS 23 0 " 161.00 "1 "   " "  :  1 93.926001 19.601850 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5483 "NORTH RICH~1" 161.00 "1 "   " "  :  1 90.535998 0.066000 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5484 "CROSS PLAI~1" 161.00 "1 "   " "  :  1 0.772000 0.169150 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5484 "CROSS PLAI~1" 161.00 "2 "   " "  :  1 8.343000 1.612450 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   5485 "BLOOMING G~1" 161.00 "1 "   " "  :  1 4.689000 1.328550 0.000000 0.000000 0.000000 0.000000   5    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    5  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6001 "CONVERSE 0  " 115.00 "1 "   " "  :  1 103.808999 29.412550 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6002 "SAN ANTON~55" 115.00 "1 "   " "  :  1 64.291000 9.202100 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6005 "BASTROP 2   " 115.00 "1 "   " "  :  1 75.480002 21.386001 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6011 "MARION 2 0  " 115.00 "1 "   " "  :  1 7.191000 2.037450 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6011 "MARION 2 0  " 115.00 "2 "   " "  :  1 19.696000 15.609001 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6012 "PAIGE 0     " 115.00 "1 "   " "  :  1 26.738000 3.826700 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6013 "SAN ANTON~51" 115.00 "1 "   " "  :  1 1.266000 0.104000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6013 "SAN ANTON~51" 115.00 "2 "   " "  :  1 94.185001 26.685750 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6014 "WAELDER 0   " 115.00 "1 "   " "  :  1 5.511000 -0.402000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6015 "ATASCOSA 0  " 115.00 "1 "   " "  :  1 44.049001 7.016750 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6016 "SAN ANTON~49" 115.00 "1 "   " "  :  1 176.433003 49.989349 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6017 "CIBOLO 0    " 115.00 "1 "   " "  :  1 128.402996 -25.479999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6018 "AUSTIN 6 0  " 115.00 "1 "   " "  :  1 4.351000 3.047000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6019 "AUSTIN 25 0 " 115.00 "1 "   " "  :  1 59.069997 16.736500 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6020 "HORSESHOE ~1" 115.00 "1 "   " "  :  1 16.527000 4.682650 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6023 "LEANDER 1 2 " 115.00 "1 "   " "  :  1 132.885003 37.650749 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6024 "AUSTIN 10 0 " 115.00 "1 "   " "  :  1 84.990001 18.690000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6025 "SAN ANTON~36" 115.00 "1 "   " "  :  1 65.595001 39.276999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6025 "SAN ANTON~36" 115.00 "2 "   " "  :  1 23.717999 14.679000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6026 "SAN ANTON~60" 115.00 "1 "   " "  :  1 22.115999 9.046000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6027 "ELGIN 0     " 115.00 "1 "   " "  :  1 64.977002 18.410151 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6028 "AUSTIN 31 0 " 115.00 "1 "   " "  :  1 135.852003 29.281649 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6029 "RUNGE 0     " 115.00 "1 "   " "  :  1 1.770000 0.501500 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6029 "RUNGE 0     " 115.00 "2 "   " "  :  1 7.953000 1.144950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6029 "RUNGE 0     " 115.00 "3 "   " "  :  1 1.170000 0.331500 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6031 "YOAKUM 1    " 115.00 "1 "   " "  :  1 29.183999 8.268800 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6032 "AUSTIN 37 0 " 115.00 "1 "   " "  :  1 62.015998 7.285000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6035 "PFLUGERVIL~3" 115.00 "1 "   " "  :  1 206.366992 58.470649 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6037 "SAN ANTONI~7" 115.00 "1 "   " "  :  1 231.506991 41.799599 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6040 "AUSTIN 3 2  " 115.00 "1 "   " "  :  1 80.783999 23.089001 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6043 "SAN ANTON~59" 115.00 "1 "   " "  :  1 231.223989 42.019749 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6044 "SAN ANTON~15" 115.00 "1 "   " "  :  1 18.297000 7.101000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6047 "SAN ANTON~18" 115.00 "1 "   " "  :  1 263.884997 42.458349 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6055 "BERGHEIM 0  " 115.00 "1 "   " "  :  1 8.225000 2.075000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6058 "NEW BRAUN~10" 115.00 "1 "   " "  :  1 178.638005 50.614101 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6059 "D HANIS 0   " 115.00 "1 "   " "  :  1 4.038000 0.973250 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6060 "SAN ANTON~27" 115.00 "1 "   " "  :  1 111.172998 21.117400 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6061 "AUSTIN 7 0  " 115.00 "1 "   " "  :  1 147.903001 41.905850 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6064 "BRENHAM 2   " 115.00 "1 "   " "  :  1 92.786998 11.852000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6065 "BERTRAM 0   " 115.00 "1 "   " "  :  1 14.856000 4.209200 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6091 "WIMBERLEY 0 " 115.00 "1 "   " "  :  1 37.806001 15.478000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6092 "GONZALES 0  " 115.00 "1 "   " "  :  1 58.884001 10.103950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6093 "SAN ANTONI~5" 115.00 "1 "   " "  :  1 40.538999 6.291000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6094 "SAN ANTONI~9" 115.00 "1 "   " "  :  1 67.979997 19.261000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6095 "HUTTO 0     " 115.00 "1 "   " "  :  1 68.373001 8.060000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6096 "LULING 0    " 115.00 "1 "   " "  :  1 25.779000 3.356000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6097 "SAN ANTON~20" 115.00 "1 "   " "  :  1 105.359995 29.852000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6098 "AUSTIN 12 0 " 115.00 "1 "   " "  :  1 132.216001 37.461200 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6099 "SAN ANTON~10" 115.00 "1 "   " "  :  1 26.855001 6.057100 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6100 "ADKINS 0    " 115.00 "1 "   " "  :  1 37.713000 10.685350 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6103 "WINCHESTER 2" 115.00 "1 "   " "  :  1 2.727000 0.772650 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6103 "WINCHESTER 2" 115.00 "2 "   " "  :  1 31.481999 8.919900 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6109 "ROCKDALE 1 2" 115.00 "1 "   " "  :  1 9.138000 5.203000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6109 "ROCKDALE 1 2" 115.00 "2 "   " "  :  1 5.298000 -0.073000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6112 "NATALIA 0   " 115.00 "1 "   " "  :  1 17.407000 4.578950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6113 "AUSTIN 20 0 " 115.00 "1 "   " "  :  1 20.807999 12.128000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6114 "SAN ANTON~52" 115.00 "1 "   " "  :  1 70.542002 42.539999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6115 "SAN ANTON~61" 115.00 "1 "   " "  :  1 131.130004 -17.222001 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6116 "TAYLOR 0    " 115.00 "1 "   " "  :  1 3.870000 1.096500 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6116 "TAYLOR 0    " 115.00 "2 "   " "  :  1 52.982998 15.011850 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6117 "SMITHVILLE 0" 115.00 "1 "   " "  :  1 28.031999 7.706950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6120 "CEDAR PARK 2" 115.00 "1 "   " "  :  1 195.297003 79.958999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6121 "SAN ANTON~28" 115.00 "1 "   " "  :  1 232.562995 96.359998 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6122 "HALLETTSVI~1" 115.00 "1 "   " "  :  1 45.328000 -5.864000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6123 "AUSTIN 5 0  " 115.00 "1 "   " "  :  1 89.569002 12.780599 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6124 "NEW BRAUN~11" 115.00 "1 "   " "  :  1 62.725002 16.268151 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6125 "SUTHERLAND~1" 115.00 "1 "   " "  :  1 3.569000 0.734400 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6126 "AUSTIN 34 0 " 115.00 "1 "   " "  :  1 50.375998 14.273199 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6127 "CAMERON 0   " 115.00 "1 "   " "  :  1 25.239000 1.427000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6128 "SAN ANTON~41" 115.00 "1 "   " "  :  1 98.658001 14.960849 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6129 "MEDINA 0    " 115.00 "1 "   " "  :  1 2.060000 0.300050 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6129 "MEDINA 0    " 115.00 "2 "   " "  :  1 4.258000 0.984300 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6129 "MEDINA 0    " 115.00 "3 "   " "  :  1 10.620000 1.507900 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6130 "MANCHACA 0  " 115.00 "1 "   " "  :  1 13.696000 3.796100 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6131 "SPRING BRA~1" 115.00 "1 "   " "  :  1 72.911000 12.425300 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6132 "AUSTIN 19 0 " 115.00 "1 "   " "  :  1 64.736998 19.916999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6133 "FLATONIA 0  " 115.00 "1 "   " "  :  1 15.139000 7.269000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6134 "GRANGER 0   " 115.00 "1 "   " "  :  1 7.620000 2.159000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6135 "FAYETTEVIL~1" 115.00 "1 "   " "  :  1 20.049000 10.650000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6135 "FAYETTEVIL~1" 115.00 "2 "   " "  :  1 12.446000 1.998350 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6136 "GEORGETOWN~2" 115.00 "1 "   " "  :  1 119.726002 20.167950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6137 "AUSTIN 35 0 " 115.00 "1 "   " "  :  1 48.870000 11.951000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6138 "PIPE CREEK 0" 115.00 "1 "   " "  :  1 32.095000 7.842950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6139 "RED ROCK 0  " 115.00 "1 "   " "  :  1 4.411000 0.793900 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6139 "RED ROCK 0  " 115.00 "2 "   " "  :  1 6.804000 1.927800 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6140 "JARRELL 0   " 115.00 "1 "   " "  :  1 17.793000 3.311600 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6150 "SAN ANTON~42" 115.00 "1 "   " "  :  1 117.267001 33.225650 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6151 "SCHULENBUR~1" 115.00 "1 "   " "  :  1 29.686999 4.573850 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6153 "SAN ANTON~22" 115.00 "1 "   " "  :  1 107.969999 49.208999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6154 "DRIPPING S~1" 115.00 "1 "   " "  :  1 78.351998 12.211950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6155 "SAN ANTON~29" 115.00 "1 "   " "  :  1 48.280001 19.420999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6156 "MARBLE FAL~9" 115.00 "1 "   " "  :  1 100.362003 14.920050 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6157 "BOERNE 1 0  " 115.00 "1 "   " "  :  1 28.806001 8.161700 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6158 "WASHINGTON 0" 115.00 "1 "   " "  :  1 9.863000 1.597150 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6159 "SCHERTZ 0   " 115.00 "1 "   " "  :  1 108.261001 25.794950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6160 "AUSTIN 8 0  " 115.00 "1 "   " "  :  1 34.275001 9.711250 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6160 "AUSTIN 8 0  " 115.00 "2 "   " "  :  1 64.002001 18.133900 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6168 "SAN ANTON~54" 115.00 "1 "   " "  :  1 138.231003 29.256999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6171 "SAN ANTON~69" 115.00 "1 "   " "  :  1 26.736000 7.575200 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6171 "SAN ANTON~69" 115.00 "2 "   " "  :  1 87.020999 24.655950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6173 "CUERO 2 1   " 115.00 "1 "   " "  :  1 35.481000 10.052950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6174 "SAN ANTONI~4" 115.00 "1 "   " "  :  1 95.750999 66.307002 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6175 "AUSTIN 16 0 " 115.00 "1 "   " "  :  1 160.482001 27.370000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6176 "AUSTIN 39 0 " 115.00 "1 "   " "  :  1 45.321000 12.840950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6178 "SAN ANTON~66" 115.00 "1 "   " "  :  1 134.450996 38.094449 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6179 "SAN ANTON~50" 115.00 "1 "   " "  :  1 11.850000 3.357500 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6180 "LA VERNIA 0 " 115.00 "1 "   " "  :  1 34.143001 9.673850 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6181 "MANOR 0     " 115.00 "1 "   " "  :  1 49.125001 37.369999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6182 "SAN ANTON~46" 115.00 "1 "   " "  :  1 95.832002 27.152401 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6183 "GIDDINGS 0  " 115.00 "1 "   " "  :  1 45.912001 26.133999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6184 "AUSTIN 32 0 " 115.00 "1 "   " "  :  1 59.961998 24.370000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6185 "AUSTIN 38 0 " 115.00 "1 "   " "  :  1 20.838000 5.904100 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6186 "AUSTIN 30 0 " 115.00 "1 "   " "  :  1 59.781998 11.153700 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6187 "AUSTIN 28 0 " 115.00 "1 "   " "  :  1 140.102994 35.304001 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6189 "COLUMBUS 1  " 115.00 "1 "   " "  :  1 2.934000 0.831300 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6189 "COLUMBUS 1  " 115.00 "2 "   " "  :  1 5.296000 1.218050 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6189 "COLUMBUS 1  " 115.00 "3 "   " "  :  1 20.136000 5.705200 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6190 "SHINER 0    " 115.00 "1 "   " "  :  1 18.465000 5.231750 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6191 "SAN ANTON~33" 115.00 "1 "   " "  :  1 25.709999 4.752350 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6193 "CALDWELL 1  " 115.00 "1 "   " "  :  1 35.688001 10.111600 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6194 "AUSTIN 18 0 " 115.00 "1 "   " "  :  1 44.424000 12.586799 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6195 "INDUSTRY 0  " 115.00 "1 "   " "  :  1 0.969000 0.274550 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6195 "INDUSTRY 0  " 115.00 "2 "   " "  :  1 2.168000 0.477700 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6196 "DALE 0      " 115.00 "1 "   " "  :  1 21.276000 6.028200 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6199 "SAN ANTON~45" 115.00 "1 "   " "  :  1 319.903994 67.927748 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6200 "SAN ANTON~14" 115.00 "1 "   " "  :  1 11.208000 3.175600 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6200 "SAN ANTON~14" 115.00 "2 "   " "  :  1 35.073000 23.658000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6201 "SAN ANTON~39" 115.00 "1 "   " "  :  1 39.074999 5.350000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6202 "MARTINDALE 0" 115.00 "1 "   " "  :  1 6.015000 1.704250 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6202 "MARTINDALE 0" 115.00 "2 "   " "  :  1 19.302000 3.007300 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6203 "SAN ANTON~13" 115.00 "1 "   " "  :  1 203.487992 33.317450 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6204 "SAN ANTON~26" 115.00 "1 "   " "  :  1 10.235000 -1.135000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6205 "AUSTIN 29 0 " 115.00 "1 "   " "  :  1 121.952999 35.315999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6206 "LEXINGTON 0 " 115.00 "1 "   " "  :  1 4.600000 0.505000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6206 "LEXINGTON 0 " 115.00 "2 "   " "  :  1 2.550000 0.722500 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6206 "LEXINGTON 0 " 115.00 "3 "   " "  :  1 24.154000 3.803750 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6207 "LEANDER 2 0 " 115.00 "1 "   " "  :  1 49.721000 8.307050 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6208 "AUSTIN 15 0 " 115.00 "1 "   " "  :  1 80.067003 22.685650 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6208 "AUSTIN 15 0 " 115.00 "2 "   " "  :  1 93.905002 17.254150 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6209 "MICO 0      " 115.00 "1 "   " "  :  1 1.773000 0.700000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6209 "MICO 0      " 115.00 "2 "   " "  :  1 5.751000 2.227000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6217 "AUSTIN 36 0 " 115.00 "1 "   " "  :  1 62.294000 14.602000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6218 "LOCKHART 0  " 115.00 "1 "   " "  :  1 93.484998 14.518850 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6219 "AUSTIN 17 0 " 115.00 "1 "   " "  :  1 63.929999 18.113500 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6220 "SAN ANTONI~8" 115.00 "1 "   " "  :  1 136.199999 53.358001 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6221 "FALLS CITY 0" 115.00 "1 "   " "  :  1 9.138000 2.069750 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6221 "FALLS CITY 0" 115.00 "2 "   " "  :  1 1.857000 0.526150 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6223 "AUSTIN 27 1 " 115.00 "1 "   " "  :  1 166.841996 47.271901 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6224 "AUSTIN 23 0 " 115.00 "1 "   " "  :  1 171.817005 73.707002 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6225 "SAN ANTON~30" 115.00 "1 "   " "  :  1 85.245001 60.273999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6226 "BLANCO 0    " 115.00 "1 "   " "  :  1 18.024001 5.106800 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6227 "AUSTIN 24 0 " 115.00 "1 "   " "  :  1 212.908006 35.799450 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6230 "SAN MARCOS 2" 115.00 "1 "   " "  :  1 191.507995 54.260600 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6231 "BUDA 0      " 115.00 "1 "   " "  :  1 70.506001 19.976699 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6232 "DEL VALLE 0 " 115.00 "1 "   " "  :  1 115.693998 65.925997 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6233 "AUSTIN 4 0  " 115.00 "1 "   " "  :  1 79.161000 18.441600 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6236 "SAN ANTON~64" 115.00 "1 "   " "  :  1 247.249007 48.034349 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6237 "BURLINGTON 0" 115.00 "1 "   " "  :  1 1.878000 0.532100 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6238 "AUSTIN 13 0 " 115.00 "1 "   " "  :  1 258.690000 38.194749 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6241 "ELMENDORF 2 " 115.00 "1 "   " "  :  1 23.823000 1.480000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6241 "ELMENDORF 2 " 115.00 "2 "   " "  :  1 270.872998 129.700994 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6250 "SAN ANTON~71" 115.00 "1 "   " "  :  1 92.299002 24.425600 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6251 "CANYON LAK~1" 115.00 "1 "   " "  :  1 4.323000 0.691050 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6251 "CANYON LAK~1" 115.00 "2 "   " "  :  1 76.854002 13.828650 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6252 "JOHNSON CI~1" 115.00 "1 "   " "  :  1 2.867000 0.634100 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6252 "JOHNSON CI~1" 115.00 "2 "   " "  :  1 11.291000 3.186650 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6253 "YORKTOWN 0  " 115.00 "1 "   " "  :  1 3.292000 1.255000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6253 "YORKTOWN 0  " 115.00 "2 "   " "  :  1 16.610999 8.710000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6256 "AUSTIN 2 2  " 115.00 "1 "   " "  :  1 18.249001 5.170550 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6261 "LACKLAND A~1" 115.00 "1 "   " "  :  1 31.176001 8.833200 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6262 "LIBERTY HI~1" 115.00 "1 "   " "  :  1 40.160999 8.046950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6264 "KENEDY 1    " 115.00 "1 "   " "  :  1 25.939000 6.528000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6264 "KENEDY 1    " 115.00 "2 "   " "  :  1 11.928000 3.379600 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6275 "SAN ANTON~19" 115.00 "1 "   " "  :  1 110.595000 31.335250 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6276 "VON ORMY 0  " 115.00 "1 "   " "  :  1 39.923999 11.311800 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6278 "KYLE 1      " 115.00 "1 "   " "  :  1 6.813000 1.930350 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6278 "KYLE 1      " 115.00 "2 "   " "  :  1 128.862000 65.570998 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6280 "SEGUIN 2 1  " 115.00 "1 "   " "  :  1 253.987002 -18.600000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6281 "UNIVERSAL ~1" 115.00 "1 "   " "  :  1 85.793000 -7.892000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6282 "SPICEWOOD 0 " 115.00 "1 "   " "  :  1 27.577999 7.421350 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6283 "SAINT HEDW~1" 115.00 "1 "   " "  :  1 6.882000 1.949900 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6284 "SAN ANTON~11" 115.00 "1 "   " "  :  1 1.557000 0.303450 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6284 "SAN ANTON~11" 115.00 "2 "   " "  :  1 70.023000 19.839850 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6286 "BOERNE 2 1  " 115.00 "1 "   " "  :  1 82.674003 23.424301 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6288 "SAN ANTON~38" 115.00 "1 "   " "  :  1 307.394004 88.016999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6289 "AUSTIN 26 0 " 115.00 "1 "   " "  :  1 73.842001 24.327999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6290 "AUSTIN 21 0 " 115.00 "1 "   " "  :  1 67.614001 19.157299 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6291 "SAN ANTON~53" 115.00 "1 "   " "  :  1 20.565000 5.826750 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6306 "AUSTIN 11 0 " 115.00 "1 "   " "  :  1 54.192001 15.354399 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6307 "SAN ANTON~47" 115.00 "1 "   " "  :  1 110.786998 15.484001 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6307 "SAN ANTON~47" 115.00 "2 "   " "  :  1 19.944000 5.650800 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6309 "HONDO 1     " 115.00 "1 "   " "  :  1 76.635998 11.645850 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6310 "SAN ANTON~48" 115.00 "1 "   " "  :  1 139.575005 26.143450 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6311 "NEW ULM 0   " 115.00 "1 "   " "  :  1 2.223000 1.036000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6311 "NEW ULM 0   " 115.00 "2 "   " "  :  1 1.056000 0.660000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6311 "NEW ULM 0   " 115.00 "3 "   " "  :  1 9.995000 1.732300 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6312 "SAN ANTON~76" 115.00 "1 "   " "  :  1 88.020998 40.893000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6313 "AUSTIN 33 0 " 115.00 "1 "   " "  :  1 26.286000 7.447700 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6314 "BULVERDE 0  " 115.00 "1 "   " "  :  1 44.758001 16.402000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6319 "GEORGETOWN~5" 115.00 "1 "   " "  :  1 70.221001 35.381001 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6320 "SAN ANTON~77" 115.00 "1 "   " "  :  1 47.894999 27.013999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6322 "FLORESVILL~2" 115.00 "1 "   " "  :  1 10.302000 2.716000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6322 "FLORESVILL~2" 115.00 "2 "   " "  :  1 60.308999 17.087550 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6323 "SAN ANTON~32" 115.00 "1 "   " "  :  1 33.375001 9.456250 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6324 "SAN ANTON~72" 115.00 "1 "   " "  :  1 58.223999 16.775000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6325 "BUCKHOLTS 0 " 115.00 "1 "   " "  :  1 4.743000 1.343850 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6326 "SOMERVILLE 0" 115.00 "1 "   " "  :  1 1.425000 0.654000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6326 "SOMERVILLE 0" 115.00 "2 "   " "  :  1 14.010000 3.969500 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6327 "WEIMAR 0    " 115.00 "1 "   " "  :  1 3.333000 0.843000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6327 "WEIMAR 0    " 115.00 "2 "   " "  :  1 14.277001 4.045150 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6328 "COMFORT 0   " 115.00 "1 "   " "  :  1 27.948001 7.918600 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6329 "NORDHEIM 0  " 115.00 "1 "   " "  :  1 1.788000 0.216000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6330 "AUSTIN 9 0  " 115.00 "1 "   " "  :  1 5.292000 1.499400 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6330 "AUSTIN 9 0  " 115.00 "2 "   " "  :  1 128.460002 11.706000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6331 "AUSTIN 22 0 " 115.00 "1 "   " "  :  1 81.323999 58.446997 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6332 "HELOTES 0   " 115.00 "1 "   " "  :  1 73.001999 38.468999 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6335 "SAN ANTON~58" 115.00 "1 "   " "  :  1 164.708996 46.667549 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6336 "BANDERA 0   " 115.00 "1 "   " "  :  1 46.404999 7.385650 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6337 "SAN ANTON~35" 115.00 "1 "   " "  :  1 127.620006 34.336600 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6338 "ROCKDALE 2 0" 115.00 "1 "   " "  :  1 5.844000 1.241850 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6338 "ROCKDALE 2 0" 115.00 "2 "   " "  :  1 2.271000 1.090000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6338 "ROCKDALE 2 0" 115.00 "3 "   " "  :  1 26.952001 7.636400 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6339 "CEDAR CREE~7" 115.00 "1 "   " "  :  1 60.795999 9.738450 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6340 "NIXON 0     " 115.00 "1 "   " "  :  1 19.543000 4.563650 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6340 "NIXON 0     " 115.00 "2 "   " "  :  1 24.113999 14.554000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6341 "CHAPPELL H~1" 115.00 "1 "   " "  :  1 6.300000 1.785000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6344 "ROUND ROCK~5" 115.00 "1 "   " "  :  1 172.242999 61.979002 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6345 "AUSTIN 14 0 " 115.00 "1 "   " "  :  1 33.677000 5.015850 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6346 "LEMING 0    " 115.00 "1 "   " "  :  1 2.301000 0.651950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6351 "AUSTIN 1 2  " 115.00 "1 "   " "  :  1 23.864999 0.691000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6352 "SAN ANTON~31" 115.00 "1 "   " "  :  1 226.711011 34.498101 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6353 "ROUND ROCK~2" 115.00 "1 "   " "  :  1 194.470000 30.587250 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6355 "ROUND ROCK~7" 115.00 "1 "   " "  :  1 151.818001 52.805001 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6356 "SAN ANTON~40" 115.00 "1 "   " "  :  1 135.921001 38.510951 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6357 "DEVINE 0    " 115.00 "1 "   " "  :  1 1.941000 0.549950 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6357 "DEVINE 0    " 115.00 "2 "   " "  :  1 55.462998 8.185500 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6358 "GEORGETOWN~1" 115.00 "1 "   " "  :  1 77.987999 14.563000 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   6360 "BURNET 1    " 115.00 "1 "   " "  :  1 56.054997 11.030450 0.000000 0.000000 0.000000 0.000000   6    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7001 "INEZ 0      " 115.00 "1 "   " "  :  1 9.364000 4.564000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7004 "PASADENA 2 2" 115.00 "1 "   " "  :  1 221.916008 23.206000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7010 "PRAIRIE VI~1" 115.00 "1 "   " "  :  1 15.651000 7.850000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7011 "CONROE 1 0  " 115.00 "1 "   " "  :  1 36.991999 24.387001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7012 "SIMONTON 0  " 115.00 "1 "   " "  :  1 0.939000 0.646000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7013 "HOUSTON 80 0" 115.00 "1 "   " "  :  1 138.050997 -26.190001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7014 "HOUSTON 1 0 " 115.00 "1 "   " "  :  1 59.411001 8.974000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7016 "HOUSTON 9 0 " 115.00 "1 "   " "  :  1 110.292995 67.517000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7017 "HOUSTON 73 0" 115.00 "1 "   " "  :  1 143.752003 113.999999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7020 "NURSERY 2   " 115.00 "1 "   " "  :  1 0.578000 0.303000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7020 "NURSERY 2   " 115.00 "2 "   " "  :  1 75.006002 21.251699 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7026 "BACLIFF 0   " 115.00 "1 "   " "  :  1 26.019001 7.372050 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7026 "BACLIFF 0   " 115.00 "2 "   " "  :  1 17.370000 4.921500 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7027 "SPRING 1 0  " 115.00 "1 "   " "  :  1 109.221005 30.945951 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7028 "HOUSTON 72 0" 115.00 "1 "   " "  :  1 77.012998 4.153000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7036 "CONROE 5 1  " 115.00 "1 "   " "  :  1 146.004999 26.153651 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7039 "SUGAR LAND~8" 115.00 "1 "   " "  :  1 235.503006 -27.968001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7041 "DAYTON 1    " 115.00 "1 "   " "  :  1 93.884999 26.600751 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7044 "VICTORIA 2 2" 115.00 "1 "   " "  :  1 184.917998 35.315800 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7049 "KATY 1 2    " 115.00 "1 "   " "  :  1 498.788977 89.881003 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7050 "MAGNOLIA 2 0" 115.00 "1 "   " "  :  1 72.030002 48.739001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7051 "HOUSTON 29 0" 115.00 "1 "   " "  :  1 199.364996 84.701997 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7052 "MISSOURI C~1" 115.00 "1 "   " "  :  1 106.661999 30.220899 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7053 "RICHMOND 1 0" 115.00 "1 "   " "  :  1 192.010999 20.693000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7054 "HOUSTON 11 0" 115.00 "1 "   " "  :  1 101.985002 26.306650 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7055 "HOUSTON 33 0" 115.00 "1 "   " "  :  1 131.680000 27.788201 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7057 "SPRING 8 1  " 115.00 "1 "   " "  :  1 197.644997 30.063650 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7067 "HOUSTON 28 0" 115.00 "1 "   " "  :  1 125.186002 23.427700 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7069 "EL CAMPO 1  " 115.00 "1 "   " "  :  1 101.164997 -4.805000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7070 "HOUSTON 12 0" 115.00 "1 "   " "  :  1 101.033998 28.626299 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7071 "PORT O CON~1" 115.00 "1 "   " "  :  1 5.719000 1.065050 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7072 "DICKINSON 0 " 115.00 "1 "   " "  :  1 116.418004 69.494998 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7074 "GALVESTON ~2" 115.00 "1 "   " "  :  1 132.635999 21.585999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7075 "HOUSTON 10 0" 115.00 "1 "   " "  :  1 230.971003 45.577851 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7084 "LEAGUE CIT~2" 115.00 "1 "   " "  :  1 214.739990 60.843003 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7085 "LIVERPOOL 0 " 115.00 "1 "   " "  :  1 4.104000 1.162800 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7086 "HOUSTON 16 0" 115.00 "1 "   " "  :  1 79.592001 23.466000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7087 "SUGAR LAND~1" 115.00 "1 "   " "  :  1 105.786002 21.028151 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7088 "RICHMOND 2 0" 115.00 "1 "   " "  :  1 187.538004 28.629699 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7089 "HOUSTON 82 0" 115.00 "1 "   " "  :  1 70.073998 19.854300 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7090 "PINEHURST 0 " 115.00 "1 "   " "  :  1 18.287000 11.163000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7091 "PEARLAND 2 0" 115.00 "1 "   " "  :  1 383.804011 59.693801 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7092 "HOUSTON 47 0" 115.00 "1 "   " "  :  1 50.415999 11.114600 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7093 "HOUSTON 79 0" 115.00 "1 "   " "  :  1 109.154999 30.927250 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7094 "HOUSTON 49 0" 115.00 "1 "   " "  :  1 76.688999 21.728550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7100 "HOUSTON 18 0" 115.00 "1 "   " "  :  1 111.610997 17.611150 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7101 "HOUSTON 88 0" 115.00 "1 "   " "  :  1 212.510991 60.211450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7102 "TOMBALL 1 0 " 115.00 "1 "   " "  :  1 118.052995 33.448350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7103 "HOUSTON 22 0" 115.00 "1 "   " "  :  1 58.640999 -1.705000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7106 "DEER PARK 2 " 115.00 "1 "   " "  :  1 92.070001 26.086500 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7116 "WALLIS 0    " 115.00 "1 "   " "  :  1 12.162000 8.235000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7117 "HOUSTON 67 0" 115.00 "1 "   " "  :  1 84.026998 23.807649 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7118 "SPRING 4 0  " 115.00 "1 "   " "  :  1 121.151996 32.483000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7119 "SOUTH HOUS~1" 115.00 "1 "   " "  :  1 49.704000 -2.349000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7120 "HOUSTON 3 0 " 115.00 "1 "   " "  :  1 149.699998 42.414999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7123 "SEADRIFT 0  " 115.00 "1 "   " "  :  1 6.627000 3.203000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7124 "HOUSTON 34 0" 115.00 "1 "   " "  :  1 184.728003 46.653950 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7127 "SUGAR LAND~4" 115.00 "1 "   " "  :  1 402.370024 30.939001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7128 "CONROE 7 0  " 115.00 "1 "   " "  :  1 63.941997 18.116900 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7129 "LOLITA 0    " 115.00 "1 "   " "  :  1 3.618000 1.025100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7129 "LOLITA 0    " 115.00 "2 "   " "  :  1 2.423000 0.434350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7132 "LAPORTE 2   " 115.00 "1 "   " "  :  1 115.155005 20.613350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7143 "NEW CANEY 0 " 115.00 "1 "   " "  :  1 111.237001 16.988949 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7144 "HOUSTON 14 0" 115.00 "1 "   " "  :  1 103.679001 27.676851 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7145 "HOUSTON 2 0 " 115.00 "1 "   " "  :  1 13.833000 5.036000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7145 "HOUSTON 2 0 " 115.00 "2 "   " "  :  1 212.859011 16.201000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7147 "HOUSTON 78 0" 115.00 "1 "   " "  :  1 74.646002 13.397700 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7148 "HOUSTON 40 0" 115.00 "1 "   " "  :  1 61.798000 37.586999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7149 "BLOOMINGTO~1" 115.00 "1 "   " "  :  1 2.154000 1.364000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7149 "BLOOMINGTO~1" 115.00 "2 "   " "  :  1 7.848000 2.223600 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7149 "BLOOMINGTO~1" 115.00 "3 "   " "  :  1 2.247000 0.453000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7151 "WILLIS 2 1  " 115.00 "1 "   " "  :  1 75.768000 12.482250 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7152 "HOUSTON 51 0" 115.00 "1 "   " "  :  1 4.040000 1.874000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "1 "   " "  :  1 0.183000 0.051850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "2 "   " "  :  1 38.973999 6.086850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "3 "   " "  :  1 0.111000 0.031450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "4 "   " "  :  1 0.598000 0.147050 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7153 "PALACIOS 0  " 115.00 "5 "   " "  :  1 3.909000 1.107550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7154 "CONROE 4 0  " 115.00 "1 "   " "  :  1 93.778002 16.603900 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7155 "HOUSTON 52 0" 115.00 "1 "   " "  :  1 82.454002 40.458000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7157 "SPRING 2 1  " 115.00 "1 "   " "  :  1 163.827002 46.417651 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7158 "KINGWOOD 1 0" 115.00 "1 "   " "  :  1 118.647003 22.203700 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7161 "HOUSTON 5 2 " 115.00 "1 "   " "  :  1 148.433006 38.969949 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7172 "TEXAS CITY~2" 115.00 "1 "   " "  :  1 92.962998 40.605000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7173 "KINGWOOD 2 0" 115.00 "1 "   " "  :  1 188.705003 -2.500000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7174 "HOUSTON 8 0 " 115.00 "1 "   " "  :  1 137.257004 22.096001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7174 "HOUSTON 8 0 " 115.00 "2 "   " "  :  1 49.217999 8.666000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7177 "SPRING 7 2  " 115.00 "1 "   " "  :  1 343.228006 59.962398 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7178 "HOUSTON 41 0" 115.00 "1 "   " "  :  1 187.795997 22.555999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7179 "FRESNO 0    " 115.00 "1 "   " "  :  1 58.293003 16.516350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7180 "HOUSTON 48 0" 115.00 "1 "   " "  :  1 91.446000 -16.689999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7181 "HOUSTON 58 0" 115.00 "1 "   " "  :  1 278.489995 42.210999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7182 "PATTISON 0  " 115.00 "1 "   " "  :  1 3.260000 0.586500 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7183 "HOUSTON 77 0" 115.00 "1 "   " "  :  1 303.312993 61.173648 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7185 "MISSOURI C~3" 115.00 "1 "   " "  :  1 209.353995 -20.610000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7188 "HOUSTON 4 2 " 115.00 "1 "   " "  :  1 76.583999 21.698800 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7198 "TOMBALL 2 0 " 115.00 "1 "   " "  :  1 96.337998 24.401800 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7201 "CYPRESS 1 2 " 115.00 "1 "   " "  :  1 216.792011 61.424398 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7202 "HEMPSTEAD 0 " 115.00 "1 "   " "  :  1 65.592003 10.180450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7203 "WEST COLUM~1" 115.00 "1 "   " "  :  1 35.389000 5.823350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7213 "SANTA FE 1 0" 115.00 "1 "   " "  :  1 44.494000 22.855000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7213 "SANTA FE 1 0" 115.00 "2 "   " "  :  1 72.267997 11.671350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7214 "HOUSTON 27 0" 115.00 "1 "   " "  :  1 83.894998 23.770250 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7215 "SPRING 5 0  " 115.00 "1 "   " "  :  1 104.883003 70.266002 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7216 "HOUSTON 46 0" 115.00 "1 "   " "  :  1 161.881995 26.225051 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7217 "HOUSTON 23 0" 115.00 "1 "   " "  :  1 123.132002 21.644400 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7218 "MONTGOMERY 0" 115.00 "1 "   " "  :  1 48.108000 25.624001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7219 "HUNGERFORD 0" 115.00 "1 "   " "  :  1 1.023000 0.289850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7219 "HUNGERFORD 0" 115.00 "2 "   " "  :  1 0.231000 0.065450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7220 "HOUSTON 84 0" 115.00 "1 "   " "  :  1 279.044008 -10.330000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7221 "HOUSTON 83 0" 115.00 "1 "   " "  :  1 169.578004 -21.547000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7222 "HOUSTON 24 0" 115.00 "1 "   " "  :  1 86.993998 35.001001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7223 "HOUSTON 76 0" 115.00 "1 "   " "  :  1 49.623001 14.059851 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7224 "HOUSTON 43 0" 115.00 "1 "   " "  :  1 30.774000 8.719300 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7225 "HOUSTON 81 0" 115.00 "1 "   " "  :  1 111.438000 31.574100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7226 "HOUSTON 35 0" 115.00 "1 "   " "  :  1 45.254999 12.822250 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7229 "HOUSTON 90 2" 115.00 "1 "   " "  :  1 441.645002 80.866450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7230 "BEASLEY 0   " 115.00 "1 "   " "  :  1 7.371000 2.088450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7231 "HOUSTON 7 0 " 115.00 "1 "   " "  :  1 50.847000 5.534000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7232 "LA MARQUE 0 " 115.00 "1 "   " "  :  1 42.923999 12.161800 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7233 "WALLER 0    " 115.00 "1 "   " "  :  1 33.204001 -5.669000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7234 "PORTER 0    " 115.00 "1 "   " "  :  1 121.942997 9.485000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7235 "CYPRESS 2 0 " 115.00 "1 "   " "  :  1 151.617002 4.594000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7236 "HOUSTON 30 0" 115.00 "1 "   " "  :  1 46.922001 10.843450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7237 "FULSHEAR 0  " 115.00 "1 "   " "  :  1 15.090001 4.275500 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7238 "LIBERTY 0   " 115.00 "1 "   " "  :  1 47.847000 13.556650 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7239 "WINNIE 0    " 115.00 "1 "   " "  :  1 56.592000 12.012200 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7240 "HOUSTON 63 0" 115.00 "1 "   " "  :  1 107.687998 79.812002 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7241 "HOUSTON 70 0" 115.00 "1 "   " "  :  1 156.283998 90.943998 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7242 "HOUSTON 55 0" 115.00 "1 "   " "  :  1 80.138999 22.706050 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7243 "CROSBY 0    " 115.00 "1 "   " "  :  1 78.707999 22.300600 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7244 "MANVEL 0    " 115.00 "1 "   " "  :  1 38.016000 10.771200 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7245 "HOUSTON 54 0" 115.00 "1 "   " "  :  1 98.790002 27.990499 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7246 "HOUSTON 89 0" 115.00 "1 "   " "  :  1 199.505997 57.931000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7247 "DAMON 0     " 115.00 "1 "   " "  :  1 8.117000 1.940550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7247 "DAMON 0     " 115.00 "2 "   " "  :  1 4.589000 0.666400 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7248 "HOUSTON 74 0" 115.00 "1 "   " "  :  1 102.897000 41.060999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7248 "HOUSTON 74 0" 115.00 "2 "   " "  :  1 117.623997 33.326799 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7249 "HOUSTON 26 0" 115.00 "1 "   " "  :  1 71.820003 20.349000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7250 "HOUSTON 32 0" 115.00 "1 "   " "  :  1 32.622001 16.152000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7251 "HOCKLEY 0   " 115.00 "1 "   " "  :  1 66.267002 10.091200 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7253 "ANGLETON 1  " 115.00 "1 "   " "  :  1 90.926999 25.762650 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7254 "CONROE 3 0  " 115.00 "1 "   " "  :  1 62.492001 28.896001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7255 "HOUSTON 39 0" 115.00 "1 "   " "  :  1 58.991998 16.714400 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7256 "HOUSTON 59 0" 115.00 "1 "   " "  :  1 106.742001 24.610899 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7257 "PEARLAND 1 0" 115.00 "1 "   " "  :  1 127.598000 36.025551 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7258 "HOUSTON 56 0" 115.00 "1 "   " "  :  1 42.993000 12.181350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7259 "HOUSTON 13 0" 115.00 "1 "   " "  :  1 146.054995 41.382250 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7260 "CHANNELVIE~9" 115.00 "1 "   " "  :  1 124.635005 35.313249 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7262 "BAY CITY 1  " 115.00 "1 "   " "  :  1 72.026998 20.407650 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7265 "PASADENA 3 2" 115.00 "1 "   " "  :  1 111.941004 20.716999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7271 "BROOKSHIRE 0" 115.00 "1 "   " "  :  1 41.409001 1.063000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7272 "HOUSTON 25 0" 115.00 "1 "   " "  :  1 86.400002 -13.619000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7273 "TEXAS CITY~9" 115.00 "1 "   " "  :  1 71.735001 11.161350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7275 "VICTORIA 3 1" 115.00 "1 "   " "  :  1 0.363000 0.102850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7275 "VICTORIA 3 1" 115.00 "2 "   " "  :  1 41.942999 4.959000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7276 "HOUSTON 36 0" 115.00 "1 "   " "  :  1 100.133002 25.123450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7277 "GANADO 0    " 115.00 "1 "   " "  :  1 15.993001 4.531350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7279 "MONT BELVI~2" 115.00 "1 "   " "  :  1 261.433005 42.080951 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7283 "BAYTOWN 3 1 " 115.00 "1 "   " "  :  1 215.128994 31.015649 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7290 "SPRING 6 0  " 115.00 "1 "   " "  :  1 63.765001 13.770001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7291 "HUMBLE 2 0  " 115.00 "1 "   " "  :  1 191.024995 28.875351 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7292 "HOUSTON 69 0" 115.00 "1 "   " "  :  1 104.902995 -12.467000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7293 "SANTA FE 2 0" 115.00 "1 "   " "  :  1 17.753001 4.517750 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7294 "PORT BOLIV~1" 115.00 "1 "   " "  :  1 3.071000 0.442850 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7294 "PORT BOLIV~1" 115.00 "2 "   " "  :  1 8.409000 1.611600 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7295 "HOUSTON 42 0" 115.00 "1 "   " "  :  1 169.977999 31.411001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7296 "HOUSTON 85 0" 115.00 "1 "   " "  :  1 151.174998 -26.876000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7297 "HOUSTON 50 0" 115.00 "1 "   " "  :  1 93.765002 26.566750 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7298 "HOUSTON 62 0" 115.00 "1 "   " "  :  1 103.647995 28.683251 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7299 "EAGLE LAKE 0" 115.00 "1 "   " "  :  1 27.884999 -1.160000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7299 "EAGLE LAKE 0" 115.00 "2 "   " "  :  1 0.318000 0.090100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7300 "CONROE 2 0  " 115.00 "1 "   " "  :  1 54.354000 15.400299 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7301 "WEBSTER 0   " 115.00 "1 "   " "  :  1 135.003996 19.600150 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7302 "SWEENY 0    " 115.00 "1 "   " "  :  1 0.234000 0.039100 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7302 "SWEENY 0    " 115.00 "2 "   " "  :  1 24.291000 0.896000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7303 "BLESSING 0  " 115.00 "1 "   " "  :  1 6.489000 -0.701000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7306 "WHARTON 1 2 " 115.00 "1 "   " "  :  1 0.308000 0.048450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7306 "WHARTON 1 2 " 115.00 "2 "   " "  :  1 11.388000 -1.107000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7313 "LAKE JACKS~2" 115.00 "1 "   " "  :  1 110.281003 24.428150 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7314 "BELLVILLE 0 " 115.00 "1 "   " "  :  1 46.645001 8.147250 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7315 "KATY 4 0    " 115.00 "1 "   " "  :  1 69.312000 38.292000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7316 "HOUSTON 38 0" 115.00 "1 "   " "  :  1 63.230997 17.915450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7317 "FRIENDSWOO~1" 115.00 "1 "   " "  :  1 283.225989 -12.807000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7318 "HOUSTON 17 0" 115.00 "1 "   " "  :  1 112.163997 31.779799 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7319 "HOUSTON 66 0" 115.00 "1 "   " "  :  1 38.749999 8.554400 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7330 "HOUSTON 60 0" 115.00 "1 "   " "  :  1 52.473003 1.903000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7330 "HOUSTON 60 0" 115.00 "2 "   " "  :  1 143.579996 40.680999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7333 "PASADENA 1 2" 115.00 "1 "   " "  :  1 29.205000 8.274750 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7336 "STAFFORD 0  " 115.00 "1 "   " "  :  1 107.691002 30.512449 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7337 "EDNA 0      " 115.00 "1 "   " "  :  1 24.561000 13.962001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7338 "HOUSTON 21 0" 115.00 "1 "   " "  :  1 109.196997 37.139001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7339 "NEEDVILLE 0 " 115.00 "1 "   " "  :  1 32.036999 9.077150 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7340 "SEALY 0     " 115.00 "1 "   " "  :  1 76.341999 10.947150 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7343 "KATY 3 2    " 115.00 "1 "   " "  :  1 184.800005 52.359998 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7344 "HOUSTON 37 0" 115.00 "1 "   " "  :  1 101.408994 28.732550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7345 "HOUSTON 19 0" 115.00 "1 "   " "  :  1 114.988995 20.788451 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7362 "HOUSTON 61 0" 115.00 "1 "   " "  :  1 56.019002 15.872049 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7363 "GALVESTON ~4" 115.00 "1 "   " "  :  1 37.944001 7.533550 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7364 "EAST BERNA~1" 115.00 "1 "   " "  :  1 18.877999 4.042600 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7365 "HOUSTON 20 0" 115.00 "1 "   " "  :  1 80.966997 -15.573999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7380 "FREEPORT 3 0" 115.00 "1 "   " "  :  1 52.236003 14.800200 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7381 "HOUSTON 15 0" 115.00 "1 "   " "  :  1 85.505998 12.560450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7381 "HOUSTON 15 0" 115.00 "2 "   " "  :  1 97.948003 63.327998 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7382 "HOUSTON 31 0" 115.00 "1 "   " "  :  1 78.126001 22.135700 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7383 "ROSHARON 0  " 115.00 "1 "   " "  :  1 85.592997 39.534000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7384 "HOUSTON 44 0" 115.00 "1 "   " "  :  1 66.869998 18.946500 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7385 "HOUSTON 75 0" 115.00 "1 "   " "  :  1 135.242999 38.318849 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7386 "HOUSTON 71 0" 115.00 "1 "   " "  :  1 156.324995 31.676951 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7387 "HUMBLE 1 0  " 115.00 "1 "   " "  :  1 160.733998 -31.549999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7388 "HOUSTON 68 0" 115.00 "1 "   " "  :  1 125.967002 8.325000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7391 "WILLIS 1 2  " 115.00 "1 "   " "  :  1 42.842999 5.516000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7392 "BAYTOWN 4 0 " 115.00 "1 "   " "  :  1 0.936000 -0.015000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7392 "BAYTOWN 4 0 " 115.00 "2 "   " "  :  1 56.585002 14.476350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7393 "VAN VLECK 0 " 115.00 "1 "   " "  :  1 0.393000 0.111350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7393 "VAN VLECK 0 " 115.00 "2 "   " "  :  1 6.921000 1.960950 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7394 "HUFFMAN 0   " 115.00 "1 "   " "  :  1 66.545999 10.600350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7395 "HOUSTON 53 0" 115.00 "1 "   " "  :  1 114.289999 65.882999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7396 "HOUSTON 91 0" 115.00 "1 "   " "  :  1 25.494000 7.223300 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7397 "ROSENBERG 0 " 115.00 "1 "   " "  :  1 105.723000 42.557999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7398 "PASADENA 5 0" 115.00 "1 "   " "  :  1 135.009003 -10.408000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7399 "HOUSTON 45 0" 115.00 "1 "   " "  :  1 56.831998 14.122000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7403 "PASADENA 4 0" 115.00 "1 "   " "  :  1 121.024001 3.396000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7404 "HOUSTON 57 0" 115.00 "1 "   " "  :  1 91.676998 40.246999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7404 "HOUSTON 57 0" 115.00 "2 "   " "  :  1 86.052001 24.381401 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7405 "GALVESTON ~3" 115.00 "1 "   " "  :  1 62.045997 42.925999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7408 "POINT COMF~3" 115.00 "1 "   " "  :  1 91.477001 -12.412000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7410 "KATY 2 1    " 115.00 "1 "   " "  :  1 215.667009 18.767001 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7411 "SPRING 3 0  " 115.00 "1 "   " "  :  1 69.408000 19.665600 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7412 "DANBURY 0   " 115.00 "1 "   " "  :  1 15.436999 -1.866000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7413 "WHARTON 2 0 " 115.00 "1 "   " "  :  1 42.914999 12.159250 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7417 "HOUSTON 64 0" 115.00 "1 "   " "  :  1 163.641000 27.733800 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7418 "HOUSTON 65 0" 115.00 "1 "   " "  :  1 48.221999 33.522999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7419 "LA PORTE 0  " 115.00 "1 "   " "  :  1 106.998003 -4.598000 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7421 "MAGNOLIA 1 1" 115.00 "1 "   " "  :  1 140.340996 25.682750 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7424 "ALVIN 2     " 115.00 "1 "   " "  :  1 177.934003 69.881999 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7425 "HOUSTON 86 0" 115.00 "1 "   " "  :  1 156.975996 69.112003 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7426 "BRAZORIA 0  " 115.00 "1 "   " "  :  1 61.960000 11.843050 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7427 "HOUSTON 87 0" 115.00 "1 "   " "  :  1 156.453001 44.328350 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7430 "FREEPORT 2 2" 115.00 "1 "   " "  :  1 46.917000 13.293150 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7431 "CONROE 6 0  " 115.00 "1 "   " "  :  1 46.465999 10.078450 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   7432 "MADISONVIL~1" 115.00 "1 "   " "  :  1 25.271001 6.499950 0.000000 0.000000 0.000000 0.000000   7    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    7  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8001 "NORMANGEE 0 " 115.00 "1 "   " "  :  1 10.818000 3.065100 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8002 "ARP 0       " 115.00 "1 "   " "  :  1 11.811000 3.346450 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8003 "CENTERVILL~1" 115.00 "1 "   " "  :  1 11.985000 3.395750 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8005 "LUFKIN 3 1  " 115.00 "1 "   " "  :  1 102.012002 28.903401 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8006 "FLINT 0     " 115.00 "1 "   " "  :  1 37.397999 4.446000 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8007 "BULLARD 0   " 115.00 "1 "   " "  :  1 30.066001 2.517000 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8008 "CHANDLER 0  " 115.00 "1 "   " "  :  1 39.221999 11.112900 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8009 "PLANTERSVI~1" 115.00 "1 "   " "  :  1 9.807000 2.778650 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8010 "MARQUEZ 0   " 115.00 "1 "   " "  :  1 5.394000 3.862000 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8011 "TENNESSEE ~1" 115.00 "1 "   " "  :  1 0.198000 0.056100 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8011 "TENNESSEE ~1" 115.00 "2 "   " "  :  1 27.050999 7.664450 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8012 "ANDERSON 0  " 115.00 "1 "   " "  :  1 7.602000 2.153900 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8013 "MINEOLA 0   " 115.00 "1 "   " "  :  1 60.030001 26.328000 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8014 "LOVELADY 0  " 115.00 "1 "   " "  :  1 15.150000 4.292500 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8015 "HUNTINGTON 0" 115.00 "1 "   " "  :  1 19.468001 6.779600 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8016 "BRYAN 4 0   " 115.00 "1 "   " "  :  1 69.863999 19.794799 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8017 "FRANKSTON 0 " 115.00 "1 "   " "  :  1 18.437999 13.699000 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8019 "TYLER 4 1   " 115.00 "1 "   " "  :  1 103.119004 29.217049 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8020 "BEN WHEELE~1" 115.00 "1 "   " "  :  1 17.251000 4.915550 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8021 "GARRISON 0  " 115.00 "1 "   " "  :  1 10.734000 3.041300 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8022 "ETOILE 0    " 115.00 "1 "   " "  :  1 6.885000 1.950750 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8025 "PALESTINE ~1" 115.00 "1 "   " "  :  1 50.762999 30.908999 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8026 "LINDALE 0   " 115.00 "1 "   " "  :  1 55.083001 28.920999 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8027 "WHITEHOUSE 0" 115.00 "1 "   " "  :  1 39.375001 14.528000 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8028 "OVERTON 0   " 115.00 "1 "   " "  :  1 24.063000 6.817850 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8029 "GRAND SALI~1" 115.00 "1 "   " "  :  1 20.874000 5.274000 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8029 "GRAND SALI~1" 115.00 "2 "   " "  :  1 4.779000 1.354050 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8032 "SHIRO 2     " 115.00 "1 "   " "  :  1 3.876000 1.098200 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8032 "SHIRO 2     " 115.00 "2 "   " "  :  1 0.591000 -0.087000 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8032 "SHIRO 2     " 115.00 "3 "   " "  :  1 73.493999 20.823300 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   8037 "MIDWAY 0    " 115.00 "1 "   " "  :  1 11.286000 3.197700 0.000000 0.000000 0.000000 0.000000   8    1 19400101 21991231   0 0   1 0    0       0 "            "   0.00   0 ""    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
