title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1554]           no  name
	   7408	"POINT COMF~3"	 115.000	   7071	"PORT O CON~1"	 115.000	"1 "	 1 : 0.000000
	   7408	"POINT COMF~3"	 115.000	  13122	"PORT LAVAC~3"	 115.000	"1 "	 1 : 0.000000
	   7408	"POINT COMF~3"	 115.000	  13355	"POINT COM~17"	 115.000	"1 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7038	"SUGAR LAND~7"	 230.000	"1 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7038	"SUGAR LAND~7"	 230.000	"2 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7228	"HOUSTON 90 1"	 230.000	"1 "	 1 : 0.000000
	   7409	"KATY 2 0    "	 230.000	   7420	"MAGNOLIA 1 0"	 230.000	"1 "	 1 : 0.000000
	   7410	"KATY 2 1    "	 115.000	  13285	"RICHMOND 4 1"	 115.000	"1 "	 1 : 0.000000
	   7411	"SPRING 3 0  "	 115.000	   7215	"SPRING 5 0  "	 115.000	"1 "	 1 : 0.000000
	   7411	"SPRING 3 0  "	 115.000	   7290	"SPRING 6 0  "	 115.000	"1 "	 1 : 0.000000
	   7412	"DANBURY 0   "	 115.000	   7085	"LIVERPOOL 0 "	 115.000	"1 "	 1 : 0.000000
	   7412	"DANBURY 0   "	 115.000	   7085	"LIVERPOOL 0 "	 115.000	"2 "	 1 : 0.000000
	   7412	"DANBURY 0   "	 115.000	  13287	"ALVIN 1 1   "	 115.000	"1 "	 1 : 0.000000
	   7412	"DANBURY 0   "	 115.000	  13328	"ANGLETON 3 1"	 115.000	"1 "	 1 : 0.000000
	   7412	"DANBURY 0   "	 115.000	  13369	"LIVERPOOL ~1"	 115.000	"1 "	 1 : 0.000000
	   7412	"DANBURY 0   "	 115.000	  13369	"LIVERPOOL ~1"	 115.000	"2 "	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7219	"HUNGERFORD 0"	 115.000	"1 "	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7219	"HUNGERFORD 0"	 115.000	"2 "	 1 : 0.000000
	   7413	"WHARTON 2 0 "	 115.000	   7299	"EAGLE LAKE 0"	 115.000	"1 "	 1 : 0.000000
	   7414	"VICTORIA 1 0"	 500.000	   7406	"POINT COMF~1"	 500.000	"1 "	 1 : 0.000000
	   7414	"VICTORIA 1 0"	 500.000	   7406	"POINT COMF~1"	 500.000	"2 "	 1 : 0.000000
	   7414	"VICTORIA 1 0"	 500.000	  12585	"EL CAMPO 1~1"	 500.000	"1 "	 1 : 0.000000
	   7414	"VICTORIA 1 0"	 500.000	  12640	"EL CAMPO 2~1"	 500.000	"1 "	 1 : 0.000000
	   7415	"VICTORIA 1 1"	 230.000	   7029	"PORT LAVAC~1"	 230.000	"1 "	 1 : 0.000000
	   7416	"VICTORIA 1 2"	 115.000	  13357	"VICTORIA 6 1"	 115.000	"1 "	 1 : 0.000000
	   7416	"VICTORIA 1 2"	 115.000	  13375	"VICTORIA 7 1"	 115.000	"1 "	 1 : 0.000000
	   7417	"HOUSTON 64 0"	 115.000	   7418	"HOUSTON 65 0"	 115.000	"1 "	 1 : 0.000000
	   7417	"HOUSTON 64 0"	 115.000	   7418	"HOUSTON 65 0"	 115.000	"2 "	 1 : 0.000000
	   7419	"LA PORTE 0  "	 115.000	   7132	"LAPORTE 2   "	 115.000	"1 "	 1 : 0.000000
	   7419	"LA PORTE 0  "	 115.000	   7132	"LAPORTE 2   "	 115.000	"2 "	 1 : 0.000000
	   7419	"LA PORTE 0  "	 115.000	   7132	"LAPORTE 2   "	 115.000	"3 "	 1 : 0.000000
	   7420	"MAGNOLIA 1 0"	 230.000	   7200	"CYPRESS 1 1 "	 230.000	"1 "	 1 : 0.000000
	   7421	"MAGNOLIA 1 1"	 115.000	   7218	"MONTGOMERY 0"	 115.000	"1 "	 1 : 0.000000
	   7423	"ALVIN 1     "	 230.000	   7083	"LEAGUE CIT~1"	 230.000	"1 "	 1 : 0.000000
	   7424	"ALVIN 2     "	 115.000	   7293	"SANTA FE 2 0"	 115.000	"1 "	 1 : 0.000000
	   7425	"HOUSTON 86 0"	 115.000	   7246	"HOUSTON 89 0"	 115.000	"1 "	 1 : 0.000000
	   7426	"BRAZORIA 0  "	 115.000	   7203	"WEST COLUM~1"	 115.000	"1 "	 1 : 0.000000
	   7426	"BRAZORIA 0  "	 115.000	  13402	"SWEENY 2 1  "	 115.000	"1 "	 1 : 0.000000
	   7427	"HOUSTON 87 0"	 115.000	   7120	"HOUSTON 3 0 "	 115.000	"2 "	 1 : 0.000000
	   7430	"FREEPORT 2 2"	 115.000	  12994	"FREEPORT 4 1"	 115.000	"1 "	 1 : 0.000000
	   7431	"CONROE 6 0  "	 115.000	   7036	"CONROE 5 1  "	 115.000	"1 "	 1 : 0.000000
	   7431	"CONROE 6 0  "	 115.000	   7036	"CONROE 5 1  "	 115.000	"2 "	 1 : 0.000000
	   7432	"MADISONVIL~1"	 115.000	   8003	"CENTERVILL~1"	 115.000	"1 "	 1 : 0.000000
	   7432	"MADISONVIL~1"	 115.000	   8037	"MIDWAY 0    "	 115.000	"1 "	 1 : 0.000000
	   7432	"MADISONVIL~1"	 115.000	   8141	"HEARNE 0    "	 115.000	"1 "	 1 : 0.000000
	   8002	"ARP 0       "	 115.000	   8100	"TYLER 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8002	"ARP 0       "	 115.000	   8138	"TYLER 1 0   "	 115.000	"1 "	 1 : 0.000000
	   8003	"CENTERVILL~1"	 115.000	   8001	"NORMANGEE 0 "	 115.000	"1 "	 1 : 0.000000
	   8004	"LUFKIN 3 0  "	 230.000	   7150	"WILLIS 2 0  "	 230.000	"1 "	 1 : 0.000000
	   8005	"LUFKIN 3 1  "	 115.000	   8023	"LUFKIN 1 0  "	 115.000	"1 "	 1 : 0.000000
	   8005	"LUFKIN 3 1  "	 115.000	   8023	"LUFKIN 1 0  "	 115.000	"2 "	 1 : 0.000000
	   8005	"LUFKIN 3 1  "	 115.000	   8023	"LUFKIN 1 0  "	 115.000	"3 "	 1 : 0.000000
	   8005	"LUFKIN 3 1  "	 115.000	   8111	"LUFKIN 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8006	"FLINT 0     "	 115.000	   8007	"BULLARD 0   "	 115.000	"1 "	 1 : 0.000000
	   8006	"FLINT 0     "	 115.000	   8052	"TYLER 8 0   "	 115.000	"1 "	 1 : 0.000000
	   8006	"FLINT 0     "	 115.000	   8134	"TYLER 7 1   "	 115.000	"1 "	 1 : 0.000000
	   8006	"FLINT 0     "	 115.000	   8134	"TYLER 7 1   "	 115.000	"2 "	 1 : 0.000000
	   8007	"BULLARD 0   "	 115.000	   8017	"FRANKSTON 0 "	 115.000	"1 "	 1 : 0.000000
	   8007	"BULLARD 0   "	 115.000	   8017	"FRANKSTON 0 "	 115.000	"2 "	 1 : 0.000000
	   8008	"CHANDLER 0  "	 115.000	   8053	"ATHENS 1 0  "	 115.000	"1 "	 1 : 0.000000
	   8009	"PLANTERSVI~1"	 115.000	   8104	"NAVASOTA 0  "	 115.000	"1 "	 1 : 0.000000
	   8010	"MARQUEZ 0   "	 115.000	   8001	"NORMANGEE 0 "	 115.000	"1 "	 1 : 0.000000
	   8010	"MARQUEZ 0   "	 115.000	   8103	"JEWETT 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8011	"TENNESSEE ~1"	 115.000	   8064	"FAIRFIELD~13"	 115.000	"1 "	 1 : 0.000000
	   8012	"ANDERSON 0  "	 115.000	   8032	"SHIRO 2     "	 115.000	"1 "	 1 : 0.000000
	   8013	"MINEOLA 0   "	 115.000	   8039	"VAN 0       "	 115.000	"1 "	 1 : 0.000000
	   8013	"MINEOLA 0   "	 115.000	   8136	"YANTIS 0    "	 115.000	"1 "	 1 : 0.000000
	   8014	"LOVELADY 0  "	 115.000	   8037	"MIDWAY 0    "	 115.000	"1 "	 1 : 0.000000
	   8015	"HUNTINGTON 0"	 115.000	   8022	"ETOILE 0    "	 115.000	"1 "	 1 : 0.000000
	   8015	"HUNTINGTON 0"	 115.000	   8150	"ZAVALLA 0   "	 115.000	"1 "	 1 : 0.000000
	   8015	"HUNTINGTON 0"	 115.000	  13393	"JASPER 1 1  "	 115.000	"1 "	 1 : 0.000000
	   8016	"BRYAN 4 0   "	 115.000	   8122	"BRYAN 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8016	"BRYAN 4 0   "	 115.000	   8140	"COLLEGE ST~4"	 115.000	"1 "	 1 : 0.000000
	   8016	"BRYAN 4 0   "	 115.000	   8152	"BRYAN 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8016	"BRYAN 4 0   "	 115.000	   8152	"BRYAN 2 0   "	 115.000	"2 "	 1 : 0.000000
	   8017	"FRANKSTON 0 "	 115.000	   8040	"MURCHISON 0 "	 115.000	"1 "	 1 : 0.000000
	   8018	"TYLER 4 0   "	 230.000	   8133	"TYLER 7 0   "	 230.000	"1 "	 1 : 0.000000
	   8018	"TYLER 4 0   "	 230.000	   8133	"TYLER 7 0   "	 230.000	"2 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8052	"TYLER 8 0   "	 115.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8052	"TYLER 8 0   "	 115.000	"2 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8100	"TYLER 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8134	"TYLER 7 1   "	 115.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"2 "	 1 : 0.000000
	   8019	"TYLER 4 1   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"3 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8029	"GRAND SALI~1"	 115.000	"1 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8040	"MURCHISON 0 "	 115.000	"1 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8153	"CANTON 0    "	 115.000	"1 "	 1 : 0.000000
	   8020	"BEN WHEELE~1"	 115.000	   8154	"TYLER 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8021	"GARRISON 0  "	 115.000	   8041	"NACOGDOCHE~2"	 115.000	"1 "	 1 : 0.000000
	   8021	"GARRISON 0  "	 115.000	   8119	"HENDERSON ~1"	 115.000	"1 "	 1 : 0.000000
	   8022	"ETOILE 0    "	 115.000	   8021	"GARRISON 0  "	 115.000	"1 "	 1 : 0.000000
	   8022	"ETOILE 0    "	 115.000	   8150	"ZAVALLA 0   "	 115.000	"1 "	 1 : 0.000000
	   8023	"LUFKIN 1 0  "	 115.000	   8111	"LUFKIN 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8023	"LUFKIN 1 0  "	 115.000	   8111	"LUFKIN 2 0  "	 115.000	"2 "	 1 : 0.000000
	   8025	"PALESTINE ~1"	 115.000	   8055	"RUSK 0      "	 115.000	"1 "	 1 : 0.000000
	   8025	"PALESTINE ~1"	 115.000	   8121	"JACKSONVIL~6"	 115.000	"1 "	 1 : 0.000000
	   8025	"PALESTINE ~1"	 115.000	   8151	"GRAPELAND 0 "	 115.000	"1 "	 1 : 0.000000
	   8026	"LINDALE 0   "	 115.000	   8013	"MINEOLA 0   "	 115.000	"1 "	 1 : 0.000000
	   8026	"LINDALE 0   "	 115.000	   8154	"TYLER 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8027	"WHITEHOUSE 0"	 115.000	   8028	"OVERTON 0   "	 115.000	"1 "	 1 : 0.000000
	   8027	"WHITEHOUSE 0"	 115.000	   8100	"TYLER 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8027	"WHITEHOUSE 0"	 115.000	   8134	"TYLER 7 1   "	 115.000	"1 "	 1 : 0.000000
	   8027	"WHITEHOUSE 0"	 115.000	   8134	"TYLER 7 1   "	 115.000	"2 "	 1 : 0.000000
	   8027	"WHITEHOUSE 0"	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8028	"OVERTON 0   "	 115.000	   8002	"ARP 0       "	 115.000	"1 "	 1 : 0.000000
	   8028	"OVERTON 0   "	 115.000	   8146	"HENDERSON ~2"	 115.000	"1 "	 1 : 0.000000
	   8030	"SHIRO 0     "	 500.000	  12874	"IOLA 500    "	 500.000	"1 "	 1 : 0.000000
	   8031	"SHIRO 1     "	 230.000	   8094	"COLLEGE ST~1"	 230.000	"1 "	 1 : 0.000000
	   8031	"SHIRO 1     "	 230.000	   8139	"COLLEGE ST~3"	 230.000	"1 "	 1 : 0.000000
	   8031	"SHIRO 1     "	 230.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	 1 : 0.000000
	   8032	"SHIRO 2     "	 115.000	   8143	"IOLA 0      "	 115.000	"1 "	 1 : 0.000000
	   8032	"SHIRO 2     "	 115.000	  13008	"LOLA 1 1    "	 115.000	"1 "	 1 : 0.000000
	   8038	"SULPHUR SP~1"	 115.000	   8066	"DIKE 0      "	 115.000	"1 "	 1 : 0.000000
	   8038	"SULPHUR SP~1"	 115.000	   8124	"CUMBY 0     "	 115.000	"1 "	 1 : 0.000000
	   8038	"SULPHUR SP~1"	 115.000	  12916	"CUNNINGHAM~3"	 115.000	"1 "	 1 : 0.000000
	   8039	"VAN 0       "	 115.000	   8081	"TYLER 9 0   "	 115.000	"1 "	 1 : 0.000000
	   8040	"MURCHISON 0 "	 115.000	   8072	"PALESTINE ~2"	 115.000	"1 "	 1 : 0.000000
	   8041	"NACOGDOCHE~2"	 115.000	   8063	"NACOGDOCHE~3"	 115.000	"1 "	 1 : 0.000000
	   8041	"NACOGDOCHE~2"	 115.000	   8119	"HENDERSON ~1"	 115.000	"1 "	 1 : 0.000000
	   8043	"FAIRFIELD ~1"	 500.000	   8057	"FAIRFIELD~10"	 500.000	"1 "	 1 : 0.000000
	   8043	"FAIRFIELD ~1"	 500.000	   8067	"JEWETT 1 0  "	 500.000	"1 "	 1 : 0.000000
	   8043	"FAIRFIELD ~1"	 500.000	  12763	"CORSICANA ~7"	 500.000	"1 "	 1 : 0.000000
	   8044	"FAIRFIELD ~2"	 230.000	   8058	"FAIRFIELD~11"	 230.000	"1 "	 1 : 0.000000
	   8044	"FAIRFIELD ~2"	 230.000	   8147	"TRINIDAD 1 0"	 230.000	"1 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8011	"TENNESSEE ~1"	 115.000	"1 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8011	"TENNESSEE ~1"	 115.000	"2 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8091	"WORTHAM 0   "	 115.000	"1 "	 1 : 0.000000
	   8045	"FAIRFIELD ~3"	 115.000	   8144	"STREETMAN 0 "	 115.000	"1 "	 1 : 0.000000
	   8052	"TYLER 8 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8053	"ATHENS 1 0  "	 115.000	   8065	"TRINIDAD 2 0"	 115.000	"1 "	 1 : 0.000000
	   8053	"ATHENS 1 0  "	 115.000	   8153	"CANTON 0    "	 115.000	"1 "	 1 : 0.000000
	   8054	"BUFFALO 0   "	 115.000	   8092	"OAKWOOD 0   "	 115.000	"1 "	 1 : 0.000000
	   8055	"RUSK 0      "	 115.000	   8098	"CUSHING 1 1 "	 115.000	"1 "	 1 : 0.000000
	   8056	"WINONA 0    "	 115.000	   8089	"TYLER 3 0   "	 115.000	"1 "	 1 : 0.000000
	   8056	"WINONA 0    "	 115.000	   8138	"TYLER 1 0   "	 115.000	"1 "	 1 : 0.000000
	   8057	"FAIRFIELD~10"	 500.000	   8112	"JACKSONVIL~1"	 500.000	"1 "	 1 : 0.000000
	   8058	"FAIRFIELD~11"	 230.000	   8068	"JEWETT 1 1  "	 230.000	"1 "	 1 : 0.000000
	   8058	"FAIRFIELD~11"	 230.000	   8147	"TRINIDAD 1 0"	 230.000	"1 "	 1 : 0.000000
	   8058	"FAIRFIELD~11"	 230.000	   8147	"TRINIDAD 1 0"	 230.000	"2 "	 1 : 0.000000
	   8059	"FAIRFIELD~12"	 115.000	   8064	"FAIRFIELD~13"	 115.000	"1 "	 1 : 0.000000
	   8062	"CUSHING 2 0 "	 115.000	   8063	"NACOGDOCHE~3"	 115.000	"1 "	 1 : 0.000000
	   8062	"CUSHING 2 0 "	 115.000	   8098	"CUSHING 1 1 "	 115.000	"1 "	 1 : 0.000000
	   8062	"CUSHING 2 0 "	 115.000	   8098	"CUSHING 1 1 "	 115.000	"2 "	 1 : 0.000000
	   8063	"NACOGDOCHE~3"	 115.000	   8125	"NACOGDOCHE~1"	 115.000	"1 "	 1 : 0.000000
	   8065	"TRINIDAD 2 0"	 115.000	   8149	"TRINIDAD 1 2"	 115.000	"1 "	 1 : 0.000000
	   8065	"TRINIDAD 2 0"	 115.000	   8149	"TRINIDAD 1 2"	 115.000	"2 "	 1 : 0.000000
	   8065	"TRINIDAD 2 0"	 115.000	   8149	"TRINIDAD 1 2"	 115.000	"3 "	 1 : 0.000000
	   8066	"DIKE 0      "	 115.000	   8093	"COOKVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   8068	"JEWETT 1 1  "	 230.000	   8083	"FRANKLIN 1  "	 230.000	"1 "	 1 : 0.000000
	   8069	"JEWETT 1 2  "	 115.000	   8103	"JEWETT 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8069	"JEWETT 1 2  "	 115.000	   8132	"TEAGUE 0    "	 115.000	"1 "	 1 : 0.000000
	   8072	"PALESTINE ~2"	 115.000	   8011	"TENNESSEE ~1"	 115.000	"1 "	 1 : 0.000000
	   8073	"EMORY 0     "	 115.000	   8029	"GRAND SALI~1"	 115.000	"1 "	 1 : 0.000000
	   8073	"EMORY 0     "	 115.000	   8108	"WILLS POIN~1"	 115.000	"1 "	 1 : 0.000000
	   8074	"MT. ENTERP~1"	 500.000	  12501	"TATUM 1 500 "	 500.000	"1 "	 1 : 0.000000
	   8075	"MT. ENTERP~2"	 230.000	   8097	"CUSHING 1 0 "	 230.000	"1 "	 1 : 0.000000
	   8075	"MT. ENTERP~2"	 230.000	   8097	"CUSHING 1 0 "	 230.000	"2 "	 1 : 0.000000
	   8075	"MT. ENTERP~2"	 230.000	   8113	"JACKSONVIL~2"	 230.000	"1 "	 1 : 0.000000
	   8076	"MT. ENTERP~3"	 115.000	   8119	"HENDERSON ~1"	 115.000	"1 "	 1 : 0.000000
	   8081	"TYLER 9 0   "	 115.000	   8008	"CHANDLER 0  "	 115.000	"1 "	 1 : 0.000000
	   8081	"TYLER 9 0   "	 115.000	   8052	"TYLER 8 0   "	 115.000	"1 "	 1 : 0.000000
	   8083	"FRANKLIN 1  "	 230.000	   8139	"COLLEGE ST~3"	 230.000	"1 "	 1 : 0.000000
	   8083	"FRANKLIN 1  "	 230.000	   8156	"BREMOND 1   "	 230.000	"1 "	 1 : 0.000000
	   8083	"FRANKLIN 1  "	 230.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	 1 : 0.000000
	   8083	"FRANKLIN 1  "	 230.000	   8159	"BRYAN 1 1   "	 230.000	"2 "	 1 : 0.000000
	   8083	"FRANKLIN 1  "	 230.000	   8159	"BRYAN 1 1   "	 230.000	"3 "	 1 : 0.000000
	   8084	"FRANKLIN 2  "	 161.000	   5011	"THORNTON 0  "	 161.000	"1 "	 1 : 0.000000
	   8086	"FRANKLIN 4  "	 115.000	   8010	"MARQUEZ 0   "	 115.000	"1 "	 1 : 0.000000
	   8086	"FRANKLIN 4  "	 115.000	   8102	"CALVERT 0   "	 115.000	"1 "	 1 : 0.000000
	   8089	"TYLER 3 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8089	"TYLER 3 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"2 "	 1 : 0.000000
	   8090	"ELKHART 0   "	 115.000	   8092	"OAKWOOD 0   "	 115.000	"1 "	 1 : 0.000000
	   8091	"WORTHAM 0   "	 115.000	   8109	"ATHENS 2 0  "	 115.000	"1 "	 1 : 0.000000
	   8093	"COOKVILLE 0 "	 115.000	   8128	"MOUNT PLEA~3"	 115.000	"1 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   6063	"BRENHAM 1   "	 230.000	"1 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   8139	"COLLEGE ST~3"	 230.000	"1 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   8139	"COLLEGE ST~3"	 230.000	"2 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	 1 : 0.000000
	   8094	"COLLEGE ST~1"	 230.000	   8159	"BRYAN 1 1   "	 230.000	"2 "	 1 : 0.000000
	   8095	"COLLEGE ST~2"	 115.000	   8140	"COLLEGE ST~4"	 115.000	"1 "	 1 : 0.000000
	   8096	"EDGEWOOD 0  "	 115.000	   8110	"POINT 0     "	 115.000	"1 "	 1 : 0.000000
	   8096	"EDGEWOOD 0  "	 115.000	   8153	"CANTON 0    "	 115.000	"1 "	 1 : 0.000000
	   8096	"EDGEWOOD 0  "	 115.000	   8153	"CANTON 0    "	 115.000	"2 "	 1 : 0.000000
	   8097	"CUSHING 1 0 "	 230.000	   8004	"LUFKIN 3 0  "	 230.000	"1 "	 1 : 0.000000
	   8097	"CUSHING 1 0 "	 230.000	   8004	"LUFKIN 3 0  "	 230.000	"2 "	 1 : 0.000000
	   8097	"CUSHING 1 0 "	 230.000	   8113	"JACKSONVIL~2"	 230.000	"1 "	 1 : 0.000000
	   8097	"CUSHING 1 0 "	 230.000	   8113	"JACKSONVIL~2"	 230.000	"2 "	 1 : 0.000000
	   8100	"TYLER 2 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8100	"TYLER 2 0   "	 115.000	   8154	"TYLER 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8101	"ALTO 0      "	 115.000	   8063	"NACOGDOCHE~3"	 115.000	"1 "	 1 : 0.000000
	   8101	"ALTO 0      "	 115.000	   8137	"POLLOK 0    "	 115.000	"1 "	 1 : 0.000000
	   8102	"CALVERT 0   "	 115.000	   8157	"BREMOND 2   "	 115.000	"1 "	 1 : 0.000000
	   8102	"CALVERT 0   "	 115.000	   8157	"BREMOND 2   "	 115.000	"2 "	 1 : 0.000000
	   8102	"CALVERT 0   "	 115.000	   8157	"BREMOND 2   "	 115.000	"3 "	 1 : 0.000000
	   8102	"CALVERT 0   "	 115.000	  12951	"ROSEBUD 1 1 "	 115.000	"1 "	 1 : 0.000000
	   8102	"CALVERT 0   "	 115.000	  12951	"ROSEBUD 1 1 "	 115.000	"2 "	 1 : 0.000000
	   8104	"NAVASOTA 0  "	 115.000	   6158	"WASHINGTON 0"	 115.000	"1 "	 1 : 0.000000
	   8104	"NAVASOTA 0  "	 115.000	   8012	"ANDERSON 0  "	 115.000	"1 "	 1 : 0.000000
	   8105	"MOUNT PLEA~4"	 230.000	   8127	"MOUNT PLEA~2"	 230.000	"1 "	 1 : 0.000000
	   8105	"MOUNT PLEA~4"	 230.000	   8127	"MOUNT PLEA~2"	 230.000	"2 "	 1 : 0.000000
	   8106	"MOUNT PLEA~5"	 115.000	   8093	"COOKVILLE 0 "	 115.000	"1 "	 1 : 0.000000
	   8106	"MOUNT PLEA~5"	 115.000	  12912	"CUNNINGHAM~1"	 115.000	"1 "	 1 : 0.000000
	   8106	"MOUNT PLEA~5"	 115.000	  13077	"CUNNINGHAM~5"	 115.000	"1 "	 1 : 0.000000
	   8106	"MOUNT PLEA~5"	 115.000	  13077	"CUNNINGHAM~5"	 115.000	"2 "	 1 : 0.000000
	   8106	"MOUNT PLEA~5"	 115.000	  13077	"CUNNINGHAM~5"	 115.000	"3 "	 1 : 0.000000
	   8107	"SCROGGINS 0 "	 115.000	   8142	"MOUNT VERN~1"	 115.000	"1 "	 1 : 0.000000
	   8107	"SCROGGINS 0 "	 115.000	   8142	"MOUNT VERN~1"	 115.000	"2 "	 1 : 0.000000
	   8108	"WILLS POIN~1"	 115.000	   5077	"TERRELL 1 1 "	 115.000	"1 "	 1 : 0.000000
	   8109	"ATHENS 2 0  "	 115.000	   8040	"MURCHISON 0 "	 115.000	"1 "	 1 : 0.000000
	   8109	"ATHENS 2 0  "	 115.000	   8123	"MALAKOFF 0  "	 115.000	"1 "	 1 : 0.000000
	   8111	"LUFKIN 2 0  "	 115.000	   8015	"HUNTINGTON 0"	 115.000	"1 "	 1 : 0.000000
	   8111	"LUFKIN 2 0  "	 115.000	   8042	"DIBOLL 0    "	 115.000	"1 "	 1 : 0.000000
	   8111	"LUFKIN 2 0  "	 115.000	   8125	"NACOGDOCHE~1"	 115.000	"1 "	 1 : 0.000000
	   8112	"JACKSONVIL~1"	 500.000	   8074	"MT. ENTERP~1"	 500.000	"1 "	 1 : 0.000000
	   8113	"JACKSONVIL~2"	 230.000	   8133	"TYLER 7 0   "	 230.000	"1 "	 1 : 0.000000
	   8113	"JACKSONVIL~2"	 230.000	   8133	"TYLER 7 0   "	 230.000	"2 "	 1 : 0.000000
	   8113	"JACKSONVIL~2"	 230.000	   8133	"TYLER 7 0   "	 230.000	"3 "	 1 : 0.000000
	   8118	"CROCKETT 0  "	 115.000	   8014	"LOVELADY 0  "	 115.000	"1 "	 1 : 0.000000
	   8118	"CROCKETT 0  "	 115.000	   8042	"DIBOLL 0    "	 115.000	"1 "	 1 : 0.000000
	   8118	"CROCKETT 0  "	 115.000	   8151	"GRAPELAND 0 "	 115.000	"1 "	 1 : 0.000000
	   8119	"HENDERSON ~1"	 115.000	   8062	"CUSHING 2 0 "	 115.000	"1 "	 1 : 0.000000
	   8119	"HENDERSON ~1"	 115.000	   8076	"MT. ENTERP~3"	 115.000	"2 "	 1 : 0.000000
	   8120	"BRYAN 3 0   "	 115.000	   8122	"BRYAN 5 0   "	 115.000	"1 "	 1 : 0.000000
	   8120	"BRYAN 3 0   "	 115.000	   8140	"COLLEGE ST~4"	 115.000	"1 "	 1 : 0.000000
	   8120	"BRYAN 3 0   "	 115.000	   8141	"HEARNE 0    "	 115.000	"1 "	 1 : 0.000000
	   8121	"JACKSONVIL~6"	 115.000	   8055	"RUSK 0      "	 115.000	"1 "	 1 : 0.000000
	   8121	"JACKSONVIL~6"	 115.000	   8114	"JACKSONVIL~3"	 115.000	"1 "	 1 : 0.000000
	   8122	"BRYAN 5 0   "	 115.000	   8160	"BRYAN 1 2   "	 115.000	"1 "	 1 : 0.000000
	   8124	"CUMBY 0     "	 115.000	   8110	"POINT 0     "	 115.000	"1 "	 1 : 0.000000
	   8126	"MOUNT PLEA~1"	 500.000	   5049	"GREENVILLE~1"	 500.000	"1 "	 1 : 0.000000
	   8127	"MOUNT PLEA~2"	 230.000	   8018	"TYLER 4 0   "	 230.000	"1 "	 1 : 0.000000
	   8128	"MOUNT PLEA~3"	 115.000	   8107	"SCROGGINS 0 "	 115.000	"1 "	 1 : 0.000000
	   8128	"MOUNT PLEA~3"	 115.000	  13077	"CUNNINGHAM~5"	 115.000	"1 "	 1 : 0.000000
	   8132	"TEAGUE 0    "	 115.000	   8054	"BUFFALO 0   "	 115.000	"1 "	 1 : 0.000000
	   8132	"TEAGUE 0    "	 115.000	   8144	"STREETMAN 0 "	 115.000	"1 "	 1 : 0.000000
	   8133	"TYLER 7 0   "	 230.000	   8147	"TRINIDAD 1 0"	 230.000	"1 "	 1 : 0.000000
	   8136	"YANTIS 0    "	 115.000	   8073	"EMORY 0     "	 115.000	"1 "	 1 : 0.000000
	   8136	"YANTIS 0    "	 115.000	   8145	"COMO 0      "	 115.000	"1 "	 1 : 0.000000
	   8137	"POLLOK 0    "	 115.000	   8005	"LUFKIN 3 1  "	 115.000	"1 "	 1 : 0.000000
	   8138	"TYLER 1 0   "	 115.000	   8100	"TYLER 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8138	"TYLER 1 0   "	 115.000	   8146	"HENDERSON ~2"	 115.000	"1 "	 1 : 0.000000
	   8139	"COLLEGE ST~3"	 230.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	 1 : 0.000000
	   8140	"COLLEGE ST~4"	 115.000	   6326	"SOMERVILLE 0"	 115.000	"1 "	 1 : 0.000000
	   8140	"COLLEGE ST~4"	 115.000	   8152	"BRYAN 2 0   "	 115.000	"1 "	 1 : 0.000000
	   8142	"MOUNT VERN~1"	 115.000	   8066	"DIKE 0      "	 115.000	"1 "	 1 : 0.000000
	   8142	"MOUNT VERN~1"	 115.000	   8106	"MOUNT PLEA~5"	 115.000	"1 "	 1 : 0.000000
	   8142	"MOUNT VERN~1"	 115.000	  12912	"CUNNINGHAM~1"	 115.000	"1 "	 1 : 0.000000
	   8143	"IOLA 0      "	 115.000	   8120	"BRYAN 3 0   "	 115.000	"1 "	 1 : 0.000000
	   8143	"IOLA 0      "	 115.000	  13008	"LOLA 1 1    "	 115.000	"1 "	 1 : 0.000000
	   8144	"STREETMAN 0 "	 115.000	   8064	"FAIRFIELD~13"	 115.000	"1 "	 1 : 0.000000
	   8145	"COMO 0      "	 115.000	   8107	"SCROGGINS 0 "	 115.000	"1 "	 1 : 0.000000
	   8146	"HENDERSON ~2"	 115.000	  12500	"TATUM 1 1   "	 115.000	"1 "	 1 : 0.000000
	   8146	"HENDERSON ~2"	 115.000	  12500	"TATUM 1 1   "	 115.000	"2 "	 1 : 0.000000
	   8148	"TRINIDAD 1 1"	 161.000	   5059	"MABANK 2 0  "	 161.000	"1 "	 1 : 0.000000
	   8149	"TRINIDAD 1 2"	 115.000	   8123	"MALAKOFF 0  "	 115.000	"1 "	 1 : 0.000000
	   8150	"ZAVALLA 0   "	 115.000	  13393	"JASPER 1 1  "	 115.000	"1 "	 1 : 0.000000
	   8151	"GRAPELAND 0 "	 115.000	   8090	"ELKHART 0   "	 115.000	"1 "	 1 : 0.000000
	   8152	"BRYAN 2 0   "	 115.000	   8160	"BRYAN 1 2   "	 115.000	"1 "	 1 : 0.000000
	   8152	"BRYAN 2 0   "	 115.000	   8160	"BRYAN 1 2   "	 115.000	"2 "	 1 : 0.000000
	   8153	"CANTON 0    "	 115.000	   8108	"WILLS POIN~1"	 115.000	"1 "	 1 : 0.000000
	   8154	"TYLER 5 0   "	 115.000	   8135	"TYLER 6 0   "	 115.000	"1 "	 1 : 0.000000
	   8155	"BREMOND 0   "	 500.000	   5358	"RIESEL 1 0  "	 500.000	"1 "	 1 : 0.000000
	   8155	"BREMOND 0   "	 500.000	   8082	"FRANKLIN 0  "	 500.000	"1 "	 1 : 0.000000
	   8155	"BREMOND 0   "	 500.000	   8158	"BRYAN 1 0   "	 500.000	"1 "	 1 : 0.000000
	   8156	"BREMOND 1   "	 230.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	 1 : 0.000000
	   8157	"BREMOND 2   "	 115.000	   5124	"MARLIN 1    "	 115.000	"1 "	 1 : 0.000000
	   8158	"BRYAN 1 0   "	 500.000	   8030	"SHIRO 0     "	 500.000	"1 "	 1 : 0.000000
	  12501	"TATUM 1 500 "	 500.000	  12715	"SULPHUR SP~4"	 500.000	"1 "	 1 : 0.000000
	  12505	"FORNEY 500  "	 500.000	   5350	"GARLAND 1 0 "	 500.000	"1 "	 1 : 0.000000
	  12505	"FORNEY 500  "	 500.000	   5384	"DALLAS 3 0  "	 500.000	"1 "	 1 : 0.000000
	  12505	"FORNEY 500  "	 500.000	  12536	"SUNNYVALE ~1"	 500.000	"1 "	 1 : 0.000000
	  12505	"FORNEY 500  "	 500.000	  12715	"SULPHUR SP~4"	 500.000	"1 "	 1 : 0.000000
	  12528	"FORT WORT~28"	 500.000	   5448	"GRAND PRAI~3"	 500.000	"1 "	 1 : 0.000000
	  12535	"CORPUS CH~29"	 500.000	  12566	"CORPUS CHR~6"	 500.000	"1 "	 1 : 0.000000
	  12535	"CORPUS CH~29"	 500.000	  12566	"CORPUS CHR~6"	 500.000	"2 "	 1 : 0.000000
	  12536	"SUNNYVALE ~1"	 500.000	   5350	"GARLAND 1 0 "	 500.000	"1 "	 1 : 0.000000
	  12544	"VAN VLECK ~1"	 500.000	  12880	"LANE CITY ~3"	 500.000	"1 "	 1 : 0.000000
	  12547	"CLIFTON 1 ~1"	 500.000	   5239	"GOLDTHWAIT~1"	 500.000	"1 "	 1 : 0.000000
	  12554	"WINGATE 500 "	 500.000	   5055	"GRAHAM 0    "	 500.000	"1 "	 1 : 0.000000
	  12554	"WINGATE 500 "	 500.000	   5055	"GRAHAM 0    "	 500.000	"2 "	 1 : 0.000000
	  12560	"EDINBURG 2~1"	 500.000	  12535	"CORPUS CH~29"	 500.000	"1 "	 1 : 0.000000
	  12560	"EDINBURG 2~1"	 500.000	  12566	"CORPUS CHR~6"	 500.000	"1 "	 1 : 0.000000
	  12564	"STERLING C~7"	 500.000	   1095	"IND W TWFV~6"	 500.000	"1 "	 1 : 0.000000
	  12564	"STERLING C~7"	 500.000	   1095	"IND W TWFV~6"	 500.000	"2 "	 1 : 0.000000
	  12564	"STERLING C~7"	 500.000	   5120	"BROWNWOOD 0 "	 500.000	"1 "	 1 : 0.000000
	  12564	"STERLING C~7"	 500.000	   5120	"BROWNWOOD 0 "	 500.000	"2 "	 1 : 0.000000
	  12565	"FANNIN 500  "	 500.000	   7018	"NURSERY 0   "	 500.000	"1 "	 1 : 0.000000
	  12565	"FANNIN 500  "	 500.000	   7018	"NURSERY 0   "	 500.000	"2 "	 1 : 0.000000
	  12565	"FANNIN 500  "	 500.000	  12535	"CORPUS CH~29"	 500.000	"1 "	 1 : 0.000000
	  12566	"CORPUS CHR~6"	 500.000	   7414	"VICTORIA 1 0"	 500.000	"1 "	 1 : 0.000000
	  12566	"CORPUS CHR~6"	 500.000	   7414	"VICTORIA 1 0"	 500.000	"2 "	 1 : 0.000000
	  12567	"TEXAS CITY~6"	 500.000	  12689	"TEXAS CIT~10"	 500.000	"1 "	 1 : 0.000000
	  12567	"TEXAS CITY~6"	 500.000	  12699	"LA MARQUE ~1"	 500.000	"1 "	 1 : 0.000000
	  12574	"WHARTON 3 ~1"	 500.000	  12640	"EL CAMPO 2~1"	 500.000	"1 "	 1 : 0.000000
	  12581	"TULIA 1 1   "	 161.000	  12846	"NAZARETH 1 1"	 161.000	"1 "	 1 : 0.000000
	  12581	"TULIA 1 1   "	 161.000	  13038	"TULIA 2 1   "	 161.000	"1 "	 1 : 0.000000
	  12581	"TULIA 1 1   "	 161.000	  13057	"HEREFORD 2 1"	 161.000	"1 "	 1 : 0.000000
	  12581	"TULIA 1 1   "	 161.000	  13161	"CASTRO 1 1  "	 161.000	"1 "	 1 : 0.000000
	  12581	"TULIA 1 1   "	 161.000	  13165	"HAPPY 1 1   "	 161.000	"1 "	 1 : 0.000000
	  12582	"TULIA 1 500 "	 500.000	  12847	"NAZARETH 1~1"	 500.000	"1 "	 1 : 0.000000
	  12584	"EL CAMPO 1 1"	 115.000	  12639	"EL CAMPO 2 1"	 115.000	"1 "	 1 : 0.000000
	  12584	"EL CAMPO 1 1"	 115.000	  13234	"EL CAMPO 4 1"	 115.000	"1 "	 1 : 0.000000
	  12585	"EL CAMPO 1~1"	 500.000	  12640	"EL CAMPO 2~1"	 500.000	"1 "	 1 : 0.000000
	  12590	"RIESEL 3 1  "	 161.000	  12926	"RIESEL 4 1  "	 161.000	"1 "	 1 : 0.000000
	  12591	"RIESEL 3 500"	 500.000	  12826	"MART 1 500  "	 500.000	"1 "	 1 : 0.000000
	  12593	"RANKIN 1 1  "	 115.000	  13155	"RANKIN 2 1  "	 115.000	"1 "	 1 : 0.000000
	  12593	"RANKIN 1 1  "	 115.000	  13155	"RANKIN 2 1  "	 115.000	"2 "	 1 : 0.000000
	  12596	"RICHMOND 1~1"	 500.000	   7422	"ALVIN 0     "	 500.000	"1 "	 1 : 0.000000
	  12607	"ROBERT LEE~1"	 115.000	  13280	"STERLING 1 1"	 115.000	"1 "	 1 : 0.000000
	  12607	"ROBERT LEE~1"	 115.000	  13280	"STERLING 1 1"	 115.000	"2 "	 1 : 0.000000
	  12607	"ROBERT LEE~1"	 115.000	  13413	"STERLING ~14"	 115.000	"1 "	 1 : 0.000000
	  12607	"ROBERT LEE~1"	 115.000	  13413	"STERLING ~14"	 115.000	"2 "	 1 : 0.000000
	  12607	"ROBERT LEE~1"	 115.000	  13413	"STERLING ~14"	 115.000	"3 "	 1 : 0.000000
	  12613	"HORSESHOE ~5"	 500.000	   6210	"MARBLE FAL~4"	 500.000	"1 "	 1 : 0.000000
	  12613	"HORSESHOE ~5"	 500.000	   6210	"MARBLE FAL~4"	 500.000	"2 "	 1 : 0.000000
	  12617	"DAWN 1 1    "	 161.000	  12837	"HEREFORD 1 1"	 161.000	"1 "	 1 : 0.000000
	  12617	"DAWN 1 1    "	 161.000	  13004	"VEGA 1 1    "	 161.000	"1 "	 1 : 0.000000
	  12617	"DAWN 1 1    "	 161.000	  13057	"HEREFORD 2 1"	 161.000	"1 "	 1 : 0.000000
	  12617	"DAWN 1 1    "	 161.000	  13165	"HAPPY 1 1   "	 161.000	"1 "	 1 : 0.000000
	  12618	"DAWN 1 500  "	 500.000	  12838	"HEREFORD 1~1"	 500.000	"1 "	 1 : 0.000000
	  12618	"DAWN 1 500  "	 500.000	  12847	"NAZARETH 1~1"	 500.000	"1 "	 1 : 0.000000
	  12618	"DAWN 1 500  "	 500.000	  12867	"CLAUDE 1 500"	 500.000	"1 "	 1 : 0.000000
	  12621	"BASTROP 1 ~1"	 500.000	  12852	"ROSANKY 1 ~1"	 500.000	"1 "	 1 : 0.000000
	  12629	"OZONA 1 1   "	 115.000	  12819	"IRAAN 4 1   "	 115.000	"1 "	 1 : 0.000000
	  12630	"OZONA 1 230 "	 230.000	  12811	"BIG LAKE 1~1"	 230.000	"1 "	 1 : 0.000000
	  12630	"OZONA 1 230 "	 230.000	  12820	"IRAAN 4 230 "	 230.000	"1 "	 1 : 0.000000
	  12632	"KRESS 1 1   "	 161.000	  12807	"LOCKNEY 1 1 "	 161.000	"1 "	 1 : 0.000000
	  12632	"KRESS 1 1   "	 161.000	  12846	"NAZARETH 1 1"	 161.000	"1 "	 1 : 0.000000
	  12632	"KRESS 1 1   "	 161.000	  12846	"NAZARETH 1 1"	 161.000	"2 "	 1 : 0.000000
	  12633	"KRESS 1 500 "	 500.000	  12582	"TULIA 1 500 "	 500.000	"1 "	 1 : 0.000000
	  12633	"KRESS 1 500 "	 500.000	  12808	"LOCKNEY 1 ~1"	 500.000	"1 "	 1 : 0.000000
	  12639	"EL CAMPO 2 1"	 115.000	  13234	"EL CAMPO 4 1"	 115.000	"1 "	 1 : 0.000000
	  12648	"HOUSTON 9 ~1"	 500.000	   7400	"HOUSTON 6 0 "	 500.000	"1 "	 1 : 0.000000
	  12648	"HOUSTON 9 ~1"	 500.000	  12501	"TATUM 1 500 "	 500.000	"1 "	 1 : 0.000000
	  12648	"HOUSTON 9 ~1"	 500.000	  12743	"CHANNELVI~10"	 500.000	"1 "	 1 : 0.000000
	  12656	"RICHLAND S~2"	 230.000	   3053	"WINGATE 0   "	 230.000	"1 "	 1 : 0.000000
	  12656	"RICHLAND S~2"	 230.000	   3053	"WINGATE 0   "	 230.000	"2 "	 1 : 0.000000
	  12656	"RICHLAND S~2"	 230.000	   6359	"BURNET 0    "	 230.000	"1 "	 1 : 0.000000
	  12656	"RICHLAND S~2"	 230.000	   6359	"BURNET 0    "	 230.000	"2 "	 1 : 0.000000
	  12656	"RICHLAND S~2"	 230.000	  12646	"EDEN 230    "	 230.000	"1 "	 1 : 0.000000
	  12656	"RICHLAND S~2"	 230.000	  12646	"EDEN 230    "	 230.000	"2 "	 1 : 0.000000
	  12659	"SNYDER 3 1  "	 115.000	  12897	"SNYDER 5 1  "	 115.000	"1 "	 1 : 0.000000
	  12659	"SNYDER 3 1  "	 115.000	  12897	"SNYDER 5 1  "	 115.000	"2 "	 1 : 0.000000
	  12659	"SNYDER 3 1  "	 115.000	  12897	"SNYDER 5 1  "	 115.000	"3 "	 1 : 0.000000
	  12663	"SNYDER 4 1  "	 115.000	  12897	"SNYDER 5 1  "	 115.000	"1 "	 1 : 0.000000
	  12663	"SNYDER 4 1  "	 115.000	  13403	"SNYDER 8 1  "	 115.000	"1 "	 1 : 0.000000
	  12664	"SNYDER 4 230"	 230.000	  12788	"LAMESA 1 230"	 230.000	"1 "	 1 : 0.000000
	  12667	"ODESSA 2 230"	 230.000	   1053	"MONAHANS 1 6"	 230.000	"1 "	 1 : 0.000000
	  12667	"ODESSA 2 230"	 230.000	   1081	"ODESSA 1 10 "	 230.000	"1 "	 1 : 0.000000
	  12667	"ODESSA 2 230"	 230.000	   1099	"IND W TWF~29"	 230.000	"1 "	 1 : 0.000000
	  12667	"ODESSA 2 230"	 230.000	   1113	"IND W TWF~45"	 230.000	"1 "	 1 : 0.000000
	  12667	"ODESSA 2 230"	 230.000	   1125	"IND W TWF~18"	 230.000	"1 "	 1 : 0.000000
	  12667	"ODESSA 2 230"	 230.000	   1129	"IND W TWF~22"	 230.000	"1 "	 1 : 0.000000
	  12667	"ODESSA 2 230"	 230.000	  12594	"RANKIN 1 230"	 230.000	"1 "	 1 : 0.000000
	  12667	"ODESSA 2 230"	 230.000	  12680	"ANDREWS 1 ~1"	 230.000	"1 "	 1 : 0.000000
	  12667	"ODESSA 2 230"	 230.000	  12804	"GOLDSMITH ~2"	 230.000	"1 "	 1 : 0.000000
	  12676	"THROCKMORT~8"	 500.000	  12637	"GRAHAM 1 500"	 500.000	"1 "	 1 : 0.000000
	  12679	"ANDREWS 1 1 "	 115.000	  12803	"GOLDSMITH ~1"	 115.000	"1 "	 1 : 0.000000
	  12680	"ANDREWS 1 ~1"	 230.000	  12804	"GOLDSMITH ~2"	 230.000	"1 "	 1 : 0.000000
	  12680	"ANDREWS 1 ~1"	 230.000	  12823	"ANDREWS 2 ~1"	 230.000	"1 "	 1 : 0.000000
	  12690	"OLD OCEAN ~1"	 115.000	  13097	"SWEENY 1 1  "	 115.000	"1 "	 1 : 0.000000
	  12690	"OLD OCEAN ~1"	 115.000	  13097	"SWEENY 1 1  "	 115.000	"2 "	 1 : 0.000000
	  12690	"OLD OCEAN ~1"	 115.000	  13333	"WEST COLUM~4"	 115.000	"1 "	 1 : 0.000000
	  12690	"OLD OCEAN ~1"	 115.000	  13402	"SWEENY 2 1  "	 115.000	"1 "	 1 : 0.000000
	  12696	"NEEDVILLE ~1"	 500.000	   7341	"KATY 3 0    "	 500.000	"1 "	 1 : 0.000000
	  12696	"NEEDVILLE ~1"	 500.000	  12640	"EL CAMPO 2~1"	 500.000	"1 "	 1 : 0.000000
	  12699	"LA MARQUE ~1"	 500.000	  12689	"TEXAS CIT~10"	 500.000	"1 "	 1 : 0.000000
	  12704	"HOUSTON 69~1"	 500.000	   7159	"HOUSTON 5 0 "	 500.000	"1 "	 1 : 0.000000
	  12704	"HOUSTON 69~1"	 500.000	   7159	"HOUSTON 5 0 "	 500.000	"2 "	 1 : 0.000000
	  12704	"HOUSTON 69~1"	 500.000	   7341	"KATY 3 0    "	 500.000	"1 "	 1 : 0.000000
	  12709	"DENTON 6 500"	 500.000	   5322	"DALLAS 2 0  "	 500.000	"1 "	 1 : 0.000000
	  12712	"COOLIDGE 500"	 500.000	  12829	"MOUNT CALM~1"	 500.000	"1 "	 1 : 0.000000
	  12718	"GAIL 1 1    "	 115.000	  13002	"LAMESA 2 1  "	 115.000	"1 "	 1 : 0.000000
	  12718	"GAIL 1 1    "	 115.000	  13230	"GAIL 3 1    "	 115.000	"1 "	 1 : 0.000000
	  12718	"GAIL 1 1    "	 115.000	  13230	"GAIL 3 1    "	 115.000	"2 "	 1 : 0.000000
	  12719	"GAIL 1 230  "	 230.000	  12788	"LAMESA 1 230"	 230.000	"1 "	 1 : 0.000000
	  12721	"COLORADO C~4"	 230.000	   1111	"IND W TWF~42"	 230.000	"1 "	 1 : 0.000000
	  12728	"LAVON 500   "	 500.000	   5295	"MCKINNEY 1 0"	 500.000	"1 "	 1 : 0.000000
	  12735	"ELECTRA 1 1 "	 161.000	  13041	"SEYMOUR 1 1 "	 161.000	"1 "	 1 : 0.000000
	  12735	"ELECTRA 1 1 "	 161.000	  13135	"VERNON 3 1  "	 161.000	"1 "	 1 : 0.000000
	  12746	"PIERCE 1 1  "	 115.000	  13163	"EL CAMPO 3 1"	 115.000	"1 "	 1 : 0.000000
	  12749	"LIVERPOOL ~1"	 500.000	  12861	"ANGLETON 1~1"	 500.000	"1 "	 1 : 0.000000
	  12751	"WILSON 1 1  "	 115.000	  13270	"LUBBOCK 1 1 "	 115.000	"1 "	 1 : 0.000000
	  12752	"WILSON 1 230"	 230.000	  12814	"TAHOKA 1 230"	 230.000	"1 "	 1 : 0.000000
	  12754	"TRUSCOTT 1 1"	 161.000	  12937	"TRUSCOTT 2 1"	 161.000	"1 "	 1 : 0.000000
	  12754	"TRUSCOTT 1 1"	 161.000	  12945	"CHILDRESS ~1"	 161.000	"1 "	 1 : 0.000000
	  12754	"TRUSCOTT 1 1"	 161.000	  12978	"E SEYMOUR ~1"	 161.000	"1 "	 1 : 0.000000
	  12754	"TRUSCOTT 1 1"	 161.000	  13029	"CROWELL 1 1 "	 161.000	"1 "	 1 : 0.000000
	  12754	"TRUSCOTT 1 1"	 161.000	  13202	"SEYMOUR 2 1 "	 161.000	"1 "	 1 : 0.000000
	  12754	"TRUSCOTT 1 1"	 161.000	  13204	"SEYMOUR 3 1 "	 161.000	"1 "	 1 : 0.000000
	  12761	"BACLIFF 500 "	 500.000	  12689	"TEXAS CIT~10"	 500.000	"1 "	 1 : 0.000000
	  12774	"CRANE 230   "	 230.000	  12594	"RANKIN 1 230"	 230.000	"1 "	 1 : 0.000000
	  12774	"CRANE 230   "	 230.000	  12855	"MCCAMEY 2 ~1"	 230.000	"1 "	 1 : 0.000000
	  12774	"CRANE 230   "	 230.000	  12894	"FORT STOC~10"	 230.000	"1 "	 1 : 0.000000
	  12783	"HASKELL 1 1 "	 161.000	  13012	"THROCKMORT~2"	 161.000	"1 "	 1 : 0.000000
	  12783	"HASKELL 1 1 "	 161.000	  13012	"THROCKMORT~2"	 161.000	"2 "	 1 : 0.000000
	  12783	"HASKELL 1 1 "	 161.000	  13012	"THROCKMORT~2"	 161.000	"3 "	 1 : 0.000000
	  12788	"LAMESA 1 230"	 230.000	  12814	"TAHOKA 1 230"	 230.000	"1 "	 1 : 0.000000
	  12788	"LAMESA 1 230"	 230.000	  12898	"SNYDER 5 230"	 230.000	"1 "	 1 : 0.000000
	  12788	"LAMESA 1 230"	 230.000	  12898	"SNYDER 5 230"	 230.000	"2 "	 1 : 0.000000
	  12791	"BIG LAKE 230"	 230.000	   3018	"CHRISTOVAL 0"	 230.000	"1 "	 1 : 0.000000
	  12791	"BIG LAKE 230"	 230.000	   3018	"CHRISTOVAL 0"	 230.000	"2 "	 1 : 0.000000
	  12791	"BIG LAKE 230"	 230.000	  12594	"RANKIN 1 230"	 230.000	"1 "	 1 : 0.000000
	  12791	"BIG LAKE 230"	 230.000	  12630	"OZONA 1 230 "	 230.000	"1 "	 1 : 0.000000
	  12791	"BIG LAKE 230"	 230.000	  12796	"STERLING ~12"	 230.000	"1 "	 1 : 0.000000
	  12791	"BIG LAKE 230"	 230.000	  12796	"STERLING ~12"	 230.000	"2 "	 1 : 0.000000
	  12791	"BIG LAKE 230"	 230.000	  12811	"BIG LAKE 1~1"	 230.000	"1 "	 1 : 0.000000
	  12804	"GOLDSMITH ~2"	 230.000	  12823	"ANDREWS 2 ~1"	 230.000	"1 "	 1 : 0.000000
	  12807	"LOCKNEY 1 1 "	 161.000	  13055	"SILVERTON ~1"	 161.000	"1 "	 1 : 0.000000
	  12807	"LOCKNEY 1 1 "	 161.000	  13065	"FLOYDADA 2 1"	 161.000	"1 "	 1 : 0.000000
	  12807	"LOCKNEY 1 1 "	 161.000	  13065	"FLOYDADA 2 1"	 161.000	"2 "	 1 : 0.000000
	  12807	"LOCKNEY 1 1 "	 161.000	  13392	"FLOYDADA 4 1"	 161.000	"1 "	 1 : 0.000000
	  12808	"LOCKNEY 1 ~1"	 500.000	  12883	"FLOYDADA 1~1"	 500.000	"1 "	 1 : 0.000000
	  12810	"BIG LAKE 1 1"	 115.000	  12984	"TBD 1 1     "	 115.000	"1 "	 1 : 0.000000
	  12810	"BIG LAKE 1 1"	 115.000	  12984	"TBD 1 1     "	 115.000	"2 "	 1 : 0.000000
	  12813	"TAHOKA 1 1  "	 115.000	  13270	"LUBBOCK 1 1 "	 115.000	"1 "	 1 : 0.000000
	  12813	"TAHOKA 1 1  "	 115.000	  13270	"LUBBOCK 1 1 "	 115.000	"2 "	 1 : 0.000000
	  12816	"BRUNI 3 1   "	 115.000	  13067	"MIRANDO 1 1 "	 115.000	"1 "	 1 : 0.000000
	  12816	"BRUNI 3 1   "	 115.000	  13423	"BRUNI 4 1   "	 115.000	"1 "	 1 : 0.000000
	  12822	"ANDREWS 2 1 "	 115.000	  12918	"ANDREWS 3 1 "	 115.000	"1 "	 1 : 0.000000
	  12822	"ANDREWS 2 1 "	 115.000	  12918	"ANDREWS 3 1 "	 115.000	"2 "	 1 : 0.000000
	  12822	"ANDREWS 2 1 "	 115.000	  13174	"ANDREWS 4 1 "	 115.000	"1 "	 1 : 0.000000
	  12831	"GOLLAD 1 1  "	 115.000	  13224	"GOLIAD 1 1  "	 115.000	"1 "	 1 : 0.000000
	  12831	"GOLLAD 1 1  "	 115.000	  13224	"GOLIAD 1 1  "	 115.000	"2 "	 1 : 0.000000
	  12831	"GOLLAD 1 1  "	 115.000	  13224	"GOLIAD 1 1  "	 115.000	"3 "	 1 : 0.000000
	  12831	"GOLLAD 1 1  "	 115.000	  13226	"GOLIAD 2 1  "	 115.000	"1 "	 1 : 0.000000
	  12834	"PECOS 1 1   "	 115.000	  13022	"COYANOSA 1 1"	 115.000	"1 "	 1 : 0.000000
	  12834	"PECOS 1 1   "	 115.000	  13302	"PECOS 2 1   "	 115.000	"1 "	 1 : 0.000000
	  12834	"PECOS 1 1   "	 115.000	  13304	"PYOTE 1 1   "	 115.000	"1 "	 1 : 0.000000
	  12834	"PECOS 1 1   "	 115.000	  13319	"TBD 2 1     "	 115.000	"1 "	 1 : 0.000000
	  12834	"PECOS 1 1   "	 115.000	  13319	"TBD 2 1     "	 115.000	"2 "	 1 : 0.000000
	  12837	"HEREFORD 1 1"	 161.000	  13057	"HEREFORD 2 1"	 161.000	"1 "	 1 : 0.000000
	  12837	"HEREFORD 1 1"	 161.000	  13124	"ADRIAN 1 1  "	 161.000	"1 "	 1 : 0.000000
	  12837	"HEREFORD 1 1"	 161.000	  13207	"HART 1 1    "	 161.000	"1 "	 1 : 0.000000
	  12842	"BAIRD 1 1   "	 161.000	  13243	"CISCO 2 1   "	 161.000	"1 "	 1 : 0.000000
	  12846	"NAZARETH 1 1"	 161.000	  12962	"FRIONA 1 1  "	 161.000	"1 "	 1 : 0.000000
	  12846	"NAZARETH 1 1"	 161.000	  13038	"TULIA 2 1   "	 161.000	"1 "	 1 : 0.000000
	  12846	"NAZARETH 1 1"	 161.000	  13161	"CASTRO 1 1  "	 161.000	"1 "	 1 : 0.000000
	  12855	"MCCAMEY 2 ~1"	 230.000	  12594	"RANKIN 1 230"	 230.000	"1 "	 1 : 0.000000
	  12855	"MCCAMEY 2 ~1"	 230.000	  12594	"RANKIN 1 230"	 230.000	"2 "	 1 : 0.000000
	  12855	"MCCAMEY 2 ~1"	 230.000	  12594	"RANKIN 1 230"	 230.000	"3 "	 1 : 0.000000
	  12855	"MCCAMEY 2 ~1"	 230.000	  12894	"FORT STOC~10"	 230.000	"1 "	 1 : 0.000000
	  12858	"PETTUS 230  "	 230.000	   6263	"KENEDY 0    "	 230.000	"1 "	 1 : 0.000000
	  12860	"ANGLETON 1 1"	 115.000	  12982	"BONNEY 1 1  "	 115.000	"1 "	 1 : 0.000000
	  12860	"ANGLETON 1 1"	 115.000	  12982	"BONNEY 1 1  "	 115.000	"2 "	 1 : 0.000000
	  12860	"ANGLETON 1 1"	 115.000	  13232	"ANGLETON 2 1"	 115.000	"1 "	 1 : 0.000000
	  12866	"CLAUDE 1 1  "	 161.000	  13059	"GROOM 1 1   "	 161.000	"1 "	 1 : 0.000000
	  12876	"VAN HORN 1 1"	 115.000	  13144	"VAN HORN 2 1"	 115.000	"1 "	 1 : 0.000000
	  12876	"VAN HORN 1 1"	 115.000	  13144	"VAN HORN 2 1"	 115.000	"2 "	 1 : 0.000000
	  12879	"LANE CITY ~1"	 115.000	  13031	"LANE CITY ~4"	 115.000	"1 "	 1 : 0.000000
	  12879	"LANE CITY ~1"	 115.000	  13422	"WHARTON 4 1 "	 115.000	"1 "	 1 : 0.000000
	  12882	"FLOYDADA 1 1"	 161.000	  13209	"CROSBY 1 1  "	 161.000	"1 "	 1 : 0.000000
	  12891	"GRANDFALLS~1"	 230.000	  12835	"PECOS 1 230 "	 230.000	"1 "	 1 : 0.000000
	  12893	"FORT STOCK~9"	 115.000	  13147	"FORT STOC~16"	 115.000	"1 "	 1 : 0.000000
	  12893	"FORT STOCK~9"	 115.000	  13364	"GIRVIN 1 1  "	 115.000	"1 "	 1 : 0.000000
	  12893	"FORT STOCK~9"	 115.000	  13364	"GIRVIN 1 1  "	 115.000	"2 "	 1 : 0.000000
	  12893	"FORT STOCK~9"	 115.000	  13371	"GIRVIN 2 1  "	 115.000	"1 "	 1 : 0.000000
	  12893	"FORT STOCK~9"	 115.000	  13415	"MCCAMEY 6 1 "	 115.000	"1 "	 1 : 0.000000
	  12897	"SNYDER 5 1  "	 115.000	  13403	"SNYDER 8 1  "	 115.000	"1 "	 1 : 0.000000
	  12900	"SPUR 1 1    "	 161.000	  13091	"SPUR 2 1    "	 161.000	"1 "	 1 : 0.000000
	  12906	"MCCOOK 1 1  "	 115.000	  13108	"EDINBURG 4 1"	 115.000	"1 "	 1 : 0.000000
	  12906	"MCCOOK 1 1  "	 115.000	  13396	"EDINBURG 5 1"	 115.000	"1 "	 1 : 0.000000
	  12910	"PAINT ROCK~1"	 115.000	  13179	"BRADY 2 1   "	 115.000	"1 "	 1 : 0.000000
	  12910	"PAINT ROCK~1"	 115.000	  13183	"SAN ANGELO~6"	 115.000	"1 "	 1 : 0.000000
	  12910	"PAINT ROCK~1"	 115.000	  13291	"PAINT ROCK~3"	 115.000	"1 "	 1 : 0.000000
	  12910	"PAINT ROCK~1"	 115.000	  13291	"PAINT ROCK~3"	 115.000	"2 "	 1 : 0.000000
	  12910	"PAINT ROCK~1"	 115.000	  13291	"PAINT ROCK~3"	 115.000	"3 "	 1 : 0.000000
	  12912	"CUNNINGHAM~1"	 115.000	  13077	"CUNNINGHAM~5"	 115.000	"1 "	 1 : 0.000000
	  12916	"CUNNINGHAM~3"	 115.000	  13077	"CUNNINGHAM~5"	 115.000	"1 "	 1 : 0.000000
	  12935	"BAY CITY 1 1"	 115.000	  12974	"BAY CITY 2 1"	 115.000	"1 "	 1 : 0.000000
	  12937	"TRUSCOTT 2 1"	 161.000	  12978	"E SEYMOUR ~1"	 161.000	"1 "	 1 : 0.000000
	  12937	"TRUSCOTT 2 1"	 161.000	  13029	"CROWELL 1 1 "	 161.000	"1 "	 1 : 0.000000
	  12953	"PARIS 4 1   "	 161.000	  12986	"PARIS 5 1   "	 161.000	"1 "	 1 : 0.000000
	  12953	"PARIS 4 1   "	 161.000	  12999	"DELTA 1 1   "	 161.000	"1 "	 1 : 0.000000
	  12965	"WEINERT 1 1 "	 161.000	  13111	"HASKELL 2 1 "	 161.000	"1 "	 1 : 0.000000
	  12965	"WEINERT 1 1 "	 161.000	  13133	"THROCKMORT~4"	 161.000	"1 "	 1 : 0.000000
	  12970	"RAYMONDVIL~2"	 115.000	  13053	"SEBASTIAN ~5"	 115.000	"1 "	 1 : 0.000000
	  12972	"NEEDVILLE ~1"	 115.000	  13101	"RICHMOND 3 1"	 115.000	"1 "	 1 : 0.000000
	  12972	"NEEDVILLE ~1"	 115.000	  13285	"RICHMOND 4 1"	 115.000	"1 "	 1 : 0.000000
	  12974	"BAY CITY 2 1"	 115.000	  13426	"BAY CITY 3 1"	 115.000	"1 "	 1 : 0.000000
	  12976	"BISHOP 1 1  "	 115.000	   4020	"CORPUS CH~16"	 115.000	"1 "	 1 : 0.000000
	  12976	"BISHOP 1 1  "	 115.000	   4020	"CORPUS CH~16"	 115.000	"2 "	 1 : 0.000000
	  12976	"BISHOP 1 1  "	 115.000	  12991	"KINGSVILLE~1"	 115.000	"1 "	 1 : 0.000000
	  12976	"BISHOP 1 1  "	 115.000	  12991	"KINGSVILLE~1"	 115.000	"2 "	 1 : 0.000000
	  12978	"E SEYMOUR ~1"	 161.000	  13041	"SEYMOUR 1 1 "	 161.000	"1 "	 1 : 0.000000
	  12978	"E SEYMOUR ~1"	 161.000	  13204	"SEYMOUR 3 1 "	 161.000	"1 "	 1 : 0.000000
	  12978	"E SEYMOUR ~1"	 161.000	  13204	"SEYMOUR 3 1 "	 161.000	"2 "	 1 : 0.000000
	  12980	"GAIL 2 1    "	 115.000	  13002	"LAMESA 2 1  "	 115.000	"1 "	 1 : 0.000000
	  12980	"GAIL 2 1    "	 115.000	  13230	"GAIL 3 1    "	 115.000	"1 "	 1 : 0.000000
	  12982	"BONNEY 1 1  "	 115.000	  13369	"LIVERPOOL ~1"	 115.000	"1 "	 1 : 0.000000
	  12996	"HAMLIN 1 1  "	 115.000	  13079	"ANSON 1 1   "	 115.000	"1 "	 1 : 0.000000
	  13002	"LAMESA 2 1  "	 115.000	  13230	"GAIL 3 1    "	 115.000	"1 "	 1 : 0.000000
	  13002	"LAMESA 2 1  "	 115.000	  13317	"LAMESA 4 1  "	 115.000	"1 "	 1 : 0.000000
	  13002	"LAMESA 2 1  "	 115.000	  13401	"LAMESA 5 1  "	 115.000	"1 "	 1 : 0.000000
	  13004	"VEGA 1 1    "	 161.000	  13159	"AMARILLO 1 1"	 161.000	"1 "	 1 : 0.000000
	  13027	"CRANE 1 1   "	 115.000	  13140	"MCCARNEY 1 1"	 115.000	"1 "	 1 : 0.000000
	  13027	"CRANE 1 1   "	 115.000	  13211	"MCCAMEY 3 1 "	 115.000	"1 "	 1 : 0.000000
	  13027	"CRANE 1 1   "	 115.000	  13214	"CRANE 2 1   "	 115.000	"1 "	 1 : 0.000000
	  13027	"CRANE 1 1   "	 115.000	  13218	"MCCAMEY 4 1 "	 115.000	"1 "	 1 : 0.000000
	  13027	"CRANE 1 1   "	 115.000	  13415	"MCCAMEY 6 1 "	 115.000	"1 "	 1 : 0.000000
	  13029	"CROWELL 1 1 "	 161.000	  13204	"SEYMOUR 3 1 "	 161.000	"1 "	 1 : 0.000000
	  13031	"LANE CITY ~4"	 115.000	  13422	"WHARTON 4 1 "	 115.000	"1 "	 1 : 0.000000
	  13038	"TULIA 2 1   "	 161.000	  13161	"CASTRO 1 1  "	 161.000	"1 "	 1 : 0.000000
	  13046	"CHILICOTHE~1"	 161.000	  13349	"VERNON 4 1  "	 161.000	"1 "	 1 : 0.000000
	  13057	"HEREFORD 2 1"	 161.000	  13165	"HAPPY 1 1   "	 161.000	"1 "	 1 : 0.000000
	  13057	"HEREFORD 2 1"	 161.000	  13207	"HART 1 1    "	 161.000	"1 "	 1 : 0.000000
	  13059	"GROOM 1 1   "	 161.000	  13149	"CLARENDON ~1"	 161.000	"1 "	 1 : 0.000000
	  13061	"RIO GRANDE~2"	 115.000	  13063	"RIO GRANDE~4"	 115.000	"1 "	 1 : 0.000000
	  13061	"RIO GRANDE~2"	 115.000	  13428	"RIO GRAND~11"	 115.000	"1 "	 1 : 0.000000
	  13063	"RIO GRANDE~4"	 115.000	  13428	"RIO GRAND~11"	 115.000	"1 "	 1 : 0.000000
	  13063	"RIO GRANDE~4"	 115.000	  13428	"RIO GRAND~11"	 115.000	"2 "	 1 : 0.000000
	  13065	"FLOYDADA 2 1"	 161.000	  13194	"FLOYDADA 3 1"	 161.000	"1 "	 1 : 0.000000
	  13065	"FLOYDADA 2 1"	 161.000	  13209	"CROSBY 1 1  "	 161.000	"1 "	 1 : 0.000000
	  13067	"MIRANDO 1 1 "	 115.000	  13228	"LAREDO 8 1  "	 115.000	"1 "	 1 : 0.000000
	  13067	"MIRANDO 1 1 "	 115.000	  13423	"BRUNI 4 1   "	 115.000	"1 "	 1 : 0.000000
	  13075	"RIO GRANDE~6"	 115.000	  13108	"EDINBURG 4 1"	 115.000	"1 "	 1 : 0.000000
	  13075	"RIO GRANDE~6"	 115.000	  13108	"EDINBURG 4 1"	 115.000	"2 "	 1 : 0.000000
	  13075	"RIO GRANDE~6"	 115.000	  13428	"RIO GRAND~11"	 115.000	"1 "	 1 : 0.000000
	  13087	"FORT STOC~12"	 115.000	  13137	"FORT STOC~14"	 115.000	"1 "	 1 : 0.000000
	  13087	"FORT STOC~12"	 115.000	  13274	"MCCAMEY 5 1 "	 115.000	"1 "	 1 : 0.000000
	  13087	"FORT STOC~12"	 115.000	  13277	"FORT STOCK~3"	 115.000	"1 "	 1 : 0.000000
	  13087	"FORT STOC~12"	 115.000	  13294	"CRANE 3 1   "	 115.000	"1 "	 1 : 0.000000
	  13087	"FORT STOC~12"	 115.000	  13361	"IRAAN 5 1   "	 115.000	"1 "	 1 : 0.000000
	  13087	"FORT STOC~12"	 115.000	  13364	"GIRVIN 1 1  "	 115.000	"1 "	 1 : 0.000000
	  13087	"FORT STOC~12"	 115.000	  13371	"GIRVIN 2 1  "	 115.000	"1 "	 1 : 0.000000
	  13087	"FORT STOC~12"	 115.000	  13399	"FORT STOCK~6"	 115.000	"1 "	 1 : 0.000000
	  13089	"ABERNATHY ~1"	 115.000	  13270	"LUBBOCK 1 1 "	 115.000	"1 "	 1 : 0.000000
	  13089	"ABERNATHY ~1"	 115.000	  13377	"LUBOCK 1 1  "	 115.000	"1 "	 1 : 0.000000
	  13089	"ABERNATHY ~1"	 115.000	  13395	"FLOYDADA 5 1"	 115.000	"1 "	 1 : 0.000000
	  13095	"WEST COLUM~2"	 115.000	  13287	"ALVIN 1 1   "	 115.000	"1 "	 1 : 0.000000
	  13095	"WEST COLUM~2"	 115.000	  13404	"WEST COLUM~7"	 115.000	"1 "	 1 : 0.000000
	  13097	"SWEENY 1 1  "	 115.000	  13402	"SWEENY 2 1  "	 115.000	"1 "	 1 : 0.000000
	  13099	"DAMON 1 1   "	 115.000	  13333	"WEST COLUM~4"	 115.000	"1 "	 1 : 0.000000
	  13099	"DAMON 1 1   "	 115.000	  13404	"WEST COLUM~7"	 115.000	"1 "	 1 : 0.000000
	  13101	"RICHMOND 3 1"	 115.000	  13285	"RICHMOND 4 1"	 115.000	"1 "	 1 : 0.000000
	  13108	"EDINBURG 4 1"	 115.000	  13289	"RIO GRANDE~8"	 115.000	"1 "	 1 : 0.000000
	  13108	"EDINBURG 4 1"	 115.000	  13289	"RIO GRANDE~8"	 115.000	"2 "	 1 : 0.000000
	  13108	"EDINBURG 4 1"	 115.000	  13396	"EDINBURG 5 1"	 115.000	"1 "	 1 : 0.000000
	  13111	"HASKELL 2 1 "	 161.000	  13133	"THROCKMORT~4"	 161.000	"1 "	 1 : 0.000000
	  13119	"ST. LAWREN~1"	 115.000	  13169	"GARDEN CIT~2"	 115.000	"1 "	 1 : 0.000000
	  13124	"ADRIAN 1 1  "	 161.000	  13171	"ADRIAN 2 1  "	 161.000	"1 "	 1 : 0.000000
	  13124	"ADRIAN 1 1  "	 161.000	  13405	"SUNRAY 1 1  "	 161.000	"1 "	 1 : 0.000000
	  13128	"RIO HONDO ~1"	 115.000	  13296	"BROWNSVILL~7"	 115.000	"1 "	 1 : 0.000000
	  13128	"RIO HONDO ~1"	 115.000	  13296	"BROWNSVILL~7"	 115.000	"2 "	 1 : 0.000000
	  13137	"FORT STOC~14"	 115.000	  13274	"MCCAMEY 5 1 "	 115.000	"1 "	 1 : 0.000000
	  13137	"FORT STOC~14"	 115.000	  13277	"FORT STOCK~3"	 115.000	"1 "	 1 : 0.000000
	  13137	"FORT STOC~14"	 115.000	  13361	"IRAAN 5 1   "	 115.000	"1 "	 1 : 0.000000
	  13137	"FORT STOC~14"	 115.000	  13364	"GIRVIN 1 1  "	 115.000	"1 "	 1 : 0.000000
	  13137	"FORT STOC~14"	 115.000	  13399	"FORT STOCK~6"	 115.000	"1 "	 1 : 0.000000
	  13140	"MCCARNEY 1 1"	 115.000	  13211	"MCCAMEY 3 1 "	 115.000	"1 "	 1 : 0.000000
	  13140	"MCCARNEY 1 1"	 115.000	  13214	"CRANE 2 1   "	 115.000	"1 "	 1 : 0.000000
	  13140	"MCCARNEY 1 1"	 115.000	  13218	"MCCAMEY 4 1 "	 115.000	"1 "	 1 : 0.000000
	  13140	"MCCARNEY 1 1"	 115.000	  13415	"MCCAMEY 6 1 "	 115.000	"1 "	 1 : 0.000000
	  13142	"BRADY 1 1   "	 115.000	  13179	"BRADY 2 1   "	 115.000	"1 "	 1 : 0.000000
	  13144	"VAN HORN 2 1"	 115.000	  13416	"ORLA 1 1    "	 115.000	"1 "	 1 : 0.000000
	  13144	"VAN HORN 2 1"	 115.000	  13416	"ORLA 1 1    "	 115.000	"2 "	 1 : 0.000000
	  13144	"VAN HORN 2 1"	 115.000	  13416	"ORLA 1 1    "	 115.000	"3 "	 1 : 0.000000
	  13147	"FORT STOC~16"	 115.000	  13364	"GIRVIN 1 1  "	 115.000	"1 "	 1 : 0.000000
	  13147	"FORT STOC~16"	 115.000	  13371	"GIRVIN 2 1  "	 115.000	"1 "	 1 : 0.000000
	  13152	"TEXAS CIT~13"	 115.000	  13408	"TEXAS CIT~16"	 115.000	"1 "	 1 : 0.000000
	  13181	"FORT STOC~18"	 115.000	  13339	"FT. STOCKT~3"	 115.000	"1 "	 1 : 0.000000
	  13186	"FORT STOC~20"	 115.000	  13389	"ALPINE 1 1  "	 115.000	"1 "	 1 : 0.000000
	  13186	"FORT STOC~20"	 115.000	  13397	"FORT STOCK~5"	 115.000	"1 "	 1 : 0.000000
	  13202	"SEYMOUR 2 1 "	 161.000	  13204	"SEYMOUR 3 1 "	 161.000	"1 "	 1 : 0.000000
	  13202	"SEYMOUR 2 1 "	 161.000	  13204	"SEYMOUR 3 1 "	 161.000	"2 "	 1 : 0.000000
	  13211	"MCCAMEY 3 1 "	 115.000	  13214	"CRANE 2 1   "	 115.000	"1 "	 1 : 0.000000
	  13211	"MCCAMEY 3 1 "	 115.000	  13218	"MCCAMEY 4 1 "	 115.000	"1 "	 1 : 0.000000
	  13211	"MCCAMEY 3 1 "	 115.000	  13415	"MCCAMEY 6 1 "	 115.000	"1 "	 1 : 0.000000
	  13214	"CRANE 2 1   "	 115.000	  13218	"MCCAMEY 4 1 "	 115.000	"1 "	 1 : 0.000000
	  13214	"CRANE 2 1   "	 115.000	  13415	"MCCAMEY 6 1 "	 115.000	"1 "	 1 : 0.000000
	  13216	"LIBERTY 1 1 "	 115.000	  13398	"EVADALE 1 1 "	 115.000	"1 "	 1 : 0.000000
	  13218	"MCCAMEY 4 1 "	 115.000	  13415	"MCCAMEY 6 1 "	 115.000	"1 "	 1 : 0.000000
	  13220	"MCCARNEY 2 1"	 115.000	  13222	"HASKELL 3 1 "	 115.000	"1 "	 1 : 0.000000
	  13220	"MCCARNEY 2 1"	 115.000	  13315	"HASKELL 4 1 "	 115.000	"1 "	 1 : 0.000000
	  13222	"HASKELL 3 1 "	 115.000	  13315	"HASKELL 4 1 "	 115.000	"1 "	 1 : 0.000000
	  13224	"GOLIAD 1 1  "	 115.000	  13226	"GOLIAD 2 1  "	 115.000	"1 "	 1 : 0.000000
	  13237	"GAINSVILLE~1"	 161.000	  13390	"GAINSVILLE~3"	 161.000	"1 "	 1 : 0.000000
	  13239	"DEL RIO 1 1 "	 115.000	  13385	"DEL RIO 2 1 "	 115.000	"1 "	 1 : 0.000000
	  13239	"DEL RIO 1 1 "	 115.000	  13391	"DEL RIO 3 1 "	 115.000	"1 "	 1 : 0.000000
	  13239	"DEL RIO 1 1 "	 115.000	  13391	"DEL RIO 3 1 "	 115.000	"2 "	 1 : 0.000000
	  13243	"CISCO 2 1   "	 161.000	  13282	"CISCO 3 1   "	 161.000	"1 "	 1 : 0.000000
	  13243	"CISCO 2 1   "	 161.000	  13380	"CISCO 4 1   "	 161.000	"1 "	 1 : 0.000000
	  13247	"RIO HONDO ~3"	 115.000	  13296	"BROWNSVILL~7"	 115.000	"1 "	 1 : 0.000000
	  13270	"LUBBOCK 1 1 "	 115.000	  13377	"LUBOCK 1 1  "	 115.000	"1 "	 1 : 0.000000
	  13270	"LUBBOCK 1 1 "	 115.000	  13417	"LUBBOCK 2 1 "	 115.000	"1 "	 1 : 0.000000
	  13271	"DAMON 2 1   "	 115.000	  13287	"ALVIN 1 1   "	 115.000	"1 "	 1 : 0.000000
	  13271	"DAMON 2 1   "	 115.000	  13328	"ANGLETON 3 1"	 115.000	"1 "	 1 : 0.000000
	  13274	"MCCAMEY 5 1 "	 115.000	  13277	"FORT STOCK~3"	 115.000	"1 "	 1 : 0.000000
	  13274	"MCCAMEY 5 1 "	 115.000	  13361	"IRAAN 5 1   "	 115.000	"1 "	 1 : 0.000000
	  13274	"MCCAMEY 5 1 "	 115.000	  13364	"GIRVIN 1 1  "	 115.000	"1 "	 1 : 0.000000
	  13274	"MCCAMEY 5 1 "	 115.000	  13399	"FORT STOCK~6"	 115.000	"1 "	 1 : 0.000000
	  13277	"FORT STOCK~3"	 115.000	  13294	"CRANE 3 1   "	 115.000	"1 "	 1 : 0.000000
	  13277	"FORT STOCK~3"	 115.000	  13361	"IRAAN 5 1   "	 115.000	"1 "	 1 : 0.000000
	  13277	"FORT STOCK~3"	 115.000	  13399	"FORT STOCK~6"	 115.000	"1 "	 1 : 0.000000
	  13280	"STERLING 1 1"	 115.000	  13413	"STERLING ~14"	 115.000	"1 "	 1 : 0.000000
	  13280	"STERLING 1 1"	 115.000	  13413	"STERLING ~14"	 115.000	"2 "	 1 : 0.000000
	  13282	"CISCO 3 1   "	 161.000	  13380	"CISCO 4 1   "	 161.000	"1 "	 1 : 0.000000
	  13287	"ALVIN 1 1   "	 115.000	  13406	"ALVIN 2 1   "	 115.000	"1 "	 1 : 0.000000
	  13302	"PECOS 2 1   "	 115.000	  13397	"FORT STOCK~5"	 115.000	"1 "	 1 : 0.000000
	  13306	"LAMESA 3 1  "	 115.000	  13317	"LAMESA 4 1  "	 115.000	"1 "	 1 : 0.000000
	  13306	"LAMESA 3 1  "	 115.000	  13401	"LAMESA 5 1  "	 115.000	"1 "	 1 : 0.000000
	  13312	"SNYDER 7 1  "	 115.000	  13403	"SNYDER 8 1  "	 115.000	"1 "	 1 : 0.000000
	  13313	"UVALDE 1 1  "	 115.000	  13335	"UVALDE 2 1  "	 115.000	"1 "	 1 : 0.000000
	  13313	"UVALDE 1 1  "	 115.000	  13337	"UVALDE 3 1  "	 115.000	"1 "	 1 : 0.000000
	  13317	"LAMESA 4 1  "	 115.000	  13401	"LAMESA 5 1  "	 115.000	"1 "	 1 : 0.000000
	  13319	"TBD 2 1     "	 115.000	  13416	"ORLA 1 1    "	 115.000	"1 "	 1 : 0.000000
	  13335	"UVALDE 2 1  "	 115.000	  13337	"UVALDE 3 1  "	 115.000	"1 "	 1 : 0.000000
	  13339	"FT. STOCKT~3"	 115.000	  13397	"FORT STOCK~5"	 115.000	"1 "	 1 : 0.000000
	  13349	"VERNON 4 1  "	 161.000	  13412	"VERNON 5 1  "	 161.000	"1 "	 1 : 0.000000
	  13356	"VICTORIA 5 1"	 115.000	  13357	"VICTORIA 6 1"	 115.000	"1 "	 1 : 0.000000
	  13357	"VICTORIA 6 1"	 115.000	  13375	"VICTORIA 7 1"	 115.000	"1 "	 1 : 0.000000
	  13361	"IRAAN 5 1   "	 115.000	  13399	"FORT STOCK~6"	 115.000	"1 "	 1 : 0.000000
	  13364	"GIRVIN 1 1  "	 115.000	  13371	"GIRVIN 2 1  "	 115.000	"1 "	 1 : 0.000000
	  13364	"GIRVIN 1 1  "	 115.000	  13399	"FORT STOCK~6"	 115.000	"1 "	 1 : 0.000000
	  13377	"LUBOCK 1 1  "	 115.000	  13395	"FLOYDADA 5 1"	 115.000	"1 "	 1 : 0.000000
	  13377	"LUBOCK 1 1  "	 115.000	  13417	"LUBBOCK 2 1 "	 115.000	"1 "	 1 : 0.000000
	  13389	"ALPINE 1 1  "	 115.000	  13400	"ALPINE 2 1  "	 115.000	"1 "	 1 : 0.000000
	  13396	"EDINBURG 5 1"	 115.000	  13427	"RIO GRAND~10"	 115.000	"1 "	 1 : 0.000000
	  13397	"FORT STOCK~5"	 115.000	  13400	"ALPINE 2 1  "	 115.000	"1 "	 1 : 0.000000
	  13405	"SUNRAY 1 1  "	 161.000	  13419	"MORSE 1 1   "	 161.000	"1 "	 1 : 0.000000
	  13419	"MORSE 1 1   "	 161.000	  13420	"MORSE 2 1   "	 161.000	"1 "	 1 : 0.000000
	  13429	"RICHLAND S~5"	 500.000	   5239	"GOLDTHWAIT~1"	 500.000	"1 "	 1 : 0.000000
	  13429	"RICHLAND S~5"	 500.000	   5239	"GOLDTHWAIT~1"	 500.000	"2 "	 1 : 0.000000
gmdtransformer data	[   1351]	from	name	fromkv	to	name	tokv	(tw)	(name)	(twkv)	ck	:	type	pwtype	swtype	(twtype)	subnum	autoflag	kfactor	rdcpw/series	rdcsw/common	(rdctw/tert)	bdpwstatus	bdpwtype	bdpwpr	bdswstatus	bdswtype	bdswpr	(bdtwstatus)	(bdtwtype)	(bdtwpr)
	   1004	"O DONNELL ~2"	 230.000	   1003	"O DONNELL ~1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	      3	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1004	"O DONNELL ~2"	 230.000	  12733	"O DONNELL ~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	      3	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1004	"O DONNELL ~2"	 230.000	  12734	"O DONNELL ~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	      3	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1005	"BIG SPRING~9"	 115.000	   1006	"BIG SPRIN~10"	  13.800	"1 "	:	"unknown     "	"  "	"  "	      4	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1008	"IRAAN 2 0   "	 115.000	   1009	"IRAAN 2 1   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	      6	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1010	"PRESIDIO 1 0"	 115.000	   1011	"PRESIDIO 1 1"	  22.000	"1 "	:	"unknown     "	"  "	"  "	      7	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1016	"GARDEN CIT~1"	 115.000	  13014	"GARDEN CIT~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	     12	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1020	"BIG SPRING~1"	 115.000	   1021	"BIG SPRING~2"	  13.800	"1 "	:	"unknown     "	"  "	"  "	     16	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1022	"O DONNELL ~5"	 115.000	   1023	"O DONNELL ~6"	  13.800	"1 "	:	"unknown     "	"  "	"  "	     17	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1025	"BIG SPRIN~17"	 115.000	   1026	"BIG SPRIN~18"	  13.800	"1 "	:	"unknown     "	"  "	"  "	     19	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1028	"COAHOMA 0   "	 115.000	  13185	"COAHOMA 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     21	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	   1032	"MCCAMEY 1 0 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	  12687	"MCCAMEY 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	  12688	"MCCAMEY 1 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     25	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1034	"BIG SPRING~7"	 115.000	   1035	"BIG SPRING~8"	  13.800	"1 "	:	"unknown     "	"  "	"  "	     26	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1038	"FORT STOCK~1"	 115.000	   1039	"FORT STOCK~2"	  22.000	"1 "	:	"unknown     "	"  "	"  "	     29	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1041	"FORSAN 0    "	 115.000	   1042	"FORSAN 1    "	  13.800	"1 "	:	"unknown     "	"  "	"  "	     31	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1048	"MONAHANS 1 1"	  18.000	"1 "	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1049	"MONAHANS 1 2"	  18.000	"1 "	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1050	"MONAHANS 1 3"	  18.000	"1 "	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1051	"MONAHANS 1 4"	  18.000	"1 "	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1047	"MONAHANS 1 0"	 115.000	   1052	"MONAHANS 1 5"	  18.000	"1 "	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1053	"MONAHANS 1 6"	 230.000	   1047	"MONAHANS 1 0"	 115.000	"1 "	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1053	"MONAHANS 1 6"	 230.000	   1047	"MONAHANS 1 0"	 115.000	"2 "	:	"unknown     "	"  "	"  "	     35	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1056	"LENORAH 0   "	 115.000	   1057	"LENORAH 1   "	  18.000	"1 "	:	"unknown     "	"  "	"  "	     38	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1061	"BIG SPRIN~11"	 115.000	   1062	"BIG SPRIN~12"	  13.800	"1 "	:	"unknown     "	"  "	"  "	     40	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1061	"BIG SPRIN~11"	 115.000	   1063	"BIG SPRIN~13"	  13.800	"1 "	:	"unknown     "	"  "	"  "	     40	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1061	"BIG SPRIN~11"	 115.000	  12998	"BIG SPRIN~14"	  13.800	"1 "	:	"unknown     "	"  "	"  "	     40	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1065	"BIG SPRING~5"	 115.000	   1066	"BIG SPRING~6"	  13.800	"1 "	:	"unknown     "	"  "	"  "	     42	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1069	"IRAAN 1 0   "	 115.000	   1070	"IRAAN 1 1   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	     45	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1072	"ODESSA 1 1  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1073	"ODESSA 1 2  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1074	"ODESSA 1 3  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1075	"ODESSA 1 4  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1076	"ODESSA 1 5  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1071	"ODESSA 1 0  "	 115.000	   1077	"ODESSA 1 6  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1079	"ODESSA 1 8  "	 500.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1081	"ODESSA 1 10 "	 230.000	   1071	"ODESSA 1 0  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	     46	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1084	"BIG SPRING~3"	 115.000	  13279	"BIG SPRING~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	     49	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1090	"GOLDSMITH 0 "	 115.000	  13130	"GOLDSMITH 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     55	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1093	"IND W TWFV~3"	 230.000	   1094	"IND W TWFV~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1251	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1093	"IND W TWFV~3"	 230.000	  12909	"IND W TWFV~1"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1251	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1095	"IND W TWFV~6"	 500.000	   1096	"IND W TWFV~5"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1252	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1095	"IND W TWFV~6"	 500.000	   1096	"IND W TWFV~5"	 230.000	"2 "	:	"unknown     "	"  "	"  "	   1252	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1095	"IND W TWFV~6"	 500.000	   1096	"IND W TWFV~5"	 230.000	"3 "	:	"unknown     "	"  "	"  "	   1252	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1095	"IND W TWFV~6"	 500.000	   1096	"IND W TWFV~5"	 230.000	"4 "	:	"unknown     "	"  "	"  "	   1252	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1096	"IND W TWFV~5"	 230.000	   1097	"IND W TWFV~4"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1252	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1099	"IND W TWF~29"	 230.000	   1100	"IND W TWF~28"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1253	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1099	"IND W TWF~29"	 230.000	  13213	"IND W TWF~27"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1253	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1101	"IND W TWF~32"	 230.000	   1102	"IND W TWF~31"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1101	"IND W TWF~32"	 230.000	  13321	"IND W TWF~30"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1103	"IND W TWF~34"	 230.000	   1104	"IND W TWF~33"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1255	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1105	"IND W TWF~36"	 230.000	   1106	"IND W TWF~35"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1107	"IND W TWF~38"	 230.000	   1108	"IND W TWF~37"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1257	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1109	"IND W TWF~40"	 230.000	   1110	"IND W TWF~39"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1258	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1111	"IND W TWF~42"	 230.000	   1112	"IND W TWF~41"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1259	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1113	"IND W TWF~45"	 230.000	   1114	"IND W TWF~44"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1260	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1113	"IND W TWF~45"	 230.000	  13249	"IND W TWF~43"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1260	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1115	"IND W TWFV~8"	 230.000	   1116	"IND W TWFV~7"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1261	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1117	"IND W TWF~10"	 230.000	   1118	"IND W TWFV~9"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1262	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1119	"IND W TWF~12"	 230.000	   1120	"IND W TWF~11"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1263	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1121	"IND W TWF~14"	 230.000	   1122	"IND W TWF~13"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1264	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1123	"IND W TWF~16"	 230.000	   1124	"IND W TWF~15"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1265	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1125	"IND W TWF~18"	 230.000	   1126	"IND W TWF~17"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1266	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1127	"IND W TWF~20"	 230.000	   1128	"IND W TWF~19"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1267	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1129	"IND W TWF~22"	 230.000	   1130	"IND W TWF~21"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1268	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1131	"IND W TWF~24"	 230.000	   1132	"IND W TWF~23"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1269	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   1133	"IND W TWF~26"	 230.000	   1134	"IND W TWF~25"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1270	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2002	"SAVOY 0     "	 500.000	   2003	"SAVOY 1     "	 161.000	"1 "	:	"unknown     "	"  "	"  "	     58	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2010	"VERNON 2 0  "	 161.000	  12745	"VERNON 2 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     62	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2011	"PANHANDLE ~3"	 500.000	   2012	"PANHANDLE ~4"	 161.000	"1 "	:	"unknown     "	"  "	"  "	     63	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2011	"PANHANDLE ~3"	 500.000	   2013	"PANHANDLE ~5"	  18.000	"1 "	:	"unknown     "	"  "	"  "	     63	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2017	"PANHANDLE ~8"	 500.000	   2018	"PANHANDLE ~9"	 161.000	"1 "	:	"unknown     "	"  "	"  "	     67	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2017	"PANHANDLE ~8"	 500.000	   2019	"PANHANDLE~10"	  20.000	"1 "	:	"unknown     "	"  "	"  "	     67	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2021	"PARIS 2 0   "	 500.000	   2022	"PARIS 2 1   "	 161.000	"1 "	:	"unknown     "	"  "	"  "	     69	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2021	"PARIS 2 0   "	 500.000	   2023	"PARIS 2 2   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	     69	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2021	"PARIS 2 0   "	 500.000	   2024	"PARIS 2 3   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	     69	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2021	"PARIS 2 0   "	 500.000	  12958	"PARIS 2 5   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	     69	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2027	"DEPORT 0    "	 161.000	  12769	"DEPORT 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     72	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2029	"SILVERTON 0 "	 161.000	  13206	"SILVERTON 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     74	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2033	"LEONARD 0   "	 161.000	  13363	"LEONARD 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     78	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2037	"LINDSAY 0   "	 161.000	  13146	"LINDSAY 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     82	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2041	"PANHANDLE ~6"	 161.000	   2042	"PANHANDLE ~7"	  18.000	"1 "	:	"unknown     "	"  "	"  "	     86	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2048	"CROSBYTON 0 "	 161.000	  13197	"CROSBYTON 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     92	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2049	"ELECTRA 0   "	 161.000	  12964	"ELECTRA 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     93	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2050	"PATTONVILL~1"	 161.000	  12675	"PATTONVILL~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	     94	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2054	"WICHITA FA~1"	 500.000	   2055	"WICHITA FA~2"	 161.000	"1 "	:	"unknown     "	"  "	"  "	     98	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2054	"WICHITA FA~1"	 500.000	   2055	"WICHITA FA~2"	 161.000	"2 "	:	"unknown     "	"  "	"  "	     98	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2061	"VERNON 1 0  "	 161.000	   2062	"VERNON 1 1  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    101	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2068	"WINDTHORST 0"	 161.000	  13017	"WINDTHORST 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    107	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2070	"ARCHER 2 0  "	 161.000	   2071	"ARCHER 2 1  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    109	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2073	"JAYTON 0    "	 161.000	   2074	"JAYTON 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    111	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2073	"JAYTON 0    "	 161.000	   2076	"JAYTON 3    "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    111	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2077	"MUENSTER 1 0"	 161.000	   2078	"MUENSTER 1 1"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    112	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2082	"WICHITA FA~3"	 161.000	   2083	"WICHITA FA~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    116	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2082	"WICHITA FA~3"	 161.000	   2084	"WICHITA FA~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    116	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2082	"WICHITA FA~3"	 161.000	   2085	"WICHITA FA~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    116	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2088	"ARCHER 1 0  "	 161.000	   2089	"ARCHER 1 1  "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    119	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2096	"RALLS 1 0   "	 500.000	   2097	"RALLS 1 1   "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2096	"RALLS 1 0   "	 500.000	   2099	"RALLS 1 3   "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2097	"RALLS 1 1   "	 230.000	   2098	"RALLS 1 2   "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    124	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2102	"SHERMAN 1 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    125	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2103	"SHERMAN 1 2 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    125	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2104	"SHERMAN 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    125	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2101	"SHERMAN 1 0 "	 500.000	   2105	"SHERMAN 1 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    125	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2108	"ROCHESTER 0 "	 161.000	  12908	"ROCHESTER 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    128	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2110	"MUENSTER 2 0"	 161.000	  13263	"MUENSTER 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    130	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2114	"PARIS 1 1   "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2115	"PARIS 1 2   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2116	"PARIS 1 3   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2117	"PARIS 1 4   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2118	"PARIS 1 5   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2119	"PARIS 1 6   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2113	"PARIS 1 0   "	 500.000	   2120	"PARIS 1 7   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2123	"PANHANDLE ~1"	 161.000	  13139	"PANHANDLE ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    136	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2127	"MIAMI 0     "	 500.000	   2128	"MIAMI 1     "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    140	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2127	"MIAMI 0     "	 500.000	  12845	"MIAMI 3     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    140	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2130	"HASKELL 0   "	 161.000	   2131	"HASKELL 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   2130	"HASKELL 0   "	 161.000	  12799	"HASKELL 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3001	"KERRVILLE 0 "	 230.000	   3002	"KERRVILLE 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    144	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3001	"KERRVILLE 0 "	 230.000	   3002	"KERRVILLE 1 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    144	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3003	"SWEETWATER~7"	 115.000	   3004	"SWEETWATER~8"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    145	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3016	"BLACKWELL 0 "	 115.000	   3017	"BLACKWELL 1 "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    157	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3019	"CHRISTOVAL 1"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3018	"CHRISTOVAL 0"	 230.000	   3020	"CHRISTOVAL 2"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    158	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3021	"LUEDERS 0   "	 115.000	  13021	"LUEDERS 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    159	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3026	"ABILENE 2 0 "	 230.000	   3027	"ABILENE 2 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    164	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3026	"ABILENE 2 0 "	 230.000	   3028	"ABILENE 2 2 "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    164	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3033	"SNYDER 1 0  "	 115.000	   3034	"SNYDER 1 1  "	  22.000	"1 "	:	"unknown     "	"  "	"  "	    169	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3038	"ROSCOE 2 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3037	"ROSCOE 2 0  "	 230.000	   3039	"ROSCOE 2 2  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    172	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3041	"SILVER 0    "	 230.000	   3042	"SILVER 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    174	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3046	"ROSCOE 5 0  "	 230.000	   3047	"ROSCOE 5 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	   3046	"ROSCOE 5 0  "	 230.000	"2 "	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3048	"ROSCOE 5 2  "	 500.000	  12941	"ROSCOE 5 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    175	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3049	"ANSON 0     "	 115.000	  13020	"ANSON 3     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3050	"DEL RIO 0   "	 230.000	   3051	"DEL RIO 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    177	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3050	"DEL RIO 0   "	 230.000	   3051	"DEL RIO 1   "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    177	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3054	"WINGATE 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3054	"WINGATE 1   "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3055	"WINGATE 2   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3056	"WINGATE 3   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3053	"WINGATE 0   "	 230.000	   3057	"WINGATE 4   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3059	"STERLING C~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3060	"STERLING C~3"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3061	"STERLING C~4"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3062	"STERLING C~5"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3058	"STERLING C~1"	 230.000	   3063	"STERLING C~6"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3064	"ROSCOE 4 0  "	 115.000	   3065	"ROSCOE 4 1  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    181	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3067	"TRENT 1 0   "	 115.000	   3068	"TRENT 1 1   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3070	"NOLAN 0     "	 115.000	   3071	"NOLAN 1     "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    185	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3072	"MILES 0     "	 115.000	  13264	"MILES 3     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    186	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3073	"BRACKETTVI~3"	 115.000	   3074	"BRACKETTVI~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    187	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3079	"HERMLEIGH 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3078	"HERMLEIGH 0 "	 230.000	   3081	"HERMLEIGH 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3079	"HERMLEIGH 1 "	 161.000	   3080	"HERMLEIGH 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    191	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3083	"MERKEL 1 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    192	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3082	"MERKEL 1 0  "	 230.000	   3084	"MERKEL 1 2  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    192	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3085	"LORAINE 1 0 "	 115.000	   3086	"LORAINE 1 1 "	  13.200	"1 "	:	"unknown     "	"  "	"  "	    193	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3085	"LORAINE 1 0 "	 115.000	   3087	"LORAINE 1 2 "	  13.200	"1 "	:	"unknown     "	"  "	"  "	    193	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3088	"ABILENE 1 0 "	 230.000	   3089	"ABILENE 1 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    194	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3088	"ABILENE 1 0 "	 230.000	   3092	"ABILENE 1 4 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    194	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3089	"ABILENE 1 1 "	 161.000	   3091	"ABILENE 1 3 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    194	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3089	"ABILENE 1 1 "	 161.000	   3091	"ABILENE 1 3 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    194	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3094	"MERKEL 2 0  "	 115.000	   3095	"MERKEL 2 1  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    196	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3097	"FLUVANNA 2 1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    197	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3097	"FLUVANNA 2 1"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    197	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3096	"FLUVANNA 2 0"	 230.000	   3098	"FLUVANNA 2 2"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    197	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3104	"BUCHANAN D~1"	 115.000	   3105	"BUCHANAN D~2"	  13.200	"1 "	:	"unknown     "	"  "	"  "	    203	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3104	"BUCHANAN D~1"	 115.000	   3106	"BUCHANAN D~3"	  13.200	"1 "	:	"unknown     "	"  "	"  "	    203	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3109	"FLUVANNA 1 0"	 115.000	   3110	"FLUVANNA 1 1"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    206	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3111	"STERLING C~8"	 115.000	   3112	"STERLING C~9"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    207	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3111	"STERLING C~8"	 115.000	   3113	"STERLING ~10"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    207	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3116	"SYNDER 0    "	 115.000	   3117	"SYNDER 1    "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    210	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3119	"BRACKETTVI~1"	 115.000	   3120	"BRACKETTVI~2"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    211	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3121	"ROSCOE 1 0  "	 115.000	   3122	"ROSCOE 1 1  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    212	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3126	"SABINAL 0   "	 115.000	  13024	"SABINAL 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    216	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3127	"SWEETWATER~3"	 115.000	  13246	"SWEETWATER~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    217	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3129	"ROSCOE 3 0  "	 115.000	  13262	"ROSCOE 3 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    219	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3131	"TUSOCOLA 0  "	 115.000	  13284	"TUSOCOLA 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    221	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3133	"SNYDER 2 0  "	 230.000	   3134	"SNYDER 2 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    223	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3133	"SNYDER 2 0  "	 230.000	  13258	"SNYDER 2 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    223	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3134	"SNYDER 2 1  "	 161.000	   3136	"SNYDER 2 3  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    223	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3137	"SWEETWATER~1"	 115.000	  13299	"SWEETWATER~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    224	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   3141	"SWEETWATER~5"	 115.000	  13351	"SWEETWATER~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    228	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4003	"EDINBURG 3 0"	 115.000	  12959	"EDINBURG 3 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    236	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4004	"LAREDO 7 0  "	 230.000	   4005	"LAREDO 7 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    237	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4006	"BRUNI 2 0   "	 115.000	  12930	"BRUNI 2 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    238	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4009	"SARITA 3 0  "	 115.000	   4010	"SARITA 3 1  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    241	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4009	"SARITA 3 0  "	 115.000	   4010	"SARITA 3 1  "	  20.000	"2 "	:	"unknown     "	"  "	"  "	    241	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4014	"EAGLE PASS 0"	 230.000	   4015	"EAGLE PASS 1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    245	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4014	"EAGLE PASS 0"	 230.000	   4015	"EAGLE PASS 1"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    245	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4018	"WOODSBORO 0 "	 115.000	  12990	"WOODSBORO 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    248	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4019	"MERCEDES 0  "	 115.000	  13251	"MERCEDES 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    249	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4020	"CORPUS CH~16"	 115.000	  12931	"CORPUS CH~17"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    250	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4021	"EDCOUCH 0   "	 115.000	  12956	"EDCOUCH 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    251	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4025	"CHRISTINE 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4025	"CHRISTINE 1 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4026	"CHRISTINE 2 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4024	"CHRISTINE 0 "	 230.000	   4026	"CHRISTINE 2 "	  13.800	"2 "	:	"unknown     "	"  "	"  "	    254	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4027	"MCALLEN 3 0 "	 115.000	  13324	"MCALLEN 3 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    255	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4029	"FANNIN 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4029	"FANNIN 1    "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4030	"FANNIN 2    "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4030	"FANNIN 2    "	  13.800	"2 "	:	"unknown     "	"  "	"  "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4028	"FANNIN 0    "	 230.000	   4030	"FANNIN 2    "	  13.800	"3 "	:	"unknown     "	"  "	"  "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4037	"SINTON 0    "	 115.000	  12957	"SINTON 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    263	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4039	"MISSION 4 0 "	 230.000	   4040	"MISSION 4 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    265	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4039	"MISSION 4 0 "	 230.000	   4040	"MISSION 4 1 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    265	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4039	"MISSION 4 0 "	 230.000	  13323	"MISSION 4 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    265	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4041	"SAN JUAN 0  "	 230.000	   4042	"SAN JUAN 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    266	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4041	"SAN JUAN 0  "	 230.000	   4042	"SAN JUAN 1  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    266	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4041	"SAN JUAN 0  "	 230.000	   4042	"SAN JUAN 1  "	 115.000	"3 "	:	"unknown     "	"  "	"  "	    266	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4043	"FALCON HEI~5"	 115.000	  12960	"FALCON HEI~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    267	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4044	"FALCON HEI~1"	 115.000	   4045	"FALCON HEI~2"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    268	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4044	"FALCON HEI~1"	 115.000	   4046	"FALCON HEI~3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    268	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4044	"FALCON HEI~1"	 115.000	   4047	"FALCON HEI~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    268	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4049	"SEBASTIAN ~3"	 115.000	   4050	"SEBASTIAN ~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    270	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4049	"SEBASTIAN ~3"	 115.000	   4050	"SEBASTIAN ~4"	  13.800	"2 "	:	"unknown     "	"  "	"  "	    270	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4051	"BISHOP 0    "	 115.000	   4052	"BISHOP 1    "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    271	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4057	"GREGORY 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4058	"GREGORY 2   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4059	"GREGORY 3   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4056	"GREGORY 0   "	 230.000	   4060	"GREGORY 4   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4064	"CORPUS CH~21"	 115.000	   4065	"CORPUS CH~22"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    276	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4070	"BROWNSVILL~4"	 230.000	   4071	"BROWNSVILL~5"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    281	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4070	"BROWNSVILL~4"	 230.000	   4071	"BROWNSVILL~5"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    281	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4074	"MISSION 1 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4074	"MISSION 1 1 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4075	"MISSION 1 2 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4076	"MISSION 1 3 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4073	"MISSION 1 0 "	 230.000	   4077	"MISSION 1 4 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~23"	 230.000	   4081	"CORPUS CH~24"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~23"	 230.000	   4081	"CORPUS CH~24"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~23"	 230.000	   4081	"CORPUS CH~24"	 115.000	"3 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~23"	 230.000	   4082	"CORPUS CH~25"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~23"	 230.000	   4083	"CORPUS CH~26"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~23"	 230.000	   4084	"CORPUS CH~27"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4080	"CORPUS CH~23"	 230.000	   4085	"CORPUS CH~28"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4086	"RIO HONDO 0 "	 115.000	  13116	"RIO HONDO 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    287	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4089	"SANTA ROSA~1"	 115.000	   4090	"SANTA ROSA~2"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4099	"ODEM 0      "	 115.000	  13049	"ODEM 3      "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    291	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4101	"LAREDO 3 0  "	 115.000	  13082	"LAREDO 3 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    293	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4104	"TAFT 2 0    "	 115.000	   4105	"TAFT 2 1    "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    296	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4104	"TAFT 2 0    "	 115.000	   4105	"TAFT 2 1    "	  18.000	"2 "	:	"unknown     "	"  "	"  "	    296	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4106	"PORT ISABE~1"	 115.000	  13352	"PORT ISABE~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    297	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4108	"INGLESIDE 0 "	 115.000	  12739	"INGLESIDE 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    299	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4108	"INGLESIDE 0 "	 115.000	  12740	"INGLESIDE 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    299	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4108	"INGLESIDE 0 "	 115.000	  12741	"INGLESIDE 5 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    299	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4113	"LAREDO 1 0  "	 230.000	   4114	"LAREDO 1 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    304	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4113	"LAREDO 1 0  "	 230.000	   4115	"LAREDO 1 2  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    304	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4113	"LAREDO 1 0  "	 230.000	   4116	"LAREDO 1 3  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    304	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4119	"ROMA 0      "	 115.000	  13250	"ROMA 3      "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    307	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4122	"MCALLEN 1 0 "	 115.000	  12643	"MCALLEN 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    310	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4122	"MCALLEN 1 0 "	 115.000	  12644	"MCALLEN 1 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    310	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4122	"MCALLEN 1 0 "	 115.000	  12645	"MCALLEN 1 5 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    310	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4132	"PEARSALL 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4132	"PEARSALL 1  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4131	"PEARSALL 0  "	 230.000	   4133	"PEARSALL 2  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4140	"SARITA 1 0  "	 230.000	   4141	"SARITA 1 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    321	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4140	"SARITA 1 0  "	 230.000	   4141	"SARITA 1 1  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    321	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4146	"LAREDO 4 0  "	 230.000	   4147	"LAREDO 4 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    325	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4152	"ARMSTRONG ~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    329	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4152	"ARMSTRONG ~2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    329	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4152	"ARMSTRONG ~2"	 115.000	"3 "	:	"unknown     "	"  "	"  "	    329	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4151	"ARMSTRONG ~1"	 230.000	   4153	"ARMSTRONG ~3"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    329	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4159	"CORPUS CHR~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4159	"CORPUS CHR~2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4160	"CORPUS CHR~3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4161	"CORPUS CHR~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4158	"CORPUS CHR~1"	 230.000	   4162	"CORPUS CHR~5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4165	"SARITA 2 0  "	 115.000	   4166	"SARITA 2 1  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    336	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4165	"SARITA 2 0  "	 115.000	   4166	"SARITA 2 1  "	  13.800	"2 "	:	"unknown     "	"  "	"  "	    336	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4168	"CORPUS CH~11"	 115.000	  12626	"CORPUS CH~12"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    338	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4168	"CORPUS CH~11"	 115.000	  12627	"CORPUS CH~13"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    338	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4168	"CORPUS CH~11"	 115.000	  12628	"CORPUS CH~14"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    338	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4169	"MATHIS 0    "	 115.000	  12773	"MATHIS 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    339	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4176	"BRUNI 1 0   "	 115.000	   4177	"BRUNI 1 1   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    346	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4176	"BRUNI 1 0   "	 115.000	   4177	"BRUNI 1 1   "	  13.800	"2 "	:	"unknown     "	"  "	"  "	    346	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4176	"BRUNI 1 0   "	 115.000	  12802	"BRUNI 1 4   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    346	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4181	"TAFT 1 0    "	 230.000	   4182	"TAFT 1 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    350	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4181	"TAFT 1 0    "	 230.000	  13050	"TAFT 1 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    350	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4183	"SAN PERLIT~1"	 230.000	   4184	"SAN PERLIT~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    351	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4183	"SAN PERLIT~1"	 230.000	  12800	"SAN PERLIT~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    351	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4186	"SANTA ROSA~3"	 115.000	  13048	"SANTA ROSA~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    353	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4190	"LAREDO 5 0  "	 115.000	  13345	"LAREDO 5 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    357	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4192	"BROWNSVILL~1"	 230.000	   4193	"BROWNSVILL~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    359	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4192	"BROWNSVILL~1"	 230.000	   4193	"BROWNSVILL~2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    359	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4192	"BROWNSVILL~1"	 230.000	   4193	"BROWNSVILL~2"	 115.000	"3 "	:	"unknown     "	"  "	"  "	    359	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4192	"BROWNSVILL~1"	 230.000	  12896	"BROWNSVILL~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    359	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4194	"SEBASTIAN ~1"	 115.000	  13033	"SEBASTIAN ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    361	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4195	"OILTON 0    "	 500.000	   4196	"OILTON 1    "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    913	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4195	"OILTON 0    "	 500.000	   4196	"OILTON 1    "	 230.000	"2 "	:	"unknown     "	"  "	"  "	    913	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4195	"OILTON 0    "	 500.000	  13353	"OILTON 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    913	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4196	"OILTON 1    "	 230.000	   4197	"OILTON 2    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    913	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   4196	"OILTON 1    "	 230.000	   4197	"OILTON 2    "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    913	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5015	"KELLER 2 0  "	 500.000	   5016	"KELLER 2 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    374	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5015	"KELLER 2 0  "	 500.000	   5016	"KELLER 2 1  "	 161.000	"2 "	:	"unknown     "	"  "	"  "	    374	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5018	"JACKSBORO ~1"	 500.000	   5019	"JACKSBORO ~2"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    376	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5018	"JACKSBORO ~1"	 500.000	   5020	"JACKSBORO ~3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    376	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5021	"ALEDO 1 0   "	 500.000	   5022	"ALEDO 1 1   "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    377	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5021	"ALEDO 1 0   "	 500.000	   5022	"ALEDO 1 1   "	 161.000	"2 "	:	"unknown     "	"  "	"  "	    377	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5033	"DALLAS 1 0  "	 500.000	   5034	"DALLAS 1 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5045	"STEPHENVIL~1"	 500.000	   5046	"STEPHENVIL~2"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    390	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5047	"MANSFIELD 0 "	 500.000	   5048	"MANSFIELD 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    391	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5049	"GREENVILLE~1"	 500.000	   5050	"GREENVILLE~2"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    392	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5049	"GREENVILLE~1"	 500.000	   5051	"GREENVILLE~3"	  22.000	"1 "	:	"unknown     "	"  "	"  "	    392	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5049	"GREENVILLE~1"	 500.000	   5052	"GREENVILLE~4"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    392	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5055	"GRAHAM 0    "	 500.000	   5056	"GRAHAM 1    "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    395	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5055	"GRAHAM 0    "	 500.000	   5057	"GRAHAM 2    "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    395	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5055	"GRAHAM 0    "	 500.000	   5058	"GRAHAM 3    "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    395	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5059	"MABANK 2 0  "	 161.000	   5060	"MABANK 2 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    396	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5064	"ARLINGTON ~2"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5063	"ARLINGTON ~1"	 500.000	   5064	"ARLINGTON ~2"	 161.000	"2 "	:	"unknown     "	"  "	"  "	    397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5076	"TERRELL 1 0 "	 161.000	   5077	"TERRELL 1 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    404	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5083	"MCKINNEY 3 0"	 500.000	   5084	"MCKINNEY 3 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    410	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5087	"MILFORD 0   "	 161.000	  12708	"MILFORD 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    413	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5088	"CLIFTON 1 0 "	 161.000	   5089	"CLIFTON 1 1 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    414	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5094	"BARDWELL 0  "	 161.000	  13252	"BARDWELL 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    419	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5102	"RICHARDSON~2"	 500.000	   5103	"RICHARDSON~3"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    427	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5102	"RICHARDSON~2"	 500.000	   5103	"RICHARDSON~3"	 161.000	"2 "	:	"unknown     "	"  "	"  "	    427	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5113	"KRUM 0      "	 161.000	  12932	"KRUM 3      "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    435	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5118	"BAIRD 0     "	 161.000	  13193	"BAIRD 3     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    440	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5120	"BROWNWOOD 0 "	 500.000	   5121	"BROWNWOOD 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    442	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5123	"MARLIN 0    "	 161.000	   5124	"MARLIN 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    444	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5129	"GOLDTHWAIT~5"	 161.000	  12794	"GOLDTHWAIT~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    449	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5131	"BELTON 0    "	 500.000	   5132	"BELTON 1    "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    451	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5136	"COOPER 0    "	 161.000	  12779	"COOPER 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    455	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5136	"COOPER 0    "	 161.000	  12780	"COOPER 4    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    455	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5137	"WACO 1 0    "	 500.000	   5138	"WACO 1 1    "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    456	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5154	"RIO VISTA 0 "	 161.000	  13188	"RIO VISTA 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    472	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5159	"ROSEBUD 0   "	 161.000	  12925	"ROSEBUD 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    477	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5164	"DENTON 1 0  "	 500.000	   5165	"DENTON 1 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    482	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5164	"DENTON 1 0  "	 500.000	   5166	"DENTON 1 2  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    482	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5164	"DENTON 1 0  "	 500.000	   5167	"DENTON 1 3  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    482	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5169	"DUBLIN 1 0  "	 161.000	   5170	"DUBLIN 1 1  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    484	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5179	"CORSICANA ~2"	 500.000	   5180	"CORSICANA ~3"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    493	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5179	"CORSICANA ~2"	 500.000	  13261	"CORSICANA ~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    493	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5186	"VENUS 0     "	 161.000	  13236	"VENUS 3     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    499	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5192	"KILLEEN 4 0 "	 500.000	   5193	"KILLEEN 4 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    505	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5196	"BRYSON 1 0  "	 500.000	   5197	"BRYSON 1 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    508	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5196	"BRYSON 1 0  "	 500.000	   5198	"BRYSON 1 2  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    508	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5205	"POOLVILLE 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5206	"POOLVILLE 2 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5207	"POOLVILLE 3 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	   5208	"POOLVILLE 4 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	  12532	"POOLVILLE 6 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	  12533	"POOLVILLE 7 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5204	"POOLVILLE 0 "	 500.000	  12534	"POOLVILLE 8 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5219	"SCURRY 0    "	 161.000	  13121	"SCURRY 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    525	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5225	"NEVADA 0    "	 161.000	  13273	"NEVADA 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    531	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5231	"HAMILTON 0  "	 161.000	  13293	"HAMILTON 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    537	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5236	"OLNEY 1 0   "	 500.000	   5237	"OLNEY 1 1   "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    542	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5236	"OLNEY 1 0   "	 500.000	   5238	"OLNEY 1 2   "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    542	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5239	"GOLDTHWAIT~1"	 500.000	   5240	"GOLDTHWAIT~2"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    543	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5239	"GOLDTHWAIT~1"	 500.000	   5243	"GOLDTHWAIT~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    543	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5240	"GOLDTHWAIT~2"	 161.000	   5241	"GOLDTHWAIT~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    543	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5240	"GOLDTHWAIT~2"	 161.000	   5241	"GOLDTHWAIT~3"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    543	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5261	"GLEN ROSE ~2"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    560	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5262	"GLEN ROSE ~3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    560	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5260	"GLEN ROSE ~1"	 500.000	   5263	"GLEN ROSE ~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    560	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5269	"MIDLOTHIAN~9"	 161.000	  13368	"MIDLOTHIA~10"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    566	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5275	"DAWSON 0    "	 161.000	  12841	"DAWSON 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    572	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5276	"MART 0      "	 161.000	  12950	"MART 3      "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    573	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5280	"TEMPLE 1 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5281	"TEMPLE 1 2  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5282	"TEMPLE 1 3  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	   5283	"TEMPLE 1 4  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	  12520	"TEMPLE 1 6  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	  12521	"TEMPLE 1 7  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5279	"TEMPLE 1 0  "	 500.000	  12522	"TEMPLE 1 8  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    576	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5295	"MCKINNEY 1 0"	 500.000	   5296	"MCKINNEY 1 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    588	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5304	"ALLEN 1 0   "	 500.000	   5305	"ALLEN 1 1   "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    589	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5318	"GRANBURY 1 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    601	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5319	"GRANBURY 1 2"	  13.200	"1 "	:	"unknown     "	"  "	"  "	    601	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5320	"GRANBURY 1 3"	  13.200	"1 "	:	"unknown     "	"  "	"  "	    601	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5317	"GRANBURY 1 0"	 500.000	   5321	"GRANBURY 1 4"	  13.200	"1 "	:	"unknown     "	"  "	"  "	    601	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5323	"DALLAS 2 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5323	"DALLAS 2 1  "	 161.000	"2 "	:	"unknown     "	"  "	"  "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5324	"DALLAS 2 2  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5325	"DALLAS 2 3  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5322	"DALLAS 2 0  "	 500.000	   5326	"DALLAS 2 4  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    602	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5328	"RIESEL 2 0  "	 161.000	  13309	"RIESEL 2 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    604	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5332	"FORT WORTH~8"	 161.000	  13322	"FORT WORTH~9"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    608	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5337	"JACKSBORO ~4"	 161.000	  13288	"JACKSBORO ~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    613	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5348	"ITASCA 0    "	 161.000	  13245	"ITASCA 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    622	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5350	"GARLAND 1 0 "	 500.000	   5351	"GARLAND 1 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    624	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5350	"GARLAND 1 0 "	 500.000	   5351	"GARLAND 1 1 "	 161.000	"2 "	:	"unknown     "	"  "	"  "	    624	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5358	"RIESEL 1 0  "	 500.000	   5359	"RIESEL 1 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    631	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5358	"RIESEL 1 0  "	 500.000	   5360	"RIESEL 1 2  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    631	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5361	"BRIDGEPORT 0"	 500.000	   5362	"BRIDGEPORT 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    632	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5371	"SEAGOVILLE 0"	 161.000	  12955	"SEAGOVILLE 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    634	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5380	"ENNIS 0     "	 500.000	   5381	"ENNIS 1     "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    643	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5380	"ENNIS 0     "	 500.000	   5382	"ENNIS 2     "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    643	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5380	"ENNIS 0     "	 500.000	   5383	"ENNIS 3     "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    643	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5384	"DALLAS 3 0  "	 500.000	   5385	"DALLAS 3 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    644	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5384	"DALLAS 3 0  "	 500.000	   5385	"DALLAS 3 1  "	 161.000	"2 "	:	"unknown     "	"  "	"  "	    644	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5388	"WACO 2 0    "	 500.000	   5389	"WACO 2 1    "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    647	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5390	"ROGERS 0    "	 161.000	   5391	"ROGERS 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    648	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5390	"ROGERS 0    "	 161.000	   5391	"ROGERS 1    "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    648	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5390	"ROGERS 0    "	 161.000	  12588	"ROGERS 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    648	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5390	"ROGERS 0    "	 161.000	  12589	"ROGERS 4    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    648	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5393	"CHINA SPRI~1"	 161.000	  13173	"CHINA SPRI~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    649	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5394	"ALBANY 1 0  "	 500.000	   5395	"ALBANY 1 1  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5394	"ALBANY 1 0  "	 500.000	   5395	"ALBANY 1 1  "	 230.000	"2 "	:	"unknown     "	"  "	"  "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5394	"ALBANY 1 0  "	 500.000	   5399	"ALBANY 1 5  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5395	"ALBANY 1 1  "	 230.000	   5396	"ALBANY 1 2  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5396	"ALBANY 1 2  "	 161.000	   5397	"ALBANY 1 3  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5396	"ALBANY 1 2  "	 161.000	   5397	"ALBANY 1 3  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    650	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5402	"GRANBURY 2 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5403	"GRANBURY 2 2"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5404	"GRANBURY 2 3"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5401	"GRANBURY 2 0"	 500.000	   5405	"GRANBURY 2 4"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    652	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5407	"CLIFTON 2 0 "	 161.000	  12771	"CLIFTON 2 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    653	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5410	"KILLEEN 3 0 "	 500.000	   5411	"KILLEEN 3 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    656	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5414	"PALO PINTO~2"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5415	"PALO PINTO~3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5416	"PALO PINTO~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5417	"PALO PINTO~5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5418	"PALO PINTO~6"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5413	"PALO PINTO~1"	 500.000	   5419	"PALO PINTO~7"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    658	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5444	"MIDLOTHIAN~1"	 500.000	   5445	"MIDLOTHIAN~2"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    681	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5444	"MIDLOTHIAN~1"	 500.000	  12514	"MIDLOTHIAN~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    681	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5444	"MIDLOTHIAN~1"	 500.000	  12515	"MIDLOTHIAN~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    681	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5444	"MIDLOTHIAN~1"	 500.000	  12516	"MIDLOTHIAN~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    681	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5444	"MIDLOTHIAN~1"	 500.000	  12517	"MIDLOTHIAN~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    681	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5444	"MIDLOTHIAN~1"	 500.000	  12518	"MIDLOTHIAN~7"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    681	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5444	"MIDLOTHIAN~1"	 500.000	  12519	"MIDLOTHIAN~8"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    681	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5448	"GRAND PRAI~3"	 500.000	   5449	"GRAND PRAI~4"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    684	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5451	"COPPERAS C~1"	 500.000	   5452	"COPPERAS C~2"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    686	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5454	"GREENVILLE~5"	 161.000	  13127	"GREENVILLE~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    688	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5458	"HOLLAND 0   "	 161.000	   5459	"HOLLAND 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    692	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5464	"FRISCO 2 0  "	 500.000	   5465	"FRISCO 2 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    696	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5471	"MINGUS 0    "	 161.000	  13308	"MINGUS 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    702	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5474	"ABBOTT 0    "	 161.000	  12920	"ABBOTT 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    705	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   5479	"BURLESON 0  "	 500.000	   5480	"BURLESON 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    710	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6004	"BASTROP 1   "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6006	"BASTROP 3   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6007	"BASTROP 4   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6003	"BASTROP 0   "	 500.000	   6008	"BASTROP 5   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6004	"BASTROP 1   "	 230.000	   6005	"BASTROP 2   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6004	"BASTROP 1   "	 230.000	   6005	"BASTROP 2   "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    718	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6018	"AUSTIN 6 0  "	 115.000	  13265	"AUSTIN 6 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    726	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6021	"LEANDER 1 0 "	 500.000	   6022	"LEANDER 1 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    729	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6022	"LEANDER 1 1 "	 230.000	   6023	"LEANDER 1 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    729	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6030	"YOAKUM 0    "	 230.000	   6031	"YOAKUM 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    736	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6033	"PFLUGERVIL~1"	 500.000	   6034	"PFLUGERVIL~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    738	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6033	"PFLUGERVIL~1"	 500.000	  13332	"PFLUGERVIL~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    738	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6034	"PFLUGERVIL~2"	 230.000	   6035	"PFLUGERVIL~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    738	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6034	"PFLUGERVIL~2"	 230.000	   6035	"PFLUGERVIL~3"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    738	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6036	"SAN ANTONI~6"	 230.000	   6037	"SAN ANTONI~7"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    739	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6036	"SAN ANTONI~6"	 230.000	   6037	"SAN ANTONI~7"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    739	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6036	"SAN ANTONI~6"	 230.000	   6037	"SAN ANTONI~7"	 115.000	"3 "	:	"unknown     "	"  "	"  "	    739	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6038	"AUSTIN 3 0  "	 500.000	   6039	"AUSTIN 3 1  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    740	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6039	"AUSTIN 3 1  "	 230.000	   6040	"AUSTIN 3 2  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    740	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6039	"AUSTIN 3 1  "	 230.000	   6040	"AUSTIN 3 2  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    740	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6045	"SAN ANTON~16"	 500.000	   6046	"SAN ANTON~17"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6046	"SAN ANTON~17"	 230.000	   6047	"SAN ANTON~18"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6046	"SAN ANTON~17"	 230.000	   6047	"SAN ANTON~18"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    743	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6056	"NEW BRAUNF~8"	 500.000	   6057	"NEW BRAUNF~9"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    745	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6057	"NEW BRAUNF~9"	 230.000	   6058	"NEW BRAUN~10"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    745	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6057	"NEW BRAUNF~9"	 230.000	   6058	"NEW BRAUN~10"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    745	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6062	"BRENHAM 0   "	 500.000	   6063	"BRENHAM 1   "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    749	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6063	"BRENHAM 1   "	 230.000	   6064	"BRENHAM 2   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    749	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6063	"BRENHAM 1   "	 230.000	   6064	"BRENHAM 2   "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    749	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6067	"MARION 1 1  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6069	"MARION 1 3  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6070	"MARION 1 4  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6071	"MARION 1 5  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6072	"MARION 1 6  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6073	"MARION 1 7  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	   6074	"MARION 1 8  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	  12526	"MARION 1 9  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6066	"MARION 1 0  "	 500.000	  12527	"MARION 1 10 "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6067	"MARION 1 1  "	 230.000	   6068	"MARION 1 2  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6067	"MARION 1 1  "	 230.000	   6068	"MARION 1 2  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    751	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6076	"LA GRANGE 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6078	"LA GRANGE 3 "	  22.000	"1 "	:	"unknown     "	"  "	"  "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6079	"LA GRANGE 4 "	  22.000	"1 "	:	"unknown     "	"  "	"  "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6075	"LA GRANGE 0 "	 500.000	   6080	"LA GRANGE 5 "	  22.000	"1 "	:	"unknown     "	"  "	"  "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6076	"LA GRANGE 1 "	 230.000	   6077	"LA GRANGE 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    752	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6081	"MARBLE FAL~1"	 115.000	   6082	"MARBLE FAL~2"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    753	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6081	"MARBLE FAL~1"	 115.000	   6083	"MARBLE FAL~3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    753	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6102	"WINCHESTER 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6104	"WINCHESTER 3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6105	"WINCHESTER 4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6101	"WINCHESTER 0"	 500.000	   6106	"WINCHESTER 5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6102	"WINCHESTER 1"	 230.000	   6103	"WINCHESTER 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    765	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6107	"ROCKDALE 1 0"	 500.000	   6108	"ROCKDALE 1 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    766	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6108	"ROCKDALE 1 1"	 230.000	   6109	"ROCKDALE 1 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    766	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6118	"CEDAR PARK 0"	 500.000	   6119	"CEDAR PARK 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    773	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6119	"CEDAR PARK 1"	 230.000	   6120	"CEDAR PARK 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    773	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6119	"CEDAR PARK 1"	 230.000	   6120	"CEDAR PARK 2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    773	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6142	"SAN ANTONI~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6141	"SAN ANTONI~1"	 500.000	   6142	"SAN ANTONI~2"	 230.000	"2 "	:	"unknown     "	"  "	"  "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6142	"SAN ANTONI~2"	 230.000	   6143	"SAN ANTONI~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6142	"SAN ANTONI~2"	 230.000	   6143	"SAN ANTONI~3"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6142	"SAN ANTONI~2"	 230.000	   6143	"SAN ANTONI~3"	 115.000	"3 "	:	"unknown     "	"  "	"  "	    794	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6152	"SAN ANTON~21"	 230.000	   6153	"SAN ANTON~22"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    797	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6152	"SAN ANTON~21"	 230.000	  12610	"SAN ANTON~23"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    797	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6152	"SAN ANTON~21"	 230.000	  12611	"SAN ANTON~24"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    797	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6152	"SAN ANTON~21"	 230.000	  12612	"SAN ANTON~25"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    797	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6162	"SEGUIN 1 1  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6164	"SEGUIN 1 3  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6165	"SEGUIN 1 4  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6166	"SEGUIN 1 5  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6161	"SEGUIN 1 0  "	 500.000	   6167	"SEGUIN 1 6  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6162	"SEGUIN 1 1  "	 230.000	   6163	"SEGUIN 1 2  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    805	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6169	"SAN ANTON~67"	 500.000	   6170	"SAN ANTON~68"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    807	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6170	"SAN ANTON~68"	 230.000	   6171	"SAN ANTON~69"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    807	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6172	"CUERO 2 0   "	 230.000	   6173	"CUERO 2 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    808	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6177	"SAN ANTON~65"	 230.000	   6178	"SAN ANTON~66"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    812	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6177	"SAN ANTON~65"	 230.000	   6178	"SAN ANTON~66"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    812	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6188	"COLUMBUS 0  "	 230.000	   6189	"COLUMBUS 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    822	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6191	"SAN ANTON~33"	 115.000	  13110	"SAN ANTON~34"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    824	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6192	"CALDWELL 0  "	 230.000	   6193	"CALDWELL 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    825	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6197	"SAN ANTON~43"	 500.000	   6198	"SAN ANTON~44"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    829	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6198	"SAN ANTON~44"	 230.000	   6199	"SAN ANTON~45"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    829	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6198	"SAN ANTON~44"	 230.000	   6199	"SAN ANTON~45"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    829	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6198	"SAN ANTON~44"	 230.000	   6199	"SAN ANTON~45"	 115.000	"3 "	:	"unknown     "	"  "	"  "	    829	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6211	"MARBLE FAL~5"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6213	"MARBLE FAL~7"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6210	"MARBLE FAL~4"	 500.000	   6214	"MARBLE FAL~8"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6211	"MARBLE FAL~5"	 230.000	   6212	"MARBLE FAL~6"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    840	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6222	"AUSTIN 27 0 "	 230.000	   6223	"AUSTIN 27 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    846	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6222	"AUSTIN 27 0 "	 230.000	   6223	"AUSTIN 27 1 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    846	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6222	"AUSTIN 27 0 "	 230.000	   6223	"AUSTIN 27 1 "	 115.000	"3 "	:	"unknown     "	"  "	"  "	    846	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6228	"SAN MARCOS 0"	 500.000	   6229	"SAN MARCOS 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    851	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6229	"SAN MARCOS 1"	 230.000	   6230	"SAN MARCOS 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    851	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6229	"SAN MARCOS 1"	 230.000	   6230	"SAN MARCOS 2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    851	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6234	"SAN ANTON~62"	 500.000	   6235	"SAN ANTON~63"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    855	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6235	"SAN ANTON~63"	 230.000	   6236	"SAN ANTON~64"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    855	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6235	"SAN ANTON~63"	 230.000	   6236	"SAN ANTON~64"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    855	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6237	"BURLINGTON 0"	 115.000	  12924	"BURLINGTON 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    856	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6240	"ELMENDORF 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6242	"ELMENDORF 3 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6239	"ELMENDORF 0 "	 500.000	   6243	"ELMENDORF 4 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6240	"ELMENDORF 1 "	 230.000	   6241	"ELMENDORF 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6240	"ELMENDORF 1 "	 230.000	   6241	"ELMENDORF 2 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    858	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6255	"AUSTIN 2 1  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6257	"AUSTIN 2 3  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6258	"AUSTIN 2 4  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6259	"AUSTIN 2 5  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6254	"AUSTIN 2 0  "	 500.000	   6260	"AUSTIN 2 6  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6255	"AUSTIN 2 1  "	 230.000	   6256	"AUSTIN 2 2  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6255	"AUSTIN 2 1  "	 230.000	   6256	"AUSTIN 2 2  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    863	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6262	"LIBERTY HI~1"	 115.000	  13327	"LIBERTY HI~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    865	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6263	"KENEDY 0    "	 230.000	   6264	"KENEDY 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    866	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6277	"KYLE 0      "	 230.000	   6278	"KYLE 1      "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    870	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6279	"SEGUIN 2 0  "	 230.000	   6280	"SEGUIN 2 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    871	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6279	"SEGUIN 2 0  "	 230.000	   6280	"SEGUIN 2 1  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    871	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6284	"SAN ANTON~11"	 115.000	  13344	"SAN ANTON~12"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    875	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6285	"BOERNE 2 0  "	 230.000	   6286	"BOERNE 2 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    876	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6287	"SAN ANTON~37"	 230.000	   6288	"SAN ANTON~38"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    877	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6287	"SAN ANTON~37"	 230.000	   6288	"SAN ANTON~38"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    877	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6293	"CEDAR CREE~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6295	"CEDAR CREE~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6296	"CEDAR CREE~5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6292	"CEDAR CREE~1"	 500.000	   6297	"CEDAR CREE~6"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6293	"CEDAR CREE~2"	 230.000	   6294	"CEDAR CREE~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6293	"CEDAR CREE~2"	 230.000	   6294	"CEDAR CREE~3"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    881	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6299	"NEW BRAUNF~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6301	"NEW BRAUNF~4"	  22.000	"1 "	:	"unknown     "	"  "	"  "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6302	"NEW BRAUNF~5"	  22.000	"1 "	:	"unknown     "	"  "	"  "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6303	"NEW BRAUNF~6"	  22.000	"1 "	:	"unknown     "	"  "	"  "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6298	"NEW BRAUNF~1"	 500.000	   6304	"NEW BRAUNF~7"	  22.000	"1 "	:	"unknown     "	"  "	"  "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6299	"NEW BRAUNF~2"	 230.000	   6300	"NEW BRAUNF~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    882	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6308	"HONDO 0     "	 230.000	   6309	"HONDO 1     "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    885	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6308	"HONDO 0     "	 230.000	   6309	"HONDO 1     "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    885	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6315	"GEORGETOWN~3"	 230.000	   6316	"GEORGETOWN~4"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    891	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6316	"GEORGETOWN~4"	 161.000	   6319	"GEORGETOWN~5"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    891	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6321	"FLORESVILL~1"	 230.000	   6322	"FLORESVILL~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    893	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6333	"SAN ANTON~56"	 500.000	   6334	"SAN ANTON~57"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    904	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6334	"SAN ANTON~57"	 230.000	   6335	"SAN ANTON~58"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    904	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6342	"ROUND ROCK~3"	 500.000	   6343	"ROUND ROCK~4"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    911	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6343	"ROUND ROCK~4"	 230.000	   6344	"ROUND ROCK~5"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    911	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6343	"ROUND ROCK~4"	 230.000	   6344	"ROUND ROCK~5"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    911	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6349	"AUSTIN 1 0  "	 500.000	   6350	"AUSTIN 1 1  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    914	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6350	"AUSTIN 1 1  "	 230.000	   6351	"AUSTIN 1 2  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    914	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6350	"AUSTIN 1 1  "	 230.000	   6351	"AUSTIN 1 2  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    914	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6354	"ROUND ROCK~6"	 230.000	   6355	"ROUND ROCK~7"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    917	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6354	"ROUND ROCK~6"	 230.000	   6355	"ROUND ROCK~7"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    917	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   6359	"BURNET 0    "	 230.000	   6360	"BURNET 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    921	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7003	"PASADENA 2 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7005	"PASADENA 2 3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7006	"PASADENA 2 4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7007	"PASADENA 2 5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7008	"PASADENA 2 6"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7002	"PASADENA 2 0"	 500.000	   7009	"PASADENA 2 7"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7003	"PASADENA 2 1"	 230.000	   7004	"PASADENA 2 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7003	"PASADENA 2 1"	 230.000	   7004	"PASADENA 2 2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7003	"PASADENA 2 1"	 230.000	   7004	"PASADENA 2 2"	 115.000	"3 "	:	"unknown     "	"  "	"  "	    923	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7019	"NURSERY 1   "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7021	"NURSERY 3   "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7022	"NURSERY 4   "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7023	"NURSERY 5   "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7018	"NURSERY 0   "	 500.000	   7024	"NURSERY 6   "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7019	"NURSERY 1   "	 230.000	   7020	"NURSERY 2   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    931	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7030	"PORT LAVAC~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7031	"PORT LAVAC~5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7032	"PORT LAVAC~7"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7033	"PORT LAVAC~8"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7029	"PORT LAVAC~1"	 230.000	   7034	"PORT LAVAC~9"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    935	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7035	"CONROE 5 0  "	 230.000	   7036	"CONROE 5 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    936	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7035	"CONROE 5 0  "	 230.000	   7036	"CONROE 5 1  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    936	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7037	"SUGAR LAND~6"	 500.000	   7038	"SUGAR LAND~7"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    937	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7038	"SUGAR LAND~7"	 230.000	   7039	"SUGAR LAND~8"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    937	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7038	"SUGAR LAND~7"	 230.000	   7039	"SUGAR LAND~8"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    937	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7040	"DAYTON 0    "	 230.000	   7041	"DAYTON 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    938	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7040	"DAYTON 0    "	 230.000	   7041	"DAYTON 1    "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    938	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7042	"VICTORIA 2 0"	 500.000	   7043	"VICTORIA 2 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    939	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7042	"VICTORIA 2 0"	 500.000	   7045	"VICTORIA 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    939	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7042	"VICTORIA 2 0"	 500.000	   7046	"VICTORIA 2 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    939	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7043	"VICTORIA 2 1"	 230.000	   7044	"VICTORIA 2 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    939	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7047	"KATY 1 0    "	 500.000	   7048	"KATY 1 1    "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    940	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7048	"KATY 1 1    "	 230.000	   7049	"KATY 1 2    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    940	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7048	"KATY 1 1    "	 230.000	   7049	"KATY 1 2    "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    940	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7056	"SPRING 8 0  "	 230.000	   7057	"SPRING 8 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    947	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~6"	 500.000	   7059	"POINT COMF~7"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~6"	 500.000	   7061	"POINT COM~10"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~6"	 500.000	   7062	"POINT COM~11"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~6"	 500.000	   7063	"POINT COM~12"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~6"	 500.000	   7064	"POINT COM~13"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~6"	 500.000	   7065	"POINT COM~14"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~6"	 500.000	   7066	"POINT COM~15"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~6"	 500.000	  12542	"POINT COM~16"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7058	"POINT COMF~6"	 500.000	  12543	"POINT COMF~8"	  13.800	"1 "	:	"unknown     "	"  "	"  "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7059	"POINT COMF~7"	 230.000	   7060	"POINT COMF~9"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    948	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7068	"EL CAMPO 0  "	 230.000	   7069	"EL CAMPO 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    950	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7068	"EL CAMPO 0  "	 230.000	  12635	"EL CAMPO 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    950	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7073	"GALVESTON ~1"	 230.000	   7074	"GALVESTON ~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    954	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7075	"HOUSTON 10 0"	 115.000	  12933	"HOUSTON 10 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    955	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7075	"HOUSTON 10 0"	 115.000	  12934	"HOUSTON 10 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    955	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7077	"BAYTOWN 2 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7079	"BAYTOWN 2 3 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7076	"BAYTOWN 2 0 "	 500.000	   7080	"BAYTOWN 2 4 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7077	"BAYTOWN 2 1 "	 230.000	   7078	"BAYTOWN 2 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    956	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7083	"LEAGUE CIT~1"	 230.000	   7084	"LEAGUE CIT~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    957	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7083	"LEAGUE CIT~1"	 230.000	   7084	"LEAGUE CIT~2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    957	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7083	"LEAGUE CIT~1"	 230.000	  13347	"LEAGUE CIT~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    957	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7096	"WADSWORTH 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    968	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7098	"WADSWORTH 3 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    968	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7095	"WADSWORTH 0 "	 500.000	   7099	"WADSWORTH 4 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    968	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7096	"WADSWORTH 1 "	 230.000	   7097	"WADSWORTH 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    968	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7105	"DEER PARK 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7107	"DEER PARK 3 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7108	"DEER PARK 4 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7109	"DEER PARK 5 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7110	"DEER PARK 6 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7111	"DEER PARK 7 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7104	"DEER PARK 0 "	 500.000	   7112	"DEER PARK 8 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7105	"DEER PARK 1 "	 230.000	   7106	"DEER PARK 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7105	"DEER PARK 1 "	 230.000	   7106	"DEER PARK 2 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    973	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7125	"SUGAR LAND~2"	 500.000	   7126	"SUGAR LAND~3"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    981	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7125	"SUGAR LAND~2"	 500.000	   7126	"SUGAR LAND~3"	 230.000	"2 "	:	"unknown     "	"  "	"  "	    981	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7125	"SUGAR LAND~2"	 500.000	  13113	"SUGAR LAND~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    981	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    981	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    981	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"3 "	:	"unknown     "	"  "	"  "	    981	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7126	"SUGAR LAND~3"	 230.000	   7127	"SUGAR LAND~4"	 115.000	"4 "	:	"unknown     "	"  "	"  "	    981	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7129	"LOLITA 0    "	 115.000	  13348	"LOLITA 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    983	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7131	"LAPORTE 1   "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7133	"LAPORTE 3   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7134	"LAPORTE 4   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7135	"LAPORTE 5   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7136	"LAPORTE 6   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7130	"LAPORTE 0   "	 500.000	   7137	"LAPORTE 7   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7131	"LAPORTE 1   "	 230.000	   7132	"LAPORTE 2   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7131	"LAPORTE 1   "	 230.000	   7132	"LAPORTE 2   "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    984	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7150	"WILLIS 2 0  "	 230.000	   7151	"WILLIS 2 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    991	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7150	"WILLIS 2 0  "	 230.000	   7151	"WILLIS 2 1  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    991	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7156	"SPRING 2 0  "	 230.000	   7157	"SPRING 2 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    996	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7156	"SPRING 2 0  "	 230.000	   7157	"SPRING 2 1  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    996	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7156	"SPRING 2 0  "	 230.000	   7157	"SPRING 2 1  "	 115.000	"3 "	:	"unknown     "	"  "	"  "	    996	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7160	"HOUSTON 5 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7162	"HOUSTON 5 3 "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7163	"HOUSTON 5 4 "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7164	"HOUSTON 5 5 "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7165	"HOUSTON 5 6 "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7166	"HOUSTON 5 7 "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7167	"HOUSTON 5 8 "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7168	"HOUSTON 5 9 "	  18.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7169	"HOUSTON 5 10"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7159	"HOUSTON 5 0 "	 500.000	   7170	"HOUSTON 5 11"	  18.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7160	"HOUSTON 5 1 "	 230.000	   7161	"HOUSTON 5 2 "	 115.000	"3 "	:	"unknown     "	"  "	"  "	    998	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7171	"TEXAS CITY~1"	 230.000	   7172	"TEXAS CITY~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    999	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7175	"SPRING 7 0  "	 500.000	   7176	"SPRING 7 1  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1002	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7175	"SPRING 7 0  "	 500.000	   7176	"SPRING 7 1  "	 230.000	"2 "	:	"unknown     "	"  "	"  "	   1002	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7176	"SPRING 7 1  "	 230.000	   7177	"SPRING 7 2  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1002	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7176	"SPRING 7 1  "	 230.000	   7177	"SPRING 7 2  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1002	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7176	"SPRING 7 1  "	 230.000	   7177	"SPRING 7 2  "	 115.000	"3 "	:	"unknown     "	"  "	"  "	   1002	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7184	"MISSOURI C~2"	 230.000	   7185	"MISSOURI C~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1009	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7184	"MISSOURI C~2"	 230.000	   7185	"MISSOURI C~3"	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1009	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7184	"MISSOURI C~2"	 230.000	   7185	"MISSOURI C~3"	 115.000	"3 "	:	"unknown     "	"  "	"  "	   1009	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7187	"HOUSTON 4 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7186	"HOUSTON 4 0 "	 500.000	   7187	"HOUSTON 4 1 "	 230.000	"2 "	:	"unknown     "	"  "	"  "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"3 "	:	"unknown     "	"  "	"  "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7187	"HOUSTON 4 1 "	 230.000	   7188	"HOUSTON 4 2 "	 115.000	"4 "	:	"unknown     "	"  "	"  "	   1010	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7199	"CYPRESS 1 0 "	 500.000	   7200	"CYPRESS 1 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1012	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7200	"CYPRESS 1 1 "	 230.000	   7201	"CYPRESS 1 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1012	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7200	"CYPRESS 1 1 "	 230.000	   7201	"CYPRESS 1 2 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1012	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7200	"CYPRESS 1 1 "	 230.000	   7201	"CYPRESS 1 2 "	 115.000	"3 "	:	"unknown     "	"  "	"  "	   1012	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7203	"WEST COLUM~1"	 115.000	  13040	"WEST COLUM~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1014	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7204	"BAYTOWN 1 0 "	 500.000	   7205	"BAYTOWN 1 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7205	"BAYTOWN 1 1 "	 230.000	   7206	"BAYTOWN 1 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1015	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7219	"HUNGERFORD 0"	 115.000	  12967	"HUNGERFORD 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1022	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7227	"HOUSTON 90 0"	 500.000	   7228	"HOUSTON 90 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1030	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7228	"HOUSTON 90 1"	 230.000	   7229	"HOUSTON 90 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1030	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7228	"HOUSTON 90 1"	 230.000	   7229	"HOUSTON 90 2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1030	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7228	"HOUSTON 90 1"	 230.000	   7229	"HOUSTON 90 2"	 115.000	"3 "	:	"unknown     "	"  "	"  "	   1030	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7237	"FULSHEAR 0  "	 115.000	  12947	"FULSHEAR 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1038	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7240	"HOUSTON 63 0"	 115.000	  13276	"HOUSTON 63 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1041	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7243	"CROSBY 0    "	 115.000	  13015	"CROSBY 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1044	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7244	"MANVEL 0    "	 115.000	  12782	"MANVEL 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1045	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7247	"DAMON 0     "	 115.000	  13081	"DAMON 3     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1048	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7252	"ANGLETON 0  "	 230.000	   7253	"ANGLETON 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1053	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7252	"ANGLETON 0  "	 230.000	  12766	"ANGLETON 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1053	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7261	"BAY CITY 0  "	 230.000	   7262	"BAY CITY 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1061	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7261	"BAY CITY 0  "	 230.000	  13196	"BAY CITY 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1061	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7264	"PASADENA 3 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7264	"PASADENA 3 1"	 230.000	"2 "	:	"unknown     "	"  "	"  "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7266	"PASADENA 3 3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7267	"PASADENA 3 4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7268	"PASADENA 3 5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7263	"PASADENA 3 0"	 500.000	   7269	"PASADENA 3 6"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7264	"PASADENA 3 1"	 230.000	   7265	"PASADENA 3 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7264	"PASADENA 3 1"	 230.000	   7265	"PASADENA 3 2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1062	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7274	"VICTORIA 3 0"	 230.000	   7275	"VICTORIA 3 1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1066	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7277	"GANADO 0    "	 115.000	  12988	"GANADO 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1068	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7277	"GANADO 0    "	 115.000	  12989	"GANADO 4    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1068	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	   7279	"MONT BELVI~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1069	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	   7280	"MONT BELVI~3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1069	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	   7281	"MONT BELVI~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1069	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	  12540	"MONT BELVI~5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1069	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7278	"MONT BELVI~1"	 230.000	  12541	"MONT BELVI~6"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1069	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7283	"BAYTOWN 3 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7284	"BAYTOWN 3 2 "	  13.200	"1 "	:	"unknown     "	"  "	"  "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7285	"BAYTOWN 3 3 "	  13.200	"1 "	:	"unknown     "	"  "	"  "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7282	"BAYTOWN 3 0 "	 230.000	   7286	"BAYTOWN 3 4 "	  13.200	"1 "	:	"unknown     "	"  "	"  "	   1070	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7305	"WHARTON 1 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7307	"WHARTON 1 3 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7308	"WHARTON 1 4 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7304	"WHARTON 1 0 "	 500.000	   7309	"WHARTON 1 5 "	  24.000	"1 "	:	"unknown     "	"  "	"  "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7305	"WHARTON 1 1 "	 230.000	   7306	"WHARTON 1 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1085	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7312	"LAKE JACKS~1"	 230.000	   7313	"LAKE JACKS~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1086	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7312	"LAKE JACKS~1"	 230.000	  13354	"LAKE JACKS~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1086	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7321	"FREEPORT 1 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7323	"FREEPORT 1 3"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7324	"FREEPORT 1 4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7325	"FREEPORT 1 5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7320	"FREEPORT 1 0"	 500.000	   7326	"FREEPORT 1 6"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7321	"FREEPORT 1 1"	 230.000	   7322	"FREEPORT 1 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1093	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7327	"NEWGULF 0   "	 230.000	   7328	"NEWGULF 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1094	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7327	"NEWGULF 0   "	 230.000	   7329	"NEWGULF 2   "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1094	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	   7332	"PASADENA 1 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	   7334	"PASADENA 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	   7335	"PASADENA 1 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	  12552	"PASADENA 1 5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7331	"PASADENA 1 0"	 500.000	  12553	"PASADENA 1 6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7332	"PASADENA 1 1"	 230.000	   7333	"PASADENA 1 2"	 115.000	"3 "	:	"unknown     "	"  "	"  "	   1096	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7341	"KATY 3 0    "	 500.000	   7342	"KATY 3 1    "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1102	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7342	"KATY 3 1    "	 230.000	   7343	"KATY 3 2    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1102	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7342	"KATY 3 1    "	 230.000	   7343	"KATY 3 2    "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1102	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7347	"THOMPSONS 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7347	"THOMPSONS 1 "	 230.000	"2 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7349	"THOMPSONS 3 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7350	"THOMPSONS 4 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7351	"THOMPSONS 5 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7352	"THOMPSONS 6 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7353	"THOMPSONS 7 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7354	"THOMPSONS 8 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7355	"THOMPSONS 9 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7356	"THOMPSONS 10"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7346	"THOMPSONS 0 "	 500.000	   7357	"THOMPSONS 11"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7347	"THOMPSONS 1 "	 230.000	   7348	"THOMPSONS 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7347	"THOMPSONS 1 "	 230.000	   7348	"THOMPSONS 2 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1105	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7367	"CHANNELVIE~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7367	"CHANNELVIE~2"	 230.000	"2 "	:	"unknown     "	"  "	"  "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7369	"CHANNELVIE~4"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7370	"CHANNELVIE~5"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7371	"CHANNELVIE~6"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7372	"CHANNELVIE~7"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7366	"CHANNELVIE~1"	 500.000	   7373	"CHANNELVIE~8"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7367	"CHANNELVIE~2"	 230.000	   7368	"CHANNELVIE~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7367	"CHANNELVIE~2"	 230.000	   7368	"CHANNELVIE~3"	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7367	"CHANNELVIE~2"	 230.000	   7368	"CHANNELVIE~3"	 115.000	"3 "	:	"unknown     "	"  "	"  "	   1110	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7380	"FREEPORT 3 0"	 115.000	  13384	"FREEPORT 3 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1111	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7389	"WILLIS 1 0  "	 500.000	   7390	"WILLIS 1 1  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1120	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7390	"WILLIS 1 1  "	 230.000	   7391	"WILLIS 1 2  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1120	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7390	"WILLIS 1 1  "	 230.000	   7391	"WILLIS 1 2  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1120	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7394	"HUFFMAN 0   "	 115.000	  13254	"HUFFMAN 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1123	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7394	"HUFFMAN 0   "	 115.000	  13255	"HUFFMAN 4   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1123	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7397	"ROSENBERG 0 "	 115.000	  13346	"ROSENBERG 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1126	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7400	"HOUSTON 6 0 "	 500.000	   7401	"HOUSTON 6 1 "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1129	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7400	"HOUSTON 6 0 "	 500.000	  12760	"HOUSTON 6 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1129	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7401	"HOUSTON 6 1 "	 230.000	   7402	"HOUSTON 6 2 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1129	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7406	"POINT COMF~1"	 500.000	   7407	"POINT COMF~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7406	"POINT COMF~1"	 500.000	  12849	"POINT COMF~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7406	"POINT COMF~1"	 500.000	  12850	"POINT COMF~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7407	"POINT COMF~2"	 230.000	   7408	"POINT COMF~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1133	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1134	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1134	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7409	"KATY 2 0    "	 230.000	   7410	"KATY 2 1    "	 115.000	"3 "	:	"unknown     "	"  "	"  "	   1134	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7412	"DANBURY 0   "	 115.000	  13151	"DANBURY 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1136	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7414	"VICTORIA 1 0"	 500.000	   7415	"VICTORIA 1 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1138	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7415	"VICTORIA 1 1"	 230.000	   7416	"VICTORIA 1 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1138	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7417	"HOUSTON 64 0"	 115.000	  13341	"HOUSTON 64 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1139	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7419	"LA PORTE 0  "	 115.000	  12870	"LA PORTE 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1141	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7419	"LA PORTE 0  "	 115.000	  12871	"LA PORTE 4  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1141	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7419	"LA PORTE 0  "	 115.000	  12872	"LA PORTE 5  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1141	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7419	"LA PORTE 0  "	 115.000	  12873	"LA PORTE 6  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1141	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7420	"MAGNOLIA 1 0"	 230.000	   7421	"MAGNOLIA 1 1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7420	"MAGNOLIA 1 0"	 230.000	   7421	"MAGNOLIA 1 1"	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1142	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7422	"ALVIN 0     "	 500.000	   7423	"ALVIN 1     "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1143	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1143	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1143	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7423	"ALVIN 1     "	 230.000	   7424	"ALVIN 2     "	 115.000	"3 "	:	"unknown     "	"  "	"  "	   1143	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7428	"FREEPORT 2 0"	 500.000	   7429	"FREEPORT 2 1"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1147	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7428	"FREEPORT 2 0"	 500.000	  12682	"FREEPORT 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1147	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7428	"FREEPORT 2 0"	 500.000	  12683	"FREEPORT 2 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1147	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7428	"FREEPORT 2 0"	 500.000	  12684	"FREEPORT 2 5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1147	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7428	"FREEPORT 2 0"	 500.000	  12685	"FREEPORT 2 6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1147	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7428	"FREEPORT 2 0"	 500.000	  12686	"FREEPORT 2 7"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1147	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   7429	"FREEPORT 2 1"	 230.000	   7430	"FREEPORT 2 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1147	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8004	"LUFKIN 3 0  "	 230.000	   8005	"LUFKIN 3 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1153	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8004	"LUFKIN 3 0  "	 230.000	   8005	"LUFKIN 3 1  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1153	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8018	"TYLER 4 0   "	 230.000	   8019	"TYLER 4 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1166	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8018	"TYLER 4 0   "	 230.000	   8019	"TYLER 4 1   "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1166	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8031	"SHIRO 1     "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8030	"SHIRO 0     "	 500.000	   8033	"SHIRO 3     "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8031	"SHIRO 1     "	 230.000	   8032	"SHIRO 2     "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1176	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8044	"FAIRFIELD ~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8046	"FAIRFIELD ~4"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8047	"FAIRFIELD ~5"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8048	"FAIRFIELD ~6"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8049	"FAIRFIELD ~7"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8050	"FAIRFIELD ~8"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8043	"FAIRFIELD ~1"	 500.000	   8051	"FAIRFIELD ~9"	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8044	"FAIRFIELD ~2"	 230.000	   8045	"FAIRFIELD ~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1183	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8057	"FAIRFIELD~10"	 500.000	   8058	"FAIRFIELD~11"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1189	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8058	"FAIRFIELD~11"	 230.000	   8059	"FAIRFIELD~12"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1189	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8065	"TRINIDAD 2 0"	 115.000	  12968	"TRINIDAD 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1193	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8065	"TRINIDAD 2 0"	 115.000	  12969	"TRINIDAD 2 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1193	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8066	"DIKE 0      "	 115.000	  12929	"DIKE 3      "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1194	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8067	"JEWETT 1 0  "	 500.000	   8068	"JEWETT 1 1  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1195	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8067	"JEWETT 1 0  "	 500.000	   8068	"JEWETT 1 1  "	 230.000	"2 "	:	"unknown     "	"  "	"  "	   1195	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8067	"JEWETT 1 0  "	 500.000	   8070	"JEWETT 1 3  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1195	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8067	"JEWETT 1 0  "	 500.000	   8071	"JEWETT 1 4  "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1195	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8068	"JEWETT 1 1  "	 230.000	   8069	"JEWETT 1 2  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1195	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8075	"MT. ENTERP~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8075	"MT. ENTERP~2"	 230.000	"2 "	:	"unknown     "	"  "	"  "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8077	"MT. ENTERP~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8078	"MT. ENTERP~5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8079	"MT. ENTERP~6"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8074	"MT. ENTERP~1"	 500.000	   8080	"MT. ENTERP~7"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8075	"MT. ENTERP~2"	 230.000	   8076	"MT. ENTERP~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1198	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8082	"FRANKLIN 0  "	 500.000	   8083	"FRANKLIN 1  "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1200	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8082	"FRANKLIN 0  "	 500.000	   8087	"FRANKLIN 5  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1200	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8082	"FRANKLIN 0  "	 500.000	   8088	"FRANKLIN 6  "	  18.000	"1 "	:	"unknown     "	"  "	"  "	   1200	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8083	"FRANKLIN 1  "	 230.000	   8084	"FRANKLIN 2  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1200	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8084	"FRANKLIN 2  "	 161.000	   8086	"FRANKLIN 4  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1200	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8091	"WORTHAM 0   "	 115.000	  12921	"WORTHAM 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1203	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8094	"COLLEGE ST~1"	 230.000	   8095	"COLLEGE ST~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1206	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8097	"CUSHING 1 0 "	 230.000	   8098	"CUSHING 1 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1208	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8097	"CUSHING 1 0 "	 230.000	   8098	"CUSHING 1 1 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1208	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8097	"CUSHING 1 0 "	 230.000	   8099	"CUSHING 1 2 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1208	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8102	"CALVERT 0   "	 115.000	  13103	"CALVERT 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1211	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8105	"MOUNT PLEA~4"	 230.000	   8106	"MOUNT PLEA~5"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1214	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8105	"MOUNT PLEA~4"	 230.000	   8106	"MOUNT PLEA~5"	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1214	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8105	"MOUNT PLEA~4"	 230.000	  12828	"MOUNT PLEA~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1214	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8113	"JACKSONVIL~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8115	"JACKSONVIL~4"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8112	"JACKSONVIL~1"	 500.000	   8116	"JACKSONVIL~5"	  13.800	"1 "	:	"unknown     "	"  "	"  "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8113	"JACKSONVIL~2"	 230.000	   8114	"JACKSONVIL~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1220	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8127	"MOUNT PLEA~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1229	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8126	"MOUNT PLEA~1"	 500.000	   8127	"MOUNT PLEA~2"	 230.000	"2 "	:	"unknown     "	"  "	"  "	   1229	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8127	"MOUNT PLEA~2"	 230.000	   8128	"MOUNT PLEA~3"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1229	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8133	"TYLER 7 0   "	 230.000	   8134	"TYLER 7 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1231	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8133	"TYLER 7 0   "	 230.000	   8134	"TYLER 7 1   "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1231	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8139	"COLLEGE ST~3"	 230.000	   8140	"COLLEGE ST~4"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1236	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8142	"MOUNT VERN~1"	 115.000	  12758	"MOUNT VERN~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1238	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8142	"MOUNT VERN~1"	 115.000	  12759	"MOUNT VERN~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1238	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8147	"TRINIDAD 1 0"	 230.000	   8148	"TRINIDAD 1 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1243	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8147	"TRINIDAD 1 0"	 230.000	   8148	"TRINIDAD 1 1"	 161.000	"2 "	:	"unknown     "	"  "	"  "	   1243	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8147	"TRINIDAD 1 0"	 230.000	  12961	"TRINIDAD 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1243	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8148	"TRINIDAD 1 1"	 161.000	   8149	"TRINIDAD 1 2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1243	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8155	"BREMOND 0   "	 500.000	   8156	"BREMOND 1   "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1249	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8155	"BREMOND 0   "	 500.000	  12776	"BREMOND 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1249	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8155	"BREMOND 0   "	 500.000	  12777	"BREMOND 4   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1249	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8156	"BREMOND 1   "	 230.000	   8157	"BREMOND 2   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1249	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8158	"BRYAN 1 0   "	 500.000	   8159	"BRYAN 1 1   "	 230.000	"1 "	:	"unknown     "	"  "	"  "	   1250	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8158	"BRYAN 1 0   "	 500.000	  13016	"BRYAN 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1250	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8159	"BRYAN 1 1   "	 230.000	   8160	"BRYAN 1 2   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1250	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	   8159	"BRYAN 1 1   "	 230.000	   8160	"BRYAN 1 2   "	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1250	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12501	"TATUM 1 500 "	 500.000	  12500	"TATUM 1 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1271	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12501	"TATUM 1 500 "	 500.000	  12502	"TATUM 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1271	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12501	"TATUM 1 500 "	 500.000	  12503	"TATUM 1 4   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1271	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12501	"TATUM 1 500 "	 500.000	  12504	"TATUM 1 5   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1271	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12505	"FORNEY 500  "	 500.000	   5258	"FORNEY 0    "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    558	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12505	"FORNEY 500  "	 500.000	  12506	"FORNEY 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    558	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12505	"FORNEY 500  "	 500.000	  12507	"FORNEY 4    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    558	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12505	"FORNEY 500  "	 500.000	  12508	"FORNEY 5    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    558	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12505	"FORNEY 500  "	 500.000	  12509	"FORNEY 6    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    558	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12505	"FORNEY 500  "	 500.000	  12510	"FORNEY 7    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    558	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12505	"FORNEY 500  "	 500.000	  12511	"FORNEY 8    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    558	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12505	"FORNEY 500  "	 500.000	  12512	"FORNEY 9    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    558	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12505	"FORNEY 500  "	 500.000	  12513	"FORNEY 10   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    558	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12523	"SAN ANTON~75"	 500.000	   6324	"SAN ANTON~72"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    895	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12523	"SAN ANTON~75"	 500.000	   6324	"SAN ANTON~72"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    895	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12523	"SAN ANTON~75"	 500.000	  12524	"SAN ANTON~73"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    895	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12523	"SAN ANTON~75"	 500.000	  12525	"SAN ANTON~74"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    895	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12528	"FORT WORT~28"	 500.000	   5433	"FORT WORT~24"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    670	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12528	"FORT WORT~28"	 500.000	  12529	"FORT WORT~25"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    670	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12528	"FORT WORT~28"	 500.000	  12530	"FORT WORT~26"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    670	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12528	"FORT WORT~28"	 500.000	  12531	"FORT WORT~27"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    670	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12535	"CORPUS CH~29"	 500.000	   4080	"CORPUS CH~23"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12535	"CORPUS CH~29"	 500.000	   4080	"CORPUS CH~23"	 230.000	"2 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12535	"CORPUS CH~29"	 500.000	   4080	"CORPUS CH~23"	 230.000	"3 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12535	"CORPUS CH~29"	 500.000	   4080	"CORPUS CH~23"	 230.000	"4 "	:	"unknown     "	"  "	"  "	    286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12536	"SUNNYVALE ~1"	 500.000	   5308	"SUNNYVALE 0 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    592	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12536	"SUNNYVALE ~1"	 500.000	  12537	"SUNNYVALE 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    592	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12536	"SUNNYVALE ~1"	 500.000	  12538	"SUNNYVALE 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    592	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12544	"VAN VLECK ~1"	 500.000	   7393	"VAN VLECK 0 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1122	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12544	"VAN VLECK ~1"	 500.000	  12545	"VAN VLECK 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1122	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12544	"VAN VLECK ~1"	 500.000	  12546	"VAN VLECK 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1122	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12547	"CLIFTON 1 ~1"	 500.000	   5088	"CLIFTON 1 0 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    414	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12547	"CLIFTON 1 ~1"	 500.000	  12548	"CLIFTON 1 4 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    414	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12547	"CLIFTON 1 ~1"	 500.000	  12549	"CLIFTON 1 5 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    414	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12547	"CLIFTON 1 ~1"	 500.000	  12550	"CLIFTON 1 6 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    414	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12547	"CLIFTON 1 ~1"	 500.000	  12551	"CLIFTON 1 7 "	  13.800	"1 "	:	"unknown     "	"  "	"  "	    414	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12554	"WINGATE 500 "	 500.000	   3054	"WINGATE 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12554	"WINGATE 500 "	 500.000	   3054	"WINGATE 1   "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    179	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12556	"POOLVILLE ~5"	 500.000	  12555	"POOLVILLE ~1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1272	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12556	"POOLVILLE ~5"	 500.000	  12557	"POOLVILLE ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1272	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12556	"POOLVILLE ~5"	 500.000	  12558	"POOLVILLE ~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1272	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12556	"POOLVILLE ~5"	 500.000	  12559	"POOLVILLE ~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1272	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12560	"EDINBURG 2~1"	 500.000	   4013	"EDINBURG 2 0"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    244	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12560	"EDINBURG 2~1"	 500.000	   4013	"EDINBURG 2 0"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    244	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12560	"EDINBURG 2~1"	 500.000	  12561	"EDINBURG 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    244	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12560	"EDINBURG 2~1"	 500.000	  12562	"EDINBURG 2 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    244	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12560	"EDINBURG 2~1"	 500.000	  12563	"EDINBURG 2 5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    244	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12564	"STERLING C~7"	 500.000	   3059	"STERLING C~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12564	"STERLING C~7"	 500.000	   3059	"STERLING C~2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    180	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12565	"FANNIN 500  "	 500.000	   4029	"FANNIN 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12565	"FANNIN 500  "	 500.000	   4029	"FANNIN 1    "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    256	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12566	"CORPUS CHR~6"	 500.000	   4159	"CORPUS CHR~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12566	"CORPUS CHR~6"	 500.000	   4159	"CORPUS CHR~2"	 115.000	"2 "	:	"unknown     "	"  "	"  "	    334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12567	"TEXAS CITY~6"	 500.000	   7172	"TEXAS CITY~2"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    999	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12567	"TEXAS CITY~6"	 500.000	  12568	"TEXAS CITY~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    999	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12567	"TEXAS CITY~6"	 500.000	  12569	"TEXAS CITY~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    999	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12567	"TEXAS CITY~6"	 500.000	  12570	"TEXAS CITY~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    999	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12567	"TEXAS CITY~6"	 500.000	  12571	"TEXAS CITY~7"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    999	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12567	"TEXAS CITY~6"	 500.000	  12572	"TEXAS CITY~8"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    999	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12574	"WHARTON 3 ~1"	 500.000	  12573	"WHARTON 3 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1273	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12574	"WHARTON 3 ~1"	 500.000	  12575	"WHARTON 3 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1273	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12574	"WHARTON 3 ~1"	 500.000	  12576	"WHARTON 3 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1273	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12574	"WHARTON 3 ~1"	 500.000	  12577	"WHARTON 3 5 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1273	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12574	"WHARTON 3 ~1"	 500.000	  12578	"WHARTON 3 6 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1273	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12574	"WHARTON 3 ~1"	 500.000	  12579	"WHARTON 3 7 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1273	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12574	"WHARTON 3 ~1"	 500.000	  12580	"WHARTON 3 8 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1273	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12582	"TULIA 1 500 "	 500.000	  12581	"TULIA 1 1   "	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1274	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12582	"TULIA 1 500 "	 500.000	  12583	"TULIA 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1274	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12585	"EL CAMPO 1~1"	 500.000	  12584	"EL CAMPO 1 1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12585	"EL CAMPO 1~1"	 500.000	  12586	"EL CAMPO 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1275	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12591	"RIESEL 3 500"	 500.000	  12590	"RIESEL 3 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1276	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12591	"RIESEL 3 500"	 500.000	  12592	"RIESEL 3 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1276	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12594	"RANKIN 1 230"	 230.000	  12593	"RANKIN 1 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1277	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12594	"RANKIN 1 230"	 230.000	  12595	"RANKIN 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1277	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12596	"RICHMOND 1~1"	 500.000	   7053	"RICHMOND 1 0"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    944	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12596	"RICHMOND 1~1"	 500.000	  12597	"RICHMOND 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    944	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12596	"RICHMOND 1~1"	 500.000	  12598	"RICHMOND 1 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    944	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12596	"RICHMOND 1~1"	 500.000	  12599	"RICHMOND 1 5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    944	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12601	"GRANBURY 4~1"	 500.000	  12600	"GRANBURY 4 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1278	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12601	"GRANBURY 4~1"	 500.000	  12602	"GRANBURY 4 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1278	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12601	"GRANBURY 4~1"	 500.000	  12603	"GRANBURY 4 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1278	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12601	"GRANBURY 4~1"	 500.000	  12604	"GRANBURY 4 5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1278	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12601	"GRANBURY 4~1"	 500.000	  12605	"GRANBURY 4 6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1278	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12601	"GRANBURY 4~1"	 500.000	  12606	"GRANBURY 4 7"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1278	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12607	"ROBERT LEE~1"	 115.000	  12609	"ROBERT LEE~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1279	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12613	"HORSESHOE ~5"	 500.000	   6020	"HORSESHOE ~1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    728	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12613	"HORSESHOE ~5"	 500.000	  12614	"HORSESHOE ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    728	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12613	"HORSESHOE ~5"	 500.000	  12615	"HORSESHOE ~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    728	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12613	"HORSESHOE ~5"	 500.000	  12616	"HORSESHOE ~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    728	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12618	"DAWN 1 500  "	 500.000	  12617	"DAWN 1 1    "	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1280	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12618	"DAWN 1 500  "	 500.000	  12619	"DAWN 1 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1280	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12621	"BASTROP 1 ~1"	 500.000	  12620	"BASTROP 1 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1281	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12621	"BASTROP 1 ~1"	 500.000	  12622	"BASTROP 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1281	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12621	"BASTROP 1 ~1"	 500.000	  12623	"BASTROP 1 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1281	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12621	"BASTROP 1 ~1"	 500.000	  12624	"BASTROP 1 5 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1281	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12630	"OZONA 1 230 "	 230.000	  12629	"OZONA 1 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1282	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12630	"OZONA 1 230 "	 230.000	  12631	"OZONA 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1282	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12633	"KRESS 1 500 "	 500.000	  12632	"KRESS 1 1   "	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12633	"KRESS 1 500 "	 500.000	  12634	"KRESS 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1283	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12637	"GRAHAM 1 500"	 500.000	  12636	"GRAHAM 1 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1284	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12637	"GRAHAM 1 500"	 500.000	  12638	"GRAHAM 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1284	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12640	"EL CAMPO 2~1"	 500.000	  12639	"EL CAMPO 2 1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1285	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12640	"EL CAMPO 2~1"	 500.000	  12641	"EL CAMPO 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1285	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12646	"EDEN 230    "	 230.000	   3132	"EDEN 0      "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    222	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12646	"EDEN 230    "	 230.000	  12647	"EDEN 3      "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    222	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12648	"HOUSTON 9 ~1"	 500.000	   7016	"HOUSTON 9 0 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    929	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12648	"HOUSTON 9 ~1"	 500.000	   7016	"HOUSTON 9 0 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	    929	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12648	"HOUSTON 9 ~1"	 500.000	  12649	"HOUSTON 9 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    929	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12648	"HOUSTON 9 ~1"	 500.000	  12650	"HOUSTON 9 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    929	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12648	"HOUSTON 9 ~1"	 500.000	  12651	"HOUSTON 9 5 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    929	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12648	"HOUSTON 9 ~1"	 500.000	  12652	"HOUSTON 9 6 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    929	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12648	"HOUSTON 9 ~1"	 500.000	  12653	"HOUSTON 9 7 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    929	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12648	"HOUSTON 9 ~1"	 500.000	  12654	"HOUSTON 9 8 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    929	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12648	"HOUSTON 9 ~1"	 500.000	  12655	"HOUSTON 9 9 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    929	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12656	"RICHLAND S~2"	 230.000	   3036	"RICHLAND S~1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    171	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12656	"RICHLAND S~2"	 230.000	  12657	"RICHLAND S~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    171	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12656	"RICHLAND S~2"	 230.000	  12658	"RICHLAND S~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    171	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12659	"SNYDER 3 1  "	 115.000	  12661	"SNYDER 3 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12659	"SNYDER 3 1  "	 115.000	  12662	"SNYDER 3 4  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1286	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12664	"SNYDER 4 230"	 230.000	  12663	"SNYDER 4 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1287	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12664	"SNYDER 4 230"	 230.000	  12665	"SNYDER 4 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1287	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12664	"SNYDER 4 230"	 230.000	  12666	"SNYDER 4 4  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1287	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12667	"ODESSA 2 230"	 230.000	   1001	"ODESSA 2 0  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	      1	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12667	"ODESSA 2 230"	 230.000	   1001	"ODESSA 2 0  "	 115.000	"2 "	:	"unknown     "	"  "	"  "	      1	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12667	"ODESSA 2 230"	 230.000	  12668	"ODESSA 2 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	      1	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12667	"ODESSA 2 230"	 230.000	  12669	"ODESSA 2 4  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	      1	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12667	"ODESSA 2 230"	 230.000	  12670	"ODESSA 2 5  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	      1	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12667	"ODESSA 2 230"	 230.000	  12671	"ODESSA 2 6  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	      1	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12667	"ODESSA 2 230"	 230.000	  12672	"ODESSA 2 7  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	      1	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12667	"ODESSA 2 230"	 230.000	  12673	"ODESSA 2 8  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	      1	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12676	"THROCKMORT~8"	 500.000	   5472	"THROCKMORT~1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    703	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12676	"THROCKMORT~8"	 500.000	   5472	"THROCKMORT~1"	 161.000	"2 "	:	"unknown     "	"  "	"  "	    703	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12676	"THROCKMORT~8"	 500.000	  12677	"THROCKMORT~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    703	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12676	"THROCKMORT~8"	 500.000	  12678	"THROCKMORT~7"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    703	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12680	"ANDREWS 1 ~1"	 230.000	  12679	"ANDREWS 1 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1288	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12680	"ANDREWS 1 ~1"	 230.000	  12681	"ANDREWS 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1288	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12689	"TEXAS CIT~10"	 500.000	   7273	"TEXAS CITY~9"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1065	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12691	"OLD OCEAN ~5"	 500.000	  12690	"OLD OCEAN ~1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1289	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12691	"OLD OCEAN ~5"	 500.000	  12692	"OLD OCEAN ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1289	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12691	"OLD OCEAN ~5"	 500.000	  12693	"OLD OCEAN ~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1289	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12691	"OLD OCEAN ~5"	 500.000	  12694	"OLD OCEAN ~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1289	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12691	"OLD OCEAN ~5"	 500.000	  12695	"OLD OCEAN ~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1289	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12696	"NEEDVILLE ~1"	 500.000	   7339	"NEEDVILLE 0 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1100	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12696	"NEEDVILLE ~1"	 500.000	  12697	"NEEDVILLE 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1100	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12699	"LA MARQUE ~1"	 500.000	   7232	"LA MARQUE 0 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1033	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12699	"LA MARQUE ~1"	 500.000	  12700	"LA MARQUE 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1033	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12699	"LA MARQUE ~1"	 500.000	  12701	"LA MARQUE 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1033	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12699	"LA MARQUE ~1"	 500.000	  12702	"LA MARQUE 5 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1033	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12699	"LA MARQUE ~1"	 500.000	  12703	"LA MARQUE 6 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1033	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12704	"HOUSTON 69~1"	 500.000	   7292	"HOUSTON 69 0"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1073	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12704	"HOUSTON 69~1"	 500.000	   7292	"HOUSTON 69 0"	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1073	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12704	"HOUSTON 69~1"	 500.000	  12705	"HOUSTON 69 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1073	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12704	"HOUSTON 69~1"	 500.000	  12706	"HOUSTON 69 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1073	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12709	"DENTON 6 500"	 500.000	   5315	"DENTON 6 0  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    599	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12709	"DENTON 6 500"	 500.000	  12710	"DENTON 6 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    599	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12709	"DENTON 6 500"	 500.000	  12711	"DENTON 6 4  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    599	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12712	"COOLIDGE 500"	 500.000	   5201	"COOLIDGE 0  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    511	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12712	"COOLIDGE 500"	 500.000	  12713	"COOLIDGE 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    511	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12715	"SULPHUR SP~4"	 500.000	  12716	"SULPHUR SP~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12715	"SULPHUR SP~4"	 500.000	  12717	"SULPHUR SP~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1290	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12719	"GAIL 1 230  "	 230.000	  12718	"GAIL 1 1    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1291	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12719	"GAIL 1 230  "	 230.000	  12720	"GAIL 1 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1291	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12721	"COLORADO C~4"	 230.000	   3022	"COLORADO C~1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	    160	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12721	"COLORADO C~4"	 230.000	  12722	"COLORADO C~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    160	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12721	"COLORADO C~4"	 230.000	  12723	"COLORADO C~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    160	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12721	"COLORADO C~4"	 230.000	  12724	"COLORADO C~7"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    160	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12721	"COLORADO C~4"	 230.000	  12725	"COLORADO C~8"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    160	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12721	"COLORADO C~4"	 230.000	  12726	"COLORADO C~9"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    160	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12721	"COLORADO C~4"	 230.000	  12727	"COLORADO ~10"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    160	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12728	"LAVON 500   "	 500.000	   5259	"LAVON 0     "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    559	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12728	"LAVON 500   "	 500.000	  12729	"LAVON 3     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    559	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12728	"LAVON 500   "	 500.000	  12730	"LAVON 4     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    559	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12728	"LAVON 500   "	 500.000	  12731	"LAVON 5     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    559	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12728	"LAVON 500   "	 500.000	  12732	"LAVON 6     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    559	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12736	"ELECTRA 1 ~1"	 500.000	  12735	"ELECTRA 1 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1292	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12736	"ELECTRA 1 ~1"	 500.000	  12737	"ELECTRA 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1292	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12742	"HOUSTON 50~1"	 500.000	   7297	"HOUSTON 50 0"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1078	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12742	"HOUSTON 50~1"	 500.000	   7297	"HOUSTON 50 0"	 115.000	"2 "	:	"unknown     "	"  "	"  "	   1078	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12743	"CHANNELVI~10"	 500.000	   7260	"CHANNELVIE~9"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1060	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12747	"PIERCE 1 500"	 500.000	  12746	"PIERCE 1 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1293	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12747	"PIERCE 1 500"	 500.000	  12748	"PIERCE 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1293	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12749	"LIVERPOOL ~1"	 500.000	   7085	"LIVERPOOL 0 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    958	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12749	"LIVERPOOL ~1"	 500.000	  12750	"LIVERPOOL 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    958	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12752	"WILSON 1 230"	 230.000	  12751	"WILSON 1 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1294	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12752	"WILSON 1 230"	 230.000	  12753	"WILSON 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1294	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12755	"TRUSCOTT 1~1"	 500.000	  12754	"TRUSCOTT 1 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1295	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12755	"TRUSCOTT 1~1"	 500.000	  12754	"TRUSCOTT 1 1"	 161.000	"2 "	:	"unknown     "	"  "	"  "	   1295	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12755	"TRUSCOTT 1~1"	 500.000	  12756	"TRUSCOTT 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1295	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12761	"BACLIFF 500 "	 500.000	   7026	"BACLIFF 0   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    932	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12763	"CORSICANA ~7"	 500.000	  12764	"CORSICANA ~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1296	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12763	"CORSICANA ~7"	 500.000	  12765	"CORSICANA ~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1296	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12774	"CRANE 230   "	 230.000	   1036	"CRANE 0     "	 115.000	"1 "	:	"unknown     "	"  "	"  "	     27	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12774	"CRANE 230   "	 230.000	  12775	"CRANE 3     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     27	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12783	"HASKELL 1 1 "	 161.000	  12785	"HASKELL 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1297	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12783	"HASKELL 1 1 "	 161.000	  12786	"HASKELL 1 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1297	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12788	"LAMESA 1 230"	 230.000	  12789	"LAMESA 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1298	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12788	"LAMESA 1 230"	 230.000	  12790	"LAMESA 1 4  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1298	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12791	"BIG LAKE 230"	 230.000	   1044	"BIG LAKE 0  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	     32	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12791	"BIG LAKE 230"	 230.000	  12792	"BIG LAKE 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     32	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12796	"STERLING ~12"	 230.000	  12795	"STERLING ~11"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1299	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12796	"STERLING ~12"	 230.000	  12797	"STERLING ~13"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1299	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12804	"GOLDSMITH ~2"	 230.000	  12803	"GOLDSMITH ~1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1300	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12804	"GOLDSMITH ~2"	 230.000	  12805	"GOLDSMITH ~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1300	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12804	"GOLDSMITH ~2"	 230.000	  12806	"GOLDSMITH ~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1300	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12808	"LOCKNEY 1 ~1"	 500.000	  12807	"LOCKNEY 1 1 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1301	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12808	"LOCKNEY 1 ~1"	 500.000	  12809	"LOCKNEY 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1301	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12811	"BIG LAKE 1~1"	 230.000	  12810	"BIG LAKE 1 1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1302	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12811	"BIG LAKE 1~1"	 230.000	  12812	"BIG LAKE 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1302	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12814	"TAHOKA 1 230"	 230.000	  12813	"TAHOKA 1 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1303	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12814	"TAHOKA 1 230"	 230.000	  12815	"TAHOKA 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1303	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12816	"BRUNI 3 1   "	 115.000	  12818	"BRUNI 3 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1304	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12820	"IRAAN 4 230 "	 230.000	  12819	"IRAAN 4 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1305	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12820	"IRAAN 4 230 "	 230.000	  12821	"IRAAN 4 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1305	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12823	"ANDREWS 2 ~1"	 230.000	  12822	"ANDREWS 2 1 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1306	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12823	"ANDREWS 2 ~1"	 230.000	  12824	"ANDREWS 2 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1306	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12826	"MART 1 500  "	 500.000	  12827	"MART 1 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1307	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12829	"MOUNT CALM~1"	 500.000	   5327	"MOUNT CALM 0"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    603	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12829	"MOUNT CALM~1"	 500.000	  12830	"MOUNT CALM 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    603	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12831	"GOLLAD 1 1  "	 115.000	  12833	"GOLLAD 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1308	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12835	"PECOS 1 230 "	 230.000	  12834	"PECOS 1 1   "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1309	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12835	"PECOS 1 230 "	 230.000	  12836	"PECOS 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1309	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12838	"HEREFORD 1~1"	 500.000	  12837	"HEREFORD 1 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1310	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12838	"HEREFORD 1~1"	 500.000	  12837	"HEREFORD 1 1"	 161.000	"2 "	:	"unknown     "	"  "	"  "	   1310	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12838	"HEREFORD 1~1"	 500.000	  12839	"HEREFORD 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1310	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12842	"BAIRD 1 1   "	 161.000	  12844	"BAIRD 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1311	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12847	"NAZARETH 1~1"	 500.000	  12846	"NAZARETH 1 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1312	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12847	"NAZARETH 1~1"	 500.000	  12848	"NAZARETH 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1312	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12852	"ROSANKY 1 ~1"	 500.000	  12853	"ROSANKY 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1313	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12852	"ROSANKY 1 ~1"	 500.000	  12854	"ROSANKY 1 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1313	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12855	"MCCAMEY 2 ~1"	 230.000	   1088	"MCCAMEY 2 0 "	 115.000	"1 "	:	"unknown     "	"  "	"  "	     53	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12855	"MCCAMEY 2 ~1"	 230.000	   1088	"MCCAMEY 2 0 "	 115.000	"2 "	:	"unknown     "	"  "	"  "	     53	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12855	"MCCAMEY 2 ~1"	 230.000	  12856	"MCCAMEY 2 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	     53	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12858	"PETTUS 230  "	 230.000	   4125	"PETTUS 0    "	 115.000	"1 "	:	"unknown     "	"  "	"  "	    313	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12858	"PETTUS 230  "	 230.000	  12859	"PETTUS 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    313	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12861	"ANGLETON 1~1"	 500.000	  12860	"ANGLETON 1 1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1314	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12862	"ROSHARON 500"	 500.000	   7383	"ROSHARON 0  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1114	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12863	"CLEBURNE 1~1"	 500.000	   5453	"CLEBURNE 1 0"	 161.000	"1 "	:	"unknown     "	"  "	"  "	    687	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12863	"CLEBURNE 1~1"	 500.000	  12864	"CLEBURNE 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    687	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12863	"CLEBURNE 1~1"	 500.000	  12865	"CLEBURNE 1 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	    687	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12867	"CLAUDE 1 500"	 500.000	  12866	"CLAUDE 1 1  "	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1315	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12867	"CLAUDE 1 500"	 500.000	  12868	"CLAUDE 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1315	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12874	"IOLA 500    "	 500.000	   8143	"IOLA 0      "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1239	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12874	"IOLA 500    "	 500.000	  12875	"IOLA 3      "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1239	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12876	"VAN HORN 1 1"	 115.000	  12878	"VAN HORN 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1316	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12880	"LANE CITY ~3"	 500.000	  12879	"LANE CITY ~1"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1317	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12880	"LANE CITY ~3"	 500.000	  12881	"LANE CITY ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1317	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12883	"FLOYDADA 1~1"	 500.000	  12882	"FLOYDADA 1 1"	 161.000	"1 "	:	"unknown     "	"  "	"  "	   1318	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12883	"FLOYDADA 1~1"	 500.000	  12884	"FLOYDADA 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1318	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12885	"CISCO 1 1   "	 161.000	  12887	"CISCO 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1319	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12888	"PETTUS 1 1  "	 115.000	  12890	"PETTUS 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1320	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12891	"GRANDFALLS~1"	 230.000	   1014	"GRANDFALLS 0"	 115.000	"1 "	:	"unknown     "	"  "	"  "	     10	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12891	"GRANDFALLS~1"	 230.000	  12892	"GRANDFALLS 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	     10	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12894	"FORT STOC~10"	 230.000	  12893	"FORT STOCK~9"	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1321	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12894	"FORT STOC~10"	 230.000	  12895	"FORT STOC~11"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1321	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12898	"SNYDER 5 230"	 230.000	  12897	"SNYDER 5 1  "	 115.000	"1 "	:	"unknown     "	"  "	"  "	   1322	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12898	"SNYDER 5 230"	 230.000	  12899	"SNYDER 5 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1322	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12900	"SPUR 1 1    "	 161.000	  12902	"SPUR 1 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1323	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12903	"TERRELL 1 ~1"	 500.000	   5076	"TERRELL 1 0 "	 161.000	"1 "	:	"unknown     "	"  "	"  "	    404	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12903	"TERRELL 1 ~1"	 500.000	  12904	"TERRELL 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    404	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12903	"TERRELL 1 ~1"	 500.000	  12905	"TERRELL 1 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	    404	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12906	"MCCOOK 1 1  "	 115.000	  12907	"MCCOOK 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1324	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12910	"PAINT ROCK~1"	 115.000	  12911	"PAINT ROCK~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1325	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12912	"CUNNINGHAM~1"	 115.000	  12913	"CUNNINGHAM~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1326	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12914	"PAWNEE 1 1  "	 115.000	  12915	"PAWNEE 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1327	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12916	"CUNNINGHAM~3"	 115.000	  12917	"CUNNINGHAM~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1328	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12918	"ANDREWS 3 1 "	 115.000	  12919	"ANDREWS 3 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1329	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12922	"TEXAS CIT~11"	 115.000	  12923	"TEXAS CIT~12"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1330	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12926	"RIESEL 4 1  "	 161.000	  12927	"RIESEL 4 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1331	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12926	"RIESEL 4 1  "	 161.000	  12928	"RIESEL 4 4  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1331	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12935	"BAY CITY 1 1"	 115.000	  12936	"BAY CITY 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1332	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12937	"TRUSCOTT 2 1"	 161.000	  12938	"TRUSCOTT 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1333	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12939	"SNYDER 6 1  "	 115.000	  12940	"SNYDER 6 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1334	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12942	"VICTORIA 4 1"	 115.000	  12943	"VICTORIA 4 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1335	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12942	"VICTORIA 4 1"	 115.000	  12944	"VICTORIA 4 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1335	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12945	"CHILDRESS ~1"	 161.000	  12946	"CHILDRESS ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1336	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12948	"MULDOON 1 1 "	 115.000	  12949	"MULDOON 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1337	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12951	"ROSEBUD 1 1 "	 115.000	  12952	"ROSEBUD 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1338	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12953	"PARIS 4 1   "	 161.000	  12954	"PARIS 4 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1339	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12962	"FRIONA 1 1  "	 161.000	  12963	"FRIONA 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1340	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12965	"WEINERT 1 1 "	 161.000	  12966	"WEINERT 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1341	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12970	"RAYMONDVIL~2"	 115.000	  12971	"RAYMONDVIL~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1342	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12972	"NEEDVILLE ~1"	 115.000	  12973	"NEEDVILLE ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1343	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12974	"BAY CITY 2 1"	 115.000	  12975	"BAY CITY 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1344	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12976	"BISHOP 1 1  "	 115.000	  12977	"BISHOP 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1345	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12978	"E SEYMOUR ~1"	 161.000	  12979	"E SEYMOUR ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1346	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12980	"GAIL 2 1    "	 115.000	  12981	"GAIL 2 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1347	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12982	"BONNEY 1 1  "	 115.000	  12983	"BONNEY 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1348	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12984	"TBD 1 1     "	 115.000	  12985	"TBD 1 3     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1349	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12986	"PARIS 5 1   "	 161.000	  12987	"PARIS 5 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1350	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12991	"KINGSVILLE~1"	 115.000	  12992	"KINGSVILLE~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1351	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12991	"KINGSVILLE~1"	 115.000	  12993	"KINGSVILLE~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1351	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12994	"FREEPORT 4 1"	 115.000	  12995	"FREEPORT 4 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1352	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12996	"HAMLIN 1 1  "	 115.000	  12997	"HAMLIN 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1353	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12999	"DELTA 1 1   "	 161.000	  13000	"DELTA 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1354	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  12999	"DELTA 1 1   "	 161.000	  13001	"DELTA 1 4   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1354	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13002	"LAMESA 2 1  "	 115.000	  13003	"LAMESA 2 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1355	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13004	"VEGA 1 1    "	 161.000	  13005	"VEGA 1 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1356	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13006	"ROGERS 1 1  "	 115.000	  13007	"ROGERS 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1357	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13008	"LOLA 1 1    "	 115.000	  13009	"LOLA 1 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1358	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13010	"SAN YGNACI~2"	 115.000	  13011	"SAN YGNACI~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1359	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13012	"THROCKMORT~2"	 161.000	  13013	"THROCKMORT~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1360	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13018	"STEPHENVIL~3"	 161.000	  13019	"STEPHENVIL~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1361	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13022	"COYANOSA 1 1"	 115.000	  13023	"COYANOSA 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1362	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13025	"SAN PERLIT~3"	 115.000	  13026	"SAN PERLIT~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1363	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13027	"CRANE 1 1   "	 115.000	  13028	"CRANE 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1364	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13029	"CROWELL 1 1 "	 161.000	  13030	"CROWELL 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1365	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13031	"LANE CITY ~4"	 115.000	  13032	"LANE CITY ~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1366	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13034	"FALCON 1 1  "	 115.000	  13035	"FALCON 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1367	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13036	"ARMSTRONG ~5"	 115.000	  13037	"ARMSTRONG ~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1368	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13038	"TULIA 2 1   "	 161.000	  13039	"TULIA 2 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1369	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13041	"SEYMOUR 1 1 "	 161.000	  13042	"SEYMOUR 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1370	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13041	"SEYMOUR 1 1 "	 161.000	  13043	"SEYMOUR 1 4 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1370	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13044	"BRACKETTVI~6"	 115.000	  13045	"BRACKETTVI~7"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1371	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13046	"CHILICOTHE~1"	 161.000	  13047	"CHILICOTHE~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1372	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13051	"COMANCHE 1 1"	 161.000	  13052	"COMANCHE 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1373	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13053	"SEBASTIAN ~5"	 115.000	  13054	"SEBASTIAN ~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1374	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13055	"SILVERTON ~1"	 161.000	  13056	"SILVERTON ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1375	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13057	"HEREFORD 2 1"	 161.000	  13058	"HEREFORD 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1376	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13059	"GROOM 1 1   "	 161.000	  13060	"GROOM 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1377	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13061	"RIO GRANDE~2"	 115.000	  13062	"RIO GRANDE~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1378	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13063	"RIO GRANDE~4"	 115.000	  13064	"RIO GRANDE~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1379	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13065	"FLOYDADA 2 1"	 161.000	  13066	"FLOYDADA 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1380	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13067	"MIRANDO 1 1 "	 115.000	  13068	"MIRANDO 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1381	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13069	"MULLIN 1 1  "	 161.000	  13070	"MULLIN 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1382	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13071	"WINGATE 1 1 "	 115.000	  13072	"WINGATE 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1383	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13073	"SAN ANGELO~4"	 115.000	  13074	"SAN ANGELO~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1384	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13075	"RIO GRANDE~6"	 115.000	  13076	"RIO GRANDE~7"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1385	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13077	"CUNNINGHAM~5"	 115.000	  13078	"CUNNINGHAM~6"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1386	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13079	"ANSON 1 1   "	 115.000	  13080	"ANSON 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1387	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13083	"CARRIZO SP~2"	 115.000	  13084	"CARRIZO SP~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1388	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13085	"AFTON 1 1   "	 161.000	  13086	"AFTON 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1389	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13087	"FORT STOC~12"	 115.000	  13088	"FORT STOC~13"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1390	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13089	"ABERNATHY ~1"	 115.000	  13090	"ABERNATHY ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1391	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13091	"SPUR 2 1    "	 161.000	  13092	"SPUR 2 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1392	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13093	"SEGUIN 3 1  "	 115.000	  13094	"SEGUIN 3 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1393	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13095	"WEST COLUM~2"	 115.000	  13096	"WEST COLUM~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1394	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13097	"SWEENY 1 1  "	 115.000	  13098	"SWEENY 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1395	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13099	"DAMON 1 1   "	 115.000	  13100	"DAMON 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1396	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13101	"RICHMOND 3 1"	 115.000	  13102	"RICHMOND 3 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1397	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13104	"PEARSALL 1 1"	 115.000	  13105	"PEARSALL 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1398	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13106	"BURLINGTON~1"	 115.000	  13107	"BURLINGTON~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1399	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13108	"EDINBURG 4 1"	 115.000	  13109	"EDINBURG 4 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1400	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13111	"HASKELL 2 1 "	 161.000	  13112	"HASKELL 2 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1401	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13114	"DEPORT 1 1  "	 161.000	  13115	"DEPORT 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1402	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13117	"GOLDTHWAIT~7"	 161.000	  13118	"GOLDTHWAIT~8"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1403	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13119	"ST. LAWREN~1"	 115.000	  13120	"ST. LAWREN~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1404	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13122	"PORT LAVAC~3"	 115.000	  13123	"PORT LAVAC~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1405	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13124	"ADRIAN 1 1  "	 161.000	  13125	"ADRIAN 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1406	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13128	"RIO HONDO ~1"	 115.000	  13129	"RIO HONDO ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1408	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13131	"SARITA 4 1  "	 115.000	  13132	"SARITA 4 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1409	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13133	"THROCKMORT~4"	 161.000	  13134	"THROCKMORT~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1410	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13135	"VERNON 3 1  "	 161.000	  13136	"VERNON 3 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1411	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13137	"FORT STOC~14"	 115.000	  13138	"FORT STOC~15"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1412	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13140	"MCCARNEY 1 1"	 115.000	  13141	"MCCARNEY 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1413	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13142	"BRADY 1 1   "	 115.000	  13143	"BRADY 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1414	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13144	"VAN HORN 2 1"	 115.000	  13145	"VAN HORN 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1415	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13147	"FORT STOC~16"	 115.000	  13148	"FORT STOC~17"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1416	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13149	"CLARENDON ~1"	 161.000	  13150	"CLARENDON ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1417	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13152	"TEXAS CIT~13"	 115.000	  13153	"TEXAS CIT~14"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1418	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13152	"TEXAS CIT~13"	 115.000	  13154	"TEXAS CIT~15"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1418	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13155	"RANKIN 2 1  "	 115.000	  13156	"RANKIN 2 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1419	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13157	"BLACKWELL ~1"	 115.000	  13158	"BLACKWELL ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1420	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13159	"AMARILLO 1 1"	 161.000	  13160	"AMARILLO 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1421	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13161	"CASTRO 1 1  "	 161.000	  13162	"CASTRO 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1422	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13163	"EL CAMPO 3 1"	 115.000	  13164	"EL CAMPO 3 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1423	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13165	"HAPPY 1 1   "	 161.000	  13166	"HAPPY 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1424	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13167	"TAFT 3 1    "	 115.000	  13168	"TAFT 3 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1425	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13169	"GARDEN CIT~2"	 115.000	  13170	"GARDEN CIT~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1426	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13171	"ADRIAN 2 1  "	 161.000	  13172	"ADRIAN 2 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1427	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13174	"ANDREWS 4 1 "	 115.000	  13175	"ANDREWS 4 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1428	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13176	"LA PORTE 1 1"	 115.000	  13177	"LA PORTE 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1429	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13176	"LA PORTE 1 1"	 115.000	  13178	"LA PORTE 1 4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1429	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13179	"BRADY 2 1   "	 115.000	  13180	"BRADY 2 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1430	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13181	"FORT STOC~18"	 115.000	  13182	"FORT STOC~19"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1431	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13183	"SAN ANGELO~6"	 115.000	  13184	"SAN ANGELO~7"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1432	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13186	"FORT STOC~20"	 115.000	  13187	"FORT STOC~21"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1433	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13189	"FT. STOCKT~1"	 115.000	  13190	"FT. STOCKT~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1434	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13191	"STEPHENS 1 1"	 161.000	  13192	"STEPHENS 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1435	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13194	"FLOYDADA 3 1"	 161.000	  13195	"FLOYDADA 3 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1436	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13198	"CHRISTOVAL~1"	 115.000	  13199	"CHRISTOVAL~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1437	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13200	"PANHANDLE~13"	 161.000	  13201	"PANHANDLE~14"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1438	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13202	"SEYMOUR 2 1 "	 161.000	  13203	"SEYMOUR 2 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1439	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13204	"SEYMOUR 3 1 "	 161.000	  13205	"SEYMOUR 3 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1440	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13207	"HART 1 1    "	 161.000	  13208	"HART 1 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1441	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13209	"CROSBY 1 1  "	 161.000	  13210	"CROSBY 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1442	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13211	"MCCAMEY 3 1 "	 115.000	  13212	"MCCAMEY 3 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1443	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13214	"CRANE 2 1   "	 115.000	  13215	"CRANE 2 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1444	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13216	"LIBERTY 1 1 "	 115.000	  13217	"LIBERTY 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1445	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13218	"MCCAMEY 4 1 "	 115.000	  13219	"MCCAMEY 4 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1446	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13220	"MCCARNEY 2 1"	 115.000	  13221	"MCCARNEY 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1447	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13222	"HASKELL 3 1 "	 115.000	  13223	"HASKELL 3 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1448	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13224	"GOLIAD 1 1  "	 115.000	  13225	"GOLIAD 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1449	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13226	"GOLIAD 2 1  "	 115.000	  13227	"GOLIAD 2 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1450	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13228	"LAREDO 8 1  "	 115.000	  13229	"LAREDO 8 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1451	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13230	"GAIL 3 1    "	 115.000	  13231	"GAIL 3 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1452	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13232	"ANGLETON 2 1"	 115.000	  13233	"ANGLETON 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1453	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13234	"EL CAMPO 4 1"	 115.000	  13235	"EL CAMPO 4 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1454	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13237	"GAINSVILLE~1"	 161.000	  13238	"GAINSVILLE~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1455	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13239	"DEL RIO 1 1 "	 115.000	  13240	"DEL RIO 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1456	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13241	"EDEN 1 1    "	 115.000	  13242	"EDEN 1 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1457	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13243	"CISCO 2 1   "	 161.000	  13244	"CISCO 2 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1458	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13247	"RIO HONDO ~3"	 115.000	  13248	"RIO HONDO ~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1459	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13256	"JIM WELLS ~1"	 115.000	  13257	"JIM WELLS ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1461	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13259	"PEARSALL 2 1"	 115.000	  13260	"PEARSALL 2 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1462	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13266	"DECATUR 1 1 "	 161.000	  13267	"DECATUR 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1463	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13268	"WOLFE CITY~1"	 161.000	  13269	"WOLFE CITY~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1464	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13271	"DAMON 2 1   "	 115.000	  13272	"DAMON 2 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1466	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13274	"MCCAMEY 5 1 "	 115.000	  13275	"MCCAMEY 5 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1467	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13277	"FORT STOCK~3"	 115.000	  13278	"FORT STOCK~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1468	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13280	"STERLING 1 1"	 115.000	  13281	"STERLING 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1469	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13282	"CISCO 3 1   "	 161.000	  13283	"CISCO 3 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1470	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13285	"RICHMOND 4 1"	 115.000	  13286	"RICHMOND 4 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1471	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13289	"RIO GRANDE~8"	 115.000	  13290	"RIO GRANDE~9"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1473	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13291	"PAINT ROCK~3"	 115.000	  13292	"PAINT ROCK~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1474	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13294	"CRANE 3 1   "	 115.000	  13295	"CRANE 3 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1475	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13297	"EAGLE PASS~1"	 115.000	  13298	"EAGLE PASS~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1477	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13300	"COLORADO C~2"	 115.000	  13301	"COLORADO C~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1478	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13302	"PECOS 2 1   "	 115.000	  13303	"PECOS 2 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1479	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13304	"PYOTE 1 1   "	 115.000	  13305	"PYOTE 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1480	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13306	"LAMESA 3 1  "	 115.000	  13307	"LAMESA 3 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1481	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13310	"CHILTON 1 1 "	 161.000	  13311	"CHILTON 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1482	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13313	"UVALDE 1 1  "	 115.000	  13314	"UVALDE 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1484	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13315	"HASKELL 4 1 "	 115.000	  13316	"HASKELL 4 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1485	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13317	"LAMESA 4 1  "	 115.000	  13318	"LAMESA 4 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1486	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13319	"TBD 2 1     "	 115.000	  13320	"TBD 2 3     "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1487	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13325	"MASON 1 1   "	 115.000	  13326	"MASON 1 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1488	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13328	"ANGLETON 3 1"	 115.000	  13329	"ANGLETON 3 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1489	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13330	"KRUM 1 1    "	 161.000	  13331	"KRUM 1 3    "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1490	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13333	"WEST COLUM~4"	 115.000	  13334	"WEST COLUM~5"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1491	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13335	"UVALDE 2 1  "	 115.000	  13336	"UVALDE 2 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1492	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13337	"UVALDE 3 1  "	 115.000	  13338	"UVALDE 3 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1493	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13339	"FT. STOCKT~3"	 115.000	  13340	"FT. STOCKT~4"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1494	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13342	"CRAWFORD 1 1"	 161.000	  13343	"CRAWFORD 1 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1495	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13349	"VERNON 4 1  "	 161.000	  13350	"VERNON 4 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1496	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13359	"FLUVANNA 3 1"	 115.000	  13360	"FLUVANNA 3 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1501	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13361	"IRAAN 5 1   "	 115.000	  13362	"IRAAN 5 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1502	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13364	"GIRVIN 1 1  "	 115.000	  13365	"GIRVIN 1 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1503	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13366	"ROSCOE 7 1  "	 115.000	  13367	"ROSCOE 7 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1504	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13369	"LIVERPOOL ~1"	 115.000	  13370	"LIVERPOOL ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1505	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13371	"GIRVIN 2 1  "	 115.000	  13372	"GIRVIN 2 3  "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1506	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13373	"HEBBRONVIL~2"	 115.000	  13374	"HEBBRONVIL~3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1507	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13375	"VICTORIA 7 1"	 115.000	  13376	"VICTORIA 7 3"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1508	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13378	"THOMPSONS ~1"	 115.000	  13379	"THOMPSONS ~2"	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1510	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13380	"CISCO 4 1   "	 161.000	  13381	"CISCO 4 3   "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1511	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13382	"CLIFTON 3 1 "	 161.000	  13383	"CLIFTON 3 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1512	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13385	"DEL RIO 2 1 "	 115.000	  13386	"DEL RIO 2 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1513	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13387	"BRENHAM 1 1 "	 115.000	  13388	"BRENHAM 1 3 "	  20.000	"1 "	:	"unknown     "	"  "	"  "	   1514	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13429	"RICHLAND S~5"	 500.000	  12656	"RICHLAND S~2"	 230.000	"1 "	:	"unknown     "	"  "	"  "	    171	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
	  13429	"RICHLAND S~5"	 500.000	  12656	"RICHLAND S~2"	 230.000	"2 "	:	"unknown     "	"  "	"  "	    171	0	 0.00000	 0.00000	 0.00000	0	0	 0.00000	0	0	 0.00000
gmdshunt data	[    202]	from	name	fromkv	id	(to)	(name)	(tokv)	(ck)	(sec)	:	xrratio	pwtype	rdcsh	rdcgrd
	   1007	"VAN HORN 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1010	"PRESIDIO 1 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1012	"SANDERSON 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1016	"GARDEN CIT~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1020	"BIG SPRING~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1027	"MIDLAND 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1029	"MIDLAND 3 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1033	"MCCAMEY 1 1 "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1037	"ODESSA 5 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1046	"OZONA 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1047	"MONAHANS 1 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1056	"LENORAH 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1068	"MIDLAND 1 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1081	"ODESSA 1 10 "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1083	"FORT STOCK~8"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1086	"PECOS 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1087	"SHEFFIELD 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1096	"IND W TWFV~5"	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1102	"IND W TWF~31"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1104	"IND W TWF~33"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1114	"IND W TWF~44"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1115	"IND W TWFV~8"	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   1128	"IND W TWF~19"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2009	"IOWA PARK 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2012	"PANHANDLE ~4"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2017	"PANHANDLE ~8"	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2017	"PANHANDLE ~8"	 500.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2051	"HENRIETTA 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2054	"WICHITA FA~1"	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2063	"DENISON 2 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2065	"GAINESVILL~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2069	"HOWE 0      "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2110	"MUENSTER 2 0"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   2127	"MIAMI 0     "	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3008	"COLEMAN 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3011	"LLANO 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3013	"ABILENE 4 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3019	"CHRISTOVAL 1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3023	"STAMFORD 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3030	"SAN ANGELO~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3046	"ROSCOE 5 0  "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3047	"ROSCOE 5 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3050	"DEL RIO 0   "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3051	"DEL RIO 1   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3051	"DEL RIO 1   "	 115.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3052	"HUNT 0      "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3070	"NOLAN 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3075	"MASON 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3088	"ABILENE 1 0 "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3091	"ABILENE 1 3 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3101	"BUCHANAN D~4"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3102	"ABILENE 3 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3115	"ROTAN 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3124	"FREDERICKS~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3126	"SABINAL 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3130	"SAN ANGELO~3"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3142	"GOODFELLOW~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3143	"SANTA ANNA 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3146	"JUNCTION 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   3147	"LAMPASAS 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4005	"LAREDO 7 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4012	"PROGRESO 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4015	"EAGLE PASS 1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4017	"CORPUS CH~30"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4040	"MISSION 4 1 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4066	"WESLACO 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4087	"CORPUS CH~31"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4088	"PHARR 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4099	"ODEM 0      "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4121	"SANTA MARI~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4127	"ALICE 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4128	"RIO GRANDE~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4130	"FREER 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4131	"PEARSALL 0  "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4141	"SARITA 1 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4147	"LAREDO 4 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4152	"ARMSTRONG ~2"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4171	"SAN BENITO 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4174	"LYTLE 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4178	"GOLIAD 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4188	"QUEMADO 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4196	"OILTON 1    "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   4197	"OILTON 2    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5010	"PLANO 2 0   "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5013	"EARLY 0     "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5022	"ALEDO 1 1   "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5063	"ARLINGTON ~1"	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5073	"BANGS 0     "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5077	"TERRELL 1 1 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5090	"DALLAS 15 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5093	"HASLET 0    "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5098	"FORT WORT~18"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5099	"FLOWER MOU~2"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5108	"DALLAS 44 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5121	"BROWNWOOD 1 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5134	"BRECKENRID~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5139	"DALLAS 42 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5153	"PARADISE 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5161	"DALLAS 4 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5165	"DENTON 1 1  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5172	"WEATHERFOR~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5191	"MERIDIAN 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5217	"NORTH RICH~2"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5219	"SCURRY 0    "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5231	"HAMILTON 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5234	"FRISCO 1 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5240	"GOLDTHWAIT~2"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5249	"FORT WORT~23"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5267	"MC GREGOR 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5275	"DAWSON 0    "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5289	"DALLAS 26 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5291	"FORT WORT~19"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5316	"MESQUITE 3 0"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5332	"FORT WORTH~8"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5335	"IRVING 2 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5339	"SOUTHLAKE 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5346	"FORT WORTH~7"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5355	"MAYPEARL 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5373	"HALTOM CIT~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5375	"FORT WORTH~5"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5378	"WACO 5 0    "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5386	"RICHARDSON~1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5395	"ALBANY 1 1  "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5411	"KILLEEN 3 1 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5421	"JOSEPHINE 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5422	"LEWSIVILLE 0"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5432	"WEATHERFOR~3"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5440	"ARLINGTON ~6"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5478	"IRVING 3 0  "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   5482	"DALLAS 23 0 "	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6001	"CONVERSE 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6012	"PAIGE 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6024	"AUSTIN 10 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6025	"SAN ANTON~36"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6028	"AUSTIN 31 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6091	"WIMBERLEY 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6092	"GONZALES 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6096	"LULING 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6103	"WINCHESTER 2"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6127	"CAMERON 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6151	"SCHULENBUR~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6154	"DRIPPING S~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6158	"WASHINGTON 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6177	"SAN ANTON~65"	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6194	"AUSTIN 18 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6207	"LEANDER 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6220	"SAN ANTONI~8"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6221	"FALLS CITY 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6229	"SAN MARCOS 1"	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6286	"BOERNE 2 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6320	"SAN ANTON~77"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6331	"AUSTIN 22 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6356	"SAN ANTON~40"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   6358	"GEORGETOWN~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7027	"SPRING 1 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7028	"HOUSTON 72 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7075	"HOUSTON 10 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7089	"HOUSTON 82 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7091	"PEARLAND 2 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7102	"TOMBALL 1 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7143	"NEW CANEY 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7145	"HOUSTON 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7147	"HOUSTON 78 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7150	"WILLIS 2 0  "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7183	"HOUSTON 77 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7186	"HOUSTON 4 0 "	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7198	"TOMBALL 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7200	"CYPRESS 1 1 "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7235	"CYPRESS 2 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7236	"HOUSTON 30 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7273	"TEXAS CITY~9"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7276	"HOUSTON 36 0"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7277	"GANADO 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7294	"PORT BOLIV~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7300	"CONROE 2 0  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   7397	"ROSENBERG 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8003	"CENTERVILL~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8005	"LUFKIN 3 1  "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8005	"LUFKIN 3 1  "	 115.000	"2 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8009	"PLANTERSVI~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8013	"MINEOLA 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8016	"BRYAN 4 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8018	"TYLER 4 0   "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8019	"TYLER 4 1   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8025	"PALESTINE ~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8026	"LINDALE 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8029	"GRAND SALI~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8041	"NACOGDOCHE~2"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8091	"WORTHAM 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8093	"COOKVILLE 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8107	"SCROGGINS 0 "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8110	"POINT 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8120	"BRYAN 3 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8124	"CUMBY 0     "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8125	"NACOGDOCHE~1"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8136	"YANTIS 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8138	"TYLER 1 0   "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8153	"CANTON 0    "	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	   8159	"BRYAN 1 1   "	 230.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	  12808	"LOCKNEY 1 ~1"	 500.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	  12837	"HEREFORD 1 1"	 161.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
	  13073	"SAN ANGELO~4"	 115.000	"1 "	:	   0.00000	"  "	      0.00000	      0.00000
gictable	nvmag	nigic	iq(1) ... iq(nigic)
end
